{
  "manufacturer": "Thermokon",
  "manufacturer_slug": "thermokon",
  "model": "WRF08 BACnet MS/TP RS485 room operating panel",
  "model_slug": "wrf08-bacnet-room-operating-panel",
  "aliases": [
    "WRF08",
    "WRF08 BACnet",
    "WRF08 RS485 BACnet",
    "Thermokon_WRF08_BACnet"
  ],
  "equipment_type": "Room operating unit (buttons, LCD, setpoints) / room sensor",
  "applies_to": "Thermokon WRF08 room operating panels with LCD, up to 12 buttons, room temperature sensor and BACnet MS/TP over RS485.",
  "summary": "WRF08 is a room operating panel with LCD and up to 12 buttons. Its BACnet MS/TP interface lists 61 objects: button states, room temperature, four setpoint offsets and effective setpoints, fan stage and occupancy from the panel, plus values the BMS writes for display (outdoor temperature, external values, base setpoints, fan stage, occupancy), LED and symbol control and lock objects. Configuration is done with file objects and Thermokon software.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "Offset_device_id (AV 1) + MAC address",
  "access_inferred": false,
  "notes": [
    "Access follows the specification: section 5.2.2 lists the read-only objects and 5.2.3 the readable and writeable ones; the basic-settings objects are described as writeable.",
    "Units are not printed; temperature and setpoint objects are shown in °C.",
    "Button functions, LED functions, display options and setpoint ranges are configuration registers in the file objects (FI 1-5), not separate BACnet objects.",
    "COV-Mode (MV 1) states are listed as printed, without numbers."
  ],
  "source": {
    "title": "Interface description WRF08 BACnet MS/TP RS485",
    "doc_number": "Ver 1.04",
    "revision_date": "2015-04-22",
    "url": "https://www.thermokon.de/downloads/Software/Schnittstellenbeschreibung/BACnet/WRF08-RS485_BACnet_Manual.zip"
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "Offset_device_id",
      "description": "This value plus the set MAC (0-127) corresponds to the device ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "COV-Mode",
      "description": "COV mode",
      "units": "",
      "access": "W",
      "states": "Off, Local broadcast, Global broadcast"
    },
    {
      "type": "FILE",
      "instance": 1,
      "name": "Configuration register file",
      "description": "Configuration properties (for the configuration software)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 2,
      "name": "Input registers file",
      "description": "Readable objects (for the configuration software)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 3,
      "name": "Holding registers file",
      "description": "Read/write objects (for the configuration software)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 4,
      "name": "Configuration coils file",
      "description": "Configuration bits (for the configuration software)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 5,
      "name": "Coils file",
      "description": "Read/write binary objects (for the configuration software)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1001,
      "name": "pushbutton_01",
      "description": "Current state of button 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1002,
      "name": "pushbutton_02",
      "description": "Current state of button 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1003,
      "name": "pushbutton_03",
      "description": "Current state of button 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1004,
      "name": "pushbutton_04",
      "description": "Current state of button 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1005,
      "name": "pushbutton_05",
      "description": "Current state of button 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1006,
      "name": "pushbutton_06",
      "description": "Current state of button 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1007,
      "name": "pushbutton_07",
      "description": "Current state of button 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1008,
      "name": "pushbutton_08",
      "description": "Current state of button 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1009,
      "name": "pushbutton_09",
      "description": "Current state of button 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1010,
      "name": "pushbutton_10",
      "description": "Current state of button 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1011,
      "name": "pushbutton_11",
      "description": "Current state of button 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1012,
      "name": "pushbutton_12",
      "description": "Current state of button 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1259,
      "name": "room_temperature",
      "description": "Room temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1260,
      "name": "setpoint_offset_1",
      "description": "Offset set point 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1261,
      "name": "setpoint_effective_1",
      "description": "Effective set point 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1262,
      "name": "setpoint_offset_2",
      "description": "Offset set point 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1263,
      "name": "setpoint_effective_2",
      "description": "Effective set point 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1264,
      "name": "setpoint_offset_3",
      "description": "Offset set point 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1265,
      "name": "setpoint_effective_3",
      "description": "Effective set point 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1266,
      "name": "setpoint_offset_4",
      "description": "Offset set point 4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1267,
      "name": "setpoint_effective_4",
      "description": "Effective set point 4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 1272,
      "name": "fan_coil_stage",
      "description": "Fan coil stage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1273,
      "name": "room_occupancy",
      "description": "Room occupancy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1520,
      "name": "outdoor_temperature",
      "description": "Outdoor temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1521,
      "name": "ext_value_1",
      "description": "External value 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1522,
      "name": "ext_value_2",
      "description": "External value 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1523,
      "name": "ext_value_3",
      "description": "External value 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1524,
      "name": "ext_value_4",
      "description": "External value 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1527,
      "name": "ext_setpoint_offset_1",
      "description": "Set point 1 offset",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1528,
      "name": "ext_setpoint_offset_2",
      "description": "Set point 2 offset",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1529,
      "name": "ext_setpoint_offset_3",
      "description": "Set point 3 offset",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1530,
      "name": "ext_setpoint_offset_4",
      "description": "Set point 4 offset",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1533,
      "name": "base_setpoint_1",
      "description": "Basic set point 1",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1534,
      "name": "base_setpoint_2",
      "description": "Basic set point 2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1535,
      "name": "base_setpoint_3",
      "description": "Basic set point 3",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1536,
      "name": "base_setpoint_4",
      "description": "Basic set point 4",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1539,
      "name": "ext_fan_coil_stage",
      "description": "External fan coil stage",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1540,
      "name": "ext_room_occupancy",
      "description": "External room occupancy",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2257,
      "name": "led_button_12",
      "description": "LED of button 12 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2258,
      "name": "led_button_11",
      "description": "LED of button 11 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2259,
      "name": "led_button_10",
      "description": "LED of button 10 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2260,
      "name": "led_button_9",
      "description": "LED of button 9 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2261,
      "name": "led_button_8",
      "description": "LED of button 8 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2262,
      "name": "led_button_7",
      "description": "LED of button 7 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2263,
      "name": "led_button_6",
      "description": "LED of button 6 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2264,
      "name": "led_button_5",
      "description": "LED of button 5 on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2265,
      "name": "symbol_fault",
      "description": "Symbol fault on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2266,
      "name": "symbol_heating",
      "description": "Symbol heating on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2267,
      "name": "symbol_cooling",
      "description": "Symbol cooling on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2268,
      "name": "symbol_window",
      "description": "Symbol window on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2269,
      "name": "lock_buttons",
      "description": "Deactivate Button actuation",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2270,
      "name": "lock_occupancy",
      "description": "Deactivate Room occupancy",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2271,
      "name": "lock_fan_coil",
      "description": "Deactivate Fan speed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2272,
      "name": "lock_setpoint",
      "description": "Deactivate Set point",
      "units": "",
      "access": "W",
      "states": ""
    }
  ],
  "integration": {
    "summary": "Write base_setpoint_1 (AV 1533) and, if used, ext_room_occupancy and ext_fan_coil_stage; read room_temperature (AI 1259), setpoint_effective_1, fan_coil_stage and room_occupancy from the panel.",
    "minimum_points": [
      {
        "ref": "BV 1540",
        "name": "ext_room_occupancy",
        "why": "Occupancy shown/set from the BMS"
      },
      {
        "ref": "MV 1539",
        "name": "ext_fan_coil_stage",
        "why": "Fan stage from the BMS"
      },
      {
        "ref": "AV 1533",
        "name": "base_setpoint_1",
        "why": "Base setpoint 1"
      },
      {
        "ref": "AI 1259",
        "name": "room_temperature",
        "why": "Room temperature"
      },
      {
        "ref": "AI 1261",
        "name": "setpoint_effective_1",
        "why": "Effective setpoint 1"
      },
      {
        "ref": "AI 1260",
        "name": "setpoint_offset_1",
        "why": "User setpoint offset 1"
      },
      {
        "ref": "MI 1272",
        "name": "fan_coil_stage",
        "why": "Fan stage selected on the panel"
      },
      {
        "ref": "BI 1273",
        "name": "room_occupancy",
        "why": "Occupancy selected on the panel"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": "outdoor_temperature (AV 1520) and ext_value_1..4 (AV 1521-1524) take values from the BMS for display on the panel.",
    "setup": [
      "Device ID = Offset_device_id (AV 1) + MAC address (0-127); MAC address and baud rate are set on the device."
    ],
    "gotchas": [
      "lock_buttons, lock_occupancy, lock_fan_coil and lock_setpoint (BV 2269-2272) disable operation on the panel."
    ]
  }
}
