{
  "manufacturer": "Tigerflow",
  "manufacturer_slug": "tigerflow",
  "model": "Mark VI pump system controller",
  "model_slug": "mark-vi-pump-controller",
  "aliases": [
    "Mark VI",
    "Mark 6",
    "Tigerflow Mark VI",
    "Tigerflow differential pressure pump controller"
  ],
  "equipment_type": "Pump system controller (variable speed, differential pressure)",
  "applies_to": "Tigerflow packaged variable-speed pump systems run by the Mark VI controller with up to three VFD pumps and zone differential pressure sensors.",
  "summary": "The Mark VI controls up to three VFD pumps on zone differential pressure. Over BACnet it reports pump run commands, VFD run and fault feedback, HOA positions, zone differential pressures, flow, pump speeds and supply/return temperatures. The BMS can write a system disable (BV 41) and a differential pressure setpoint for zones 1-3 (AV 41-43).",
  "bacnet_transport": [],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Instance plan differs from the Mark V list; do not reuse a Mark V map.",
    "Instances are printed as BV0001.. / AV0001.. with gaps that are not in the list.",
    "The list has four zone pressure sensor failure flags but only three zone pressure readings and three BAS zone setpoints.",
    "The point list does not state the BACnet transport (IP or MS/TP) or device addressing.",
    "Units as printed: pressure psi, flow GPM, temperatures °F."
  ],
  "source": {
    "title": "MARK VI - BACNet POINT LIST",
    "doc_number": null,
    "revision_date": "2018-04-19",
    "url": "https://tigerflow.com/demo/wp-content/uploads/2018/05/Mark-VI-BACNet-Point-List-20180419-1.pdf"
  },
  "integration": {
    "summary": "Write BV 41 to disable or release the system and the zone differential pressure setpoints AV 41-43 if the BMS owns the setpoint. Read zone pressures, flow, pump run and fault flags and the general alarm.",
    "minimum_points": [
      {
        "ref": "BV 41",
        "name": "Remote System Disable - BAS Signal",
        "why": "System disable from the BMS"
      },
      {
        "ref": "AV 41",
        "name": "Remote BAS Zone 1 Setpoint",
        "why": "Zone 1 differential pressure setpoint, psi"
      },
      {
        "ref": "AV 60",
        "name": "Zone 1 Differential Pressure",
        "why": "Zone 1 differential pressure, psi"
      },
      {
        "ref": "AV 64",
        "name": "Flow Rate",
        "why": "System flow, gpm"
      },
      {
        "ref": "BV 21",
        "name": "Pump 1 Run Command",
        "why": "Pump 1 called to run (repeat for pumps 2-3)"
      },
      {
        "ref": "AV 65",
        "name": "Pump 1 Speed Signal (%)",
        "why": "Pump 1 speed signal, % (repeat for pumps 2-3)"
      },
      {
        "ref": "BV 71",
        "name": "Pump 1 Fault",
        "why": "Pump 1 fault (repeat for pumps 2-3)"
      },
      {
        "ref": "BV 86",
        "name": "General/Fatal Alarm",
        "why": "Any general or fatal alarm"
      }
    ],
    "enable": "BV 41 Remote System Disable - BAS Signal is the only writable binary; the list gives 1 = ON but does not say how it combines with the hard-wired disable input.",
    "remote_sensors": "AV 41-43 accept zone differential pressure setpoints from the BAS; the list does not say how the controller chooses between local and BAS setpoints.",
    "gotchas": [
      "The list does not describe BAS-setpoint selection or comm-loss behaviour; confirm on site before relying on AV 41-43."
    ],
    "heartbeat": null,
    "setup": []
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "VFD 1 Differential Pressure Switch Input",
      "description": "Differential pressure switch input, VFD 1",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "VFD 2 Differential Pressure Switch Input",
      "description": "Differential pressure switch input, VFD 2",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "VFD 3 Differential Pressure Switch Input",
      "description": "Differential pressure switch input, VFD 3",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Remote System Disable Input",
      "description": "Hard-wired remote disable input",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "VFD 1 Run Status Input",
      "description": "Run status input from VFD 1",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "VFD 2 Run Status Input",
      "description": "Run status input from VFD 2",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "VFD 3 Run Status Input",
      "description": "Run status input from VFD 3",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Pump 1 Run Command",
      "description": "Controller run output to pump 1",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Pump 2 Run Command",
      "description": "Controller run output to pump 2",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Pump 3 Run Command",
      "description": "Controller run output to pump 3",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "General/Fatal Alarm Output",
      "description": "General or fatal alarm relay output",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Alarm Horn Output",
      "description": "Alarm horn output",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Remote System Disable - BAS Signal",
      "description": "System disable written by the BAS",
      "units": "",
      "access": "W",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "Pump 1 in Auto",
      "description": "Pump 1 HOA in Auto",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "Pump 1 in Hand",
      "description": "Pump 1 HOA in Hand",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "Pump 2 in Auto",
      "description": "Pump 2 HOA in Auto",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Pump 2 in Hand",
      "description": "Pump 2 HOA in Hand",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Pump 3 in Auto",
      "description": "Pump 3 HOA in Auto",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "Pump 3 in Hand",
      "description": "Pump 3 HOA in Hand",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "Pump 1 Fault",
      "description": "Pump 1 fault",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "Pump 2 Fault",
      "description": "Pump 2 fault",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "Pump 3 Fault",
      "description": "Pump 3 fault",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "VFD 1 Fault",
      "description": "VFD 1 fault",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "VFD 2 Fault",
      "description": "VFD 2 fault",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "VFD 3 Fault",
      "description": "VFD 3 fault",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "Supply High Temperature Alarm",
      "description": "High supply water temperature alarm",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "Return High Temperature Alarm",
      "description": "High return water temperature alarm",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "Alarm Acknowledged",
      "description": "Alarm acknowledged",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "General/Fatal Alarm",
      "description": "General or fatal alarm active",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "Alarm Silenced",
      "description": "Alarm horn silenced",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "Alarm Reset",
      "description": "Alarm reset state",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "Remote System Disable Input",
      "description": "Remote system disable active",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "Zone 1 Pressure Sensor Failure",
      "description": "Zone 1 pressure sensor failed",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "Zone 2 Pressure Sensor Failure",
      "description": "Zone 2 pressure sensor failed",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "Zone 3 Pressure Sensor Failure",
      "description": "Zone 3 pressure sensor failed",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "Zone 4 Pressure Sensor Failure",
      "description": "Zone 4 pressure sensor failed",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Phase Loss Sensor Input",
      "description": "Phase loss sensor input",
      "units": "",
      "access": "R",
      "states": "1=On"
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Remote BAS Zone 1 Setpoint",
      "description": "Zone 1 differential pressure setpoint from BAS",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Remote BAS Zone 2 Setpoint",
      "description": "Zone 2 differential pressure setpoint from BAS",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Remote BAS Zone 3 Setpoint",
      "description": "Zone 3 differential pressure setpoint from BAS",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Zone 1 Differential Pressure",
      "description": "Zone 1 differential pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Zone 2 Differential Pressure",
      "description": "Zone 2 differential pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Zone 3 Differential Pressure",
      "description": "Zone 3 differential pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Flow Rate",
      "description": "System flow rate",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Pump 1 Speed Signal (%)",
      "description": "Speed signal to pump 1 VFD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Pump 2 Speed Signal (%)",
      "description": "Speed signal to pump 2 VFD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Pump 3 Speed Signal (%)",
      "description": "Speed signal to pump 3 VFD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Supply Temperature (degF)",
      "description": "Supply water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Return Temperature (degF)",
      "description": "Return water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    }
  ]
}
