{
  "manufacturer": "Touch-Plate",
  "manufacturer_slug": "touch-plate",
  "model": "Aura Interior Sensor AUR-IB-FX light level and occupancy sensor (BACnet MS/TP)",
  "model_slug": "aura-interior-sensor-aur-ib-fx",
  "short_model": "Aura AUR-IB-FX",
  "aliases": [
    "AUR-IB-FX",
    "Aura Interior Sensor",
    "Touch-Plate Aura",
    "AUR-EB-FX",
    "Aura Exterior Sensor"
  ],
  "equipment_type": "Light level and occupancy sensor",
  "applies_to": "Touch-Plate Aura Interior Sensor AUR-IB-FX; the Aura Exterior Sensor AUR-EB-FX uses the same objects without motion and vacancy (no BI 5, AV 8-10).",
  "summary": "The Aura Interior Sensor is a ceiling light-level and motion sensor that is its own BACnet MS/TP device. It reports the light level in lux, four lux-threshold flags and a motion flag; thresholds, hysteresis, delays and the occupancy mode are Analog Values the BMS can adjust.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "2.48 (application 1.5d)",
  "default_device_instance": "68301-68500",
  "access_inferred": true,
  "notes": [
    "Object list from the 2-page PIC statement \"Table of Objects\". There is no read/write column; the setting AVs are marked W and the inputs R.",
    "Object names are kept as printed, including \"Hysterisis\" and the paired threshold names (\"Lux Threshold 1/2\" sets the BI 1 threshold).",
    "The Aura Exterior Sensor AUR-EB-FX PIC sheet prints the same table minus BI 5 Motion Detected and AV 8-10."
  ],
  "source": {
    "title": "PIC Statement - Aura Interior Sensor",
    "doc_number": null,
    "revision_date": null,
    "url": "https://touchplate.com/wp-content/uploads/product-documents/Components/Sensors/Aura-Interior-BACnet-PIC-Sheet.pdf"
  },
  "integration": {
    "summary": "Read AV 1 for the light level and BI 5 for occupancy; the threshold flags BI 1-4 are ready-made daylight switches. Inputs support COV subscriptions, so subscribe rather than poll.",
    "minimum_points": [
      {
        "ref": "BI 5",
        "name": "Motion Detected",
        "why": "Occupancy, 1 = room occupied"
      },
      {
        "ref": "AV 1",
        "name": "Light Level",
        "why": "Measured light level, lux"
      },
      {
        "ref": "BI 1",
        "name": "Light Threshold 1",
        "why": "1 = light above threshold 1 (AV 4)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MS/TP MAC address, baud rate and I/O configuration are set with DIP switches; AV 11 and AV 12 read or change them.",
      "MS/TP master at 9600, 19200, 38400 or 76800 baud.",
      "Device instance defaults to 68301-68500 and can be changed through AV 1003."
    ],
    "gotchas": [
      "Setting AV 10 Occupancy Sensor Mode to 0 makes the sensor ignore motion."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "Light Threshold 1",
      "description": "1 when ambient light exceeds lux threshold 1 plus hysteresis",
      "units": "",
      "access": "R",
      "states": "1=Room Lit"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Light Threshold 2",
      "description": "1 when ambient light exceeds lux threshold 2 plus hysteresis",
      "units": "",
      "access": "R",
      "states": "1=Room Lit"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Light Threshold 3",
      "description": "1 when ambient light exceeds lux threshold 3 plus hysteresis",
      "units": "",
      "access": "R",
      "states": "1=Room Lit"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Light Threshold 4",
      "description": "1 when ambient light exceeds lux threshold 4 plus hysteresis",
      "units": "",
      "access": "R",
      "states": "1=Room Lit"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Motion Detected",
      "description": "Occupancy from the motion sensor",
      "units": "",
      "access": "R",
      "states": "1=Room Occupied"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Light Level",
      "description": "Current light level, 0-65535",
      "units": "lux",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Light Sensor Hysterisis",
      "description": "Threshold hysteresis 1-100 %, default 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Light Sensor Delay",
      "description": "Light sensor delay 1-3600 s, default 1",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Lux Threshold 1/2",
      "description": "Lux threshold for BI 1, default 50",
      "units": "lux",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Lux Threshold 3/4",
      "description": "Lux threshold for BI 2, default 100",
      "units": "lux",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Lux Threshold 5/6",
      "description": "Lux threshold for BI 3, default 200",
      "units": "lux",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Lux Threshold 7/8",
      "description": "Lux threshold for BI 4, default 500",
      "units": "lux",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Room Vacancy Delay",
      "description": "Vacancy delay 1-120 min, default 15",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Motion Sensitivity Offset",
      "description": "Motion sensitivity 2-254, default 25",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Occupancy Sensor Mode",
      "description": "Occupancy sensor mode",
      "units": "",
      "access": "W",
      "states": "0=Ignore Motion, 1=Motion Operation (default)"
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "MS/TP MAC Address",
      "description": "MS/TP address, 1-127",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "MS/TP Baud Rate",
      "description": "9600, 19200, 38400 or 76800",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "Device Instance",
      "description": "Device instance, default 68301-68500",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
