{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "Horizon Outdoor Air Unit, Tracer UC600 program V12",
  "model_slug": "horizon-oau-uc600-v12",
  "aliases": [
    "Horizon OAU",
    "Horizon DOAS",
    "OAU-SVP002A",
    "Tracer UC600 Horizon",
    "OAB",
    "OAD",
    "OAG",
    "OAK",
    "OAN"
  ],
  "equipment_type": "DOAS / outdoor air unit controller",
  "applies_to": "Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.",
  "summary": "Trane Horizon outdoor air units are controlled by a Tracer UC600 that talks BACnet MS/TP or BACnet IP. This list covers program V12: occupancy and heat/cool mode requests, BAS inputs for space and outdoor conditions, temperature, humidity, airflow, static pressure and CO2 setpoints, supply and exhaust fan, damper, compressor, condenser fan, heat pump, reheat and energy wheel status and commands, refrigerant leak detection inputs and the diagnostic BVs. Which points exist depends on unit type and options.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "Horizon program V12",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Points come from the guide's complete points list (Tables 33-39) plus the diagnostic BVs that are only printed in the diagnostics table (Table 32).",
    "Not all points exist on every unit; availability depends on equipment type, control program type and options.",
    "Multistate state texts are given where the guide prints a clean list; for the other MVs (mode status, source and fan-type objects) see Table 39 of the guide.",
    "BI 24 and BI 25 (refrigerant leak detection inputs) are footnoted in the guide.",
    "Our separate \"Tracer UC600 Packaged Outdoor Air Unit\" list (BAS-SVP18E) covers the older program; this V12 guide adds about 150 objects."
  ],
  "source": {
    "title": "Horizon Tracer UC600 Programming V12 (Integration Guide)",
    "doc_number": "OAU-SVP002A-EN",
    "revision_date": "2025-01",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/OAU-SVP002A-EN_01122025.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 11,
      "name": "Discharge Air Temperature Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Duct Static Pressure Local",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Exhaust Fan Piezo Pressure Local",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Exhaust Leaving Temperature Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Indoor Coil Leaving Air Temperature Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Liquid Line Pressure Circuit 1 Local",
      "description": "",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Liquid Line Pressure Circuit 2 Local",
      "description": "",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Outdoor Air Damper Position Status Local",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Outdoor Air Flow Local",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Outdoor Air Relative Humidity Local",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Outdoor Air Temperature Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Preheat Leaving Temperature Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Return Air Humidity Local",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Return Air Temperature Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Return Static Pressure Local",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Space CO2 Concentration Local",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Space Humidity Local",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Space Static Pressure Local",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Space Temperature Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Space Temperature Setpoint Local",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Split Exhaust-Return Pressure Differential Local",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Suction Line Pressure Circuit 1 Local",
      "description": "",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Suction Line Pressure Circuit 2 Local",
      "description": "",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Supply Fan Piezo Pressure Local",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "Chilled Water Valve Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Compressor Speed Command Circuit 1",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "Compressor Speed Command Circuit 2",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "Condenser Fan Speed Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "Energy Recovery Exhaust Bypass Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Energy Recovery Outdoor Bypass Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "Energy Recovery Wheel Speed Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Exhaust Fan Speed Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "Heating Output Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Hot Gas Reheat Valve Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Outdoor Air Damper Position Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "Outdoor Coil Water Valve Command Circuit 1",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "Outdoor Coil Water Valve Command Circuit 2",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Supply Fan Speed Command",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Cabinet Tonnage",
      "description": "",
      "units": "tons",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Compressor Control P-Gain",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Compressor Cooling Ambient Lockout Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Compressor Heating Capacity Status Active",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Compressor Modulating Capacity",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Compressor Stage Down Delay Remaining",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Compressor Stage Up Delay Remaining",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Condenser Fan P-Gain",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Cooling Capacity Status Active",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Damper Control P-Gain",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Dehumidification Temperature Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Dehumidification Temperature Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Dehumidification Temperature Setpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Discharge Air Cooling Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Discharge Air Heating Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Discharge Air Temperature Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Discharge Air Temperature Setpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Discharge Air Temperature Setpoint BAS",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Discharge Air Temperature Setpoint Maximum",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Discharge Air Temperature Setpoint Minimum",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Duct Static Pressure Active",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Duct Static Pressure BAS",
      "description": "",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Duct Static Pressure Setpoint",
      "description": "",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Economizer Outdoor Air Enable Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Economizer Outdoor Air Enthalpy Enable Setpoint",
      "description": "",
      "units": "BTU/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Exhaust Fan Air Flow Active",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Exhaust Fan Air Flow Setpoint",
      "description": "",
      "units": "cfm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Exhaust Fan Speed Setpoint - Constant Speed",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Exhaust Fan Tracking Offset Setpoint",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Frost Avoidance Setpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Heating Capacity Primary Status Active",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Heat Control P-Gain",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Heat Cool Switch Delay Time Remaining",
      "description": "",
      "units": "minutes",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Heat Pump Disable Temperature Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Hot Gas Reheat Capacity Status Active",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Mixed Air Temperature Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Occupied Cooling Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Occupied Heating Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Occupied Offset",
      "description": "",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Outdoor Air Dewpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Outdoor Air Dewpoint Enable Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Outdoor Air Enthalpy Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Outdoor Air Flow Active",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Outdoor Air Flow Setpoint",
      "description": "",
      "units": "cfm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Outdoor Air Heating Enable Setpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Outdoor Air Heating Enable Setpoint Request",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Outdoor Air Humidity Active",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Outdoor Air Humidity BAS",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Outdoor Air Temperature Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Outdoor Air Temperature BAS",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Outdoor Damper Max Position Setpoint",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Outdoor Damper Min Position Setpoint",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Return Air Dewpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Return Air Enthalpy Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Return Dewpoint Dehum Enable Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Return Humidity Dehum Enable Setpoint",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Return Static Pressure Setpoint",
      "description": "",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Saturated Suction Temp Circuit 1 Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Saturated Suction Temp Circuit 2 Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Space CO2 Concentration Setpoint",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Space CO2 Concentration Active",
      "description": "",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Space CO2 Concentration BAS",
      "description": "",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Space Dehumidification Setpoint",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Space Dewpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Space Dewpoint Calculated Setpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Space Humidity Active",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Space Humidity BAS",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Space Static Pressure Active",
      "description": "",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Space Static Pressure BAS",
      "description": "",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Space Static Pressure Setpoint",
      "description": "",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Space Temperature Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Space Temperature BAS",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Space Temperature Setpoint Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Space Temperature Setpoint BAS",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Supply Air Flow Active",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Supply Air Flow Min Setpoint - Cooling",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Supply Air Flow Min Setpoint - Heating",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Supply Air Flow Min Setpoint Active",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Supply Air Flow Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Supply Air Flow Setpoint Active",
      "description": "",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Supply Fan Speed Setpoint - Constant Speed",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Unoccupied Cooling Enable Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Unoccupied Heating Enable Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Unoccupied Humidity Enable Setpoint",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Ventilation Deadband High Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Ventilation Deadband Low Setpoint",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Ventilation Setpoint High Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Ventilation Setpoint Low Active",
      "description": "",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Compressor 1 Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Compressor 1 VFD Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Alarm, 1=Normal"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Compressor 2 Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Compressor 3 Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Compressor 4 Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Condensate Detection Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Damper End Switch Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Emergency Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=ESTOP"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Energy Wheel OA Filter Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Clean, 1=Clogged"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Energy Wheel RA Filter Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Clean, 1=Clogged"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Energy Wheel Rotation Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Exhaust Damper End Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Exhaust Fan Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Heat On Off Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Hot Water Freezestat Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Freezing"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Indoor Coil Filter Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Clean, 1=Clogged"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Occupancy Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Unocc., 1=Occupied"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Outdoor Coil Water Safety Circuit Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Phase Monitor Status Local",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Tripped"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Refrigerant Leak Detection System Input-Airstream",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Alarm, 1=Normal"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Refrigerant Leak Detection System Input-Control Cabinet",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Alarm, 1=Normal"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Supply Fan Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Proven, 1=Proven"
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Compressor 1 Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Compressor 2 Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Compressor 3 Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Compressor 4 Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 19,
      "name": "Condenser Fan 4 Start Stop Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "Condenser Fan 5 Start Stop Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Condenser Fan VFD Start Stop Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Damper Open Close Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Closed, 1=Open"
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "Energy Recovery Wheel Start Stop Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "Exhaust Damper Open Close Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "Exhaust Fan Start Stop Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "Heat 1 Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Heat 2 Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "Heat 3 Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Inducer High Speed Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "Pre-Heat Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 16,
      "name": "Reversing Valve Command Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Heating, 1=Cooling"
    },
    {
      "type": "BO",
      "instance": 17,
      "name": "Reversing Valve Command Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Heating, 1=Cooling"
    },
    {
      "type": "BO",
      "instance": 18,
      "name": "Split Exhaust-Return Damper Open Close Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Closed, 1=Open"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Supply Fan Start Stop Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Alarm Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Reset"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "AUTO/STOP",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=AUTO, 1=STOP"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "Compressor Cooling Allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Allowed, 1=Allowed"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "Compressor Heating Allowed",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Allowed, 1=Allowed"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Compressor Low Ambient Lockout Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Condenser Fan Pre-Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Economizer Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Econ., 1=Econ."
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Energy Recovery Frost Avoidance Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Active"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Free Cooling Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Heat Pump Defrost Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Hot Gas Reheat Purge Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Interlock",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Oil Boost Cycle Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "Refrigerant Leak Mitigation Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Safety Check",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Failed, 1=Passed"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "System Lockout - Auto Reset",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Lockout"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "System Lockout - Manual Reset",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Lockout"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Ventilation Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "Cabinet Size",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=OAB, 2=OAD, 3=OAG, 4=OAK, 5=OAN Rev 5, 6=OAN Rev 6"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Circuit 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Partial Capacity, 3=Full Capacity"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Circuit 2 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Partial Capacity, 3=Full Capacity"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Compressor 1 Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "Compressor 2 Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "Compressor 3 Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "Compressor 4 Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "Compressor Arrangement Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "Compressor Arrangement Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 33,
      "name": "Compressor Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "Compressor Sequencing",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=1-2-3-4, 2=1-3-2-4"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "Control Package",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Standard, 2=Critical (Lab)"
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "Damper Configuration",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Discharge Setpoint Source Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Economizer Decision Method",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "Energy Wheel Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "Entering Air Conditions Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=100% Outdoor Air (No ERV), 2=Mixed Air or ERV Conditioned Air, 3=100% Return Air"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Equipment Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Standard DX, 2=ASHP, 3=WSHP, 4=No Cooling, 5=Chilled Water"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Exhaust Fan Control Source Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Exhaust Fan Control Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "Exhaust Fan Wheel Size",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Heat Cool Mode Request",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Heat Cool Mode Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "Heat Pump Availability Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "Heat Pump Defrost Mode Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Not ASHP, 2=Disabled, 3=Demand Defrost, 4=Defrost Fault, 5=Oil Boost, 6=Low Suction"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Heat Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Occupancy Request",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Occupied, 2=Unoccupied, 3=Occupied Bypass, 4=Occupied Standby, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Occupancy Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied, 3=Occupied Bypass, 4=Occupied Standby, 5=Unknown"
    },
    {
      "type": "MV",
      "instance": 44,
      "name": "Operating Mode Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "Outdoor Damper Control Source Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "Outdoor Dehumidification Control Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Disabled, 2=Outdoor Air Dewpoint Enable Setpoint"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Program Control Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Space Control, 2=Discharge Control, 3=Single Zone VAV, 4=Multi Zone VAV"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "Refrigerant Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Not Used, 7=410A, 17=454B"
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "Reheat Sources Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=None, 2=HGRH, 3=HGRH & Hot Water, 4=HGRH & Electric, 5=Hot Water, 6=Electric"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "Return Dehumidification Control Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Disabled, 2=Return Dewpoint Dehum Enable Setpoint, 3=Return Humidity Dehum Enable Setpoint"
    },
    {
      "type": "MV",
      "instance": 43,
      "name": "Space Control Room Size",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Small, 2=Medium, 3=Large"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "Space Dehumidification Control Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Space Temp Setpoint Source Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "Supply Fan Control Source Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "Supply Fan Control Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "Supply Fan Wheel Size",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Unoccupied Control Request",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Cool & Heat, 3=Cool, Heat, & Dehum"
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "Unoccupied Mode Status Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Diagnostic: Supply Fan Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Diagnostic: Supply Fan Control Request Configuration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Diagnostic: Exhaust Fan Control Request Configuration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Diagnostic: Exhaust Fan Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Diagnostic: Reversing Valve Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Diagnostic: Not Economizing When It Should Be Economizing",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Diagnostic: Damper Not Modulating",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "Diagnostic: Econ Mixed Air Low Limit Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Active"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Diagnostic: Energy Wheel OA Filter Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Clogged"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Diagnostic: Energy Wheel RA Filter Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Clogged"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Diagnostic: Energy Recovery Wheel Rotation Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Diagnostic: Damper End Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Diagnostic: Heat Fail Unit Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Lockout"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Diagnostic: Liquid Pressure Source Failure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Diagnostic: Fire Shutdown",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Diagnostic: Low Discharge Air Temp Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Diagnostic: Space Temperature Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Diagnostic: Outdoor Air Temperature Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Diagnostic: Outdoor Air Humidity Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Diagnostic: High Discharge Air Temp Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Diagnostic: Program Control Request Configuration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Diagnostic: Space Humidity Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Diagnostic: Compressor Heat or Cool Fail Unit Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Diagnostic: Indoor Coil Filter Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Clogged"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Diagnostic: Condensate Overflow Unit Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Diagnostic: Suction Pressure Source Fail Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Diagnostic: Outdoor Coil Water Safety Circuit Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Diagnostic: Compressor 1 Proving Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Diagnostic: Duct Static Pressure Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Diagnostic: Liquid Pressure Source Failure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Diagnostic: Suction Pressure Source Fail Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Diagnostic: Heat Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Diagnostic: Space CO2 Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Diagnostic: Compressor 2 Proving Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "Diagnostic: Compressor 3 Proving Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "Diagnostic: Compressor 4 Proving Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "Diagnostic: Space Static Pressure Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Fail"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Diagnostic: Refrigerant Leak Detected - Airstream",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "Diagnostic-Refrigerant Leak Detected – Control Cabinet",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    }
  ],
  "integration": {
    "summary": "Write the occupancy request and heat/cool mode request, the occupied or discharge setpoints and, where used, BAS values for space temperature, humidity, CO2 and static pressure. Read operating mode status, discharge air temperature and the lockout/diagnostic BVs; reset manual diagnostics with Alarm Reset.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "Occupancy Request",
        "why": "Occupancy request from the BMS"
      },
      {
        "ref": "MV 3",
        "name": "Heat Cool Mode Request",
        "why": "Heat/cool mode request"
      },
      {
        "ref": "BV 59",
        "name": "AUTO/STOP",
        "why": "Manual stop (0 = Auto, 1 = Stop)"
      },
      {
        "ref": "AV 1",
        "name": "Occupied Cooling Setpoint",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 2",
        "name": "Occupied Heating Setpoint",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "AV 30",
        "name": "Discharge Air Cooling Setpoint",
        "why": "Discharge air cooling setpoint"
      },
      {
        "ref": "BV 16",
        "name": "Alarm Reset",
        "why": "Reset manual-reset diagnostics"
      },
      {
        "ref": "MV 44",
        "name": "Operating Mode Status Active",
        "why": "Operating mode status"
      },
      {
        "ref": "AI 11",
        "name": "Discharge Air Temperature Local",
        "why": "Discharge air temperature"
      },
      {
        "ref": "BV 17",
        "name": "System Lockout - Manual Reset",
        "why": "Manual-reset lockout active"
      }
    ],
    "enable": "BV 59 AUTO/STOP stops the unit from the network (1 = Stop) and releases it (0 = Auto). Occupancy Request (MV 1) and Heat Cool Mode Request (MV 3) drive normal operation.",
    "heartbeat": null,
    "remote_sensors": "The BAS can write Space Temperature BAS (AV 20), Space Temperature Setpoint BAS (AV 25), Space Humidity BAS (AV 8), Space CO2 Concentration BAS (AV 42), Space Static Pressure BAS (AV 73), Duct Static Pressure BAS (AV 64), Outdoor Air Temperature BAS (AV 75), Outdoor Air Humidity BAS (AV 81) and Discharge Air Temperature Setpoint BAS (AV 67); the guide ties each to the matching control program type.",
    "setup": [
      "The Tracer UC600 supports BACnet MS/TP and BACnet IP; the device ID examples are in the guide (Tables 5-7).",
      "Check the program revision first: the guide lists BACnet points that report the program version (Table 2)."
    ],
    "gotchas": [
      "Point availability depends on equipment type (DX, ASHP, WSHP, chilled water), program control type and options.",
      "Manual-reset diagnostics stay latched until Alarm Reset (BV 16) is written; auto-reset ones clear on their own.",
      "Diagnostic: Fire Shutdown (BV 8) is written by the BAS and shuts the unit down until it returns to normal."
    ]
  }
}
