{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "Symbio 500 Modular Self-Contained (SCWM)",
  "model_slug": "symbio-500-scwm",
  "aliases": [
    "Symbio 500",
    "SCWM",
    "Modular Self-Contained",
    "BAS-PTS037"
  ],
  "equipment_type": "Self-contained unit controller",
  "applies_to": "Trane modular self-contained (SCWM) units controlled by a Symbio 500.",
  "summary": "The Symbio 500 on modular self-contained units exposes about 510 objects, including hardware AI/AO/BI/BO points. Most writable setpoints are AVs and BVs with relinquish defaults and, for some, heartbeat timeouts. Points depend on the unit's compressor count, economizer and heat options.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "V2.2",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point.",
    "Name suffixes carry meaning: Status/Local/Active/Input are read-only, BAS/Command/Request/Setpoint value objects are the ones a BAS writes, and Arbitrator objects show which source is winning.",
    "The Symbio 500 integration guide (BAS-SVP087) centers on BACnet MS/TP (rotary address 001-120) and also mentions BACnet/IP connections."
  ],
  "source": {
    "title": "Symbio 500 Integration Point List BACnet - Modular Self-Contained (SCWM)",
    "doc_number": "BAS-PTS037A-EN",
    "revision_date": "07/31/2025",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS037A-EN_07312025.pdf"
  },
  "integration": {
    "summary": "In the Symbio UI (USB, http://198.80.18.1), use BAS Control Selection to set each sensor and setpoint to BAS or Local. Then schedule with MV 1 Occupancy Request, write the setpoint BAS AVs and use BV 329 Front Panel Auto Stop to run or stop the unit. MV 60/61/62 show whether each value is coming from the BAS, local or default.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "Occupancy Request",
        "why": "Occupancy command from the BMS schedule"
      },
      {
        "ref": "BV 329",
        "name": "Front Panel Auto Stop",
        "why": "Auto/stop of the unit (relinquish default is Stop)"
      },
      {
        "ref": "AV 7",
        "name": "Space Temperature Setpoint BAS",
        "why": "Space setpoint from the BMS"
      },
      {
        "ref": "AV 24",
        "name": "Discharge Air Cooling Setpoint BAS",
        "why": "Supply air cooling setpoint from the BMS"
      },
      {
        "ref": "AV 91",
        "name": "Duct Static Pressure Setpoint BAS",
        "why": "Duct static setpoint from the BMS"
      },
      {
        "ref": "MV 3",
        "name": "Heat Cool Mode Request",
        "why": "Mode command from the BMS"
      },
      {
        "ref": "MV 2",
        "name": "Occupancy Status",
        "why": "Confirms the occupancy in effect"
      },
      {
        "ref": "AI 11",
        "name": "Discharge Air Temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "BV 360",
        "name": "Supply Fan Calculated Status",
        "why": "Fan status"
      },
      {
        "ref": "MV 61",
        "name": "Space Temperature Setpoint Source Status",
        "why": "Shows if the BAS setpoint is the one in use"
      },
      {
        "ref": "MV 83",
        "name": "MSC Unit Status",
        "why": "Overall unit status: normal, off, warning, alarm, stops"
      }
    ],
    "enable": "BAS vs Local is chosen per sensor and setpoint with the BAS Control Selection tool in the Symbio UI. BV 329 Front Panel Auto Stop (Auto/Stop, relinquish default Stop) and BI 10 External Auto Stop Input Status cover unit start/stop. The documents don't spell out how those two interact.",
    "heartbeat": "Only AV 77 Space Temperature BAS lists a heartbeat (900 s) in the points list; the other BAS points list 0. The documents don't describe what happens on expiry. BV 11 'Diagnostic: Space Temperature Source Failure' is the related alarm flag.",
    "remote_sensors": "Set the sensor to BAS in BAS Control Selection, then write AV 77 Space Temperature BAS, AV 75 Outdoor Air Temperature BAS, AV 79 Space Humidity BAS or AV 81 Outdoor Air Humidity BAS. MV 62 Space Temperature Source Status shows BAS/Local/Default, and the 'Source Failure' BVs (BV 11-14, BV 42) flag a lost source.",
    "setup": [
      "The three rotary switches set the MS/TP MAC and, by default, the Device ID. Use 001-120 on MS/TP (000 is reserved for Tracer SC+); IP or Zigbee units allow 001-999.",
      "Set the rotary address before power-up; a change takes effect after a power cycle.",
      "For a Device ID above 127, enable 'Use Software Device ID' in Symbio UI or Tracer TU (TU needs a power cycle); this disables the rotary method.",
      "Saving protocol, IP or system-unit settings in Symbio UI restarts the controller, so the unit stops briefly.",
      "System units (IP/SI) set in Symbio UI change the units sent over BACnet."
    ],
    "gotchas": [
      "Only the points for the unit's options are present (compressor count, economizer, heat type).",
      "AO/BO hardware outputs are read-only status in this list; command the unit through the BAS value objects.",
      "Tracer SC+ sets the software Device ID automatically during discovery; third-party systems must set it themselves."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Space Temperature Local",
      "description": "Space temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Space Temperature Setpoint Local",
      "description": "Space Temperature Setpoint value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Discharge Air Temperature",
      "description": "Discharge air temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Duct Static Pressure Local",
      "description": "Duct static pressure value from a sensor wired to the controller",
      "units": "in(H2O)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Outdoor Air Temperature Local",
      "description": "Outdoor Air Temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Outdoor Air Relative Humidity Local",
      "description": "Outdoor Air Humidity value from a sensor wired to the controller",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Return Air Temperature Local",
      "description": "Return temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Return Air Humidity Local",
      "description": "Return Air Humidity value from a sensor wired to the controller",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Entering Air Temperature",
      "description": "Entering air temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Condenser Water Entering Temperature",
      "description": "Condenser Water Entering Temperature from a connected wired sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Condenser Water Leaving Temperature",
      "description": "Condenser Water Leaving Temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Condenser Tee Strainer High Pressure",
      "description": "Pressure on the high-pressure side of the tee strainer value",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Condenser Tee Strainer Low Pressure",
      "description": "Pressure on the low-pressure side of the tee strainer value",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Primary Filter Differential Pressure Local",
      "description": "Pressure drop across the filter bank",
      "units": "in(H2O)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Discharge Gauge Pressure Compressor 1",
      "description": "Compressor 1 discharge pressure value from a sensor wired to the controller",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Suction Gauge Pressure Compressor 1",
      "description": "Compressor 1 suction pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Suction Temperature Compressor 1",
      "description": "Compressor 1 suction temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Discharge Gauge Pressure Compressor 2",
      "description": "Compressor 2 discharge pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Suction Gauge Pressure Compressor 2",
      "description": "Compressor 2 suction pressure value from a sensor wired to the controller",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Suction Temperature Compressor 2",
      "description": "Compressor 2 suction temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Discharge Gauge Pressure Compressor 3",
      "description": "Compressor 3 discharge pressure value from a sensor wired to the controller",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Suction Gauge Pressure Compressor 3",
      "description": "Compressor 3 suction pressure value from a sensor wired to the controller",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Suction Temperature Compressor 3",
      "description": "Compressor 3 suction temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Discharge Gauge Pressure Compressor 4",
      "description": "Compressor 4 discharge pressure value from a sensor wired to the controller",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Suction Gauge Pressure Compressor 4",
      "description": "Compressor 4 suction pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Suction Temperature Compressor 4",
      "description": "Compressor 4 suction temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Discharge Gauge Pressure Compressor 5",
      "description": "Compressor 5 discharge pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Suction Gauge Pressure Compressor 5",
      "description": "Compressor 5 suction pressure value from a sensor wired to the controller",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Suction Temperature Compressor 5",
      "description": "Compressor 5 suction temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Discharge Gauge Pressure Circuit 6",
      "description": "Compressor 6 discharge pressure value from a sensor wired to the controller",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Suction Gauge Pressure Circuit 6",
      "description": "Compressor 6 suction pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Suction Temperature Circuit 6",
      "description": "Compressor 6 suction temperature value from a sensor wired to the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "Heating Output Command",
      "description": "Heating Output Command (%)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "Outdoor Air Damper Command",
      "description": "Unit commanded outside air damper position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "Heating Output 1 Command",
      "description": "Demand requested for the electric modulating heat",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 81,
      "name": "Compressor 1 Condenser Regulating Valve",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 82,
      "name": "Compressor 2 Condenser Regulating Valve",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 83,
      "name": "Compressor 3 Condenser Regulating Valve",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 84,
      "name": "Compressor 4 Condenser Regulating Valve",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 90,
      "name": "Compressor 1 Variable Speed Command",
      "description": "Speed command (%) used to control Compressor 1 variable speed compressor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 92,
      "name": "Compressor 5 Condenser Regulating Valve",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 93,
      "name": "Circuit 6 Condenser Regulating Valve",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 96,
      "name": "Supply Fan 1 Speed Command",
      "description": "Speed command (%) used to control Supply Fan 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 97,
      "name": "Supply Fan 2 Speed Command",
      "description": "Speed command (%) used to control Supply Fan 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 98,
      "name": "Supply Fan 3 Speed Command",
      "description": "Speed command (%) used to control Supply Fan 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 99,
      "name": "Supply Fan 4 Speed Command",
      "description": "Speed command (%) used to control Supply Fan 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 100,
      "name": "Supply Fan 5 Speed Command",
      "description": "Speed command (%) used to control Supply Fan 5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101,
      "name": "Supply Fan 6 Speed Command",
      "description": "Speed command (%) used to control Supply Fan 6",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 105,
      "name": "Water Side Economizer Valve",
      "description": "Command (%) used to control the waterside economizer control valve",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Occupied Cooling Setpoint",
      "description": "Define the occupied cooling setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Occupied Heating Setpoint",
      "description": "Define the occupied heating setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Occupied Offset",
      "description": "Difference between the occupied cool and heat setpoints",
      "units": "Δ °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Occupied Standby Offset",
      "description": "Difference between the occupied standby cool and heat setpoints",
      "units": "Δ °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Unoccupied Cooling Setpoint",
      "description": "Define the cooling temperature setpoint used for control in unoccupied mode",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Unoccupied Heating Setpoint",
      "description": "Define the heating temperature setpoint used for control in unoccupied mode",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Space Temperature Setpoint BAS",
      "description": "BAS-supplied space temperature setpoint value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Space Temperature Setpoint Active",
      "description": "Active space temperature setpoint being used by the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Outdoor Air Damper Position",
      "description": "OA Damper Actuator feedback signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Discharge Air Reset Setpoint Max BAS",
      "description": "Value used to limit the Discharge Air Setpoint maximum value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Discharge Air Temperature Setpoint Active",
      "description": "Discharge air temperature setpoint actively being used for control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Discharge Air Temperature Setpoint Pgain",
      "description": "Proportional gain for Discharge fan speed on duct static pressure control",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Discharge Air Cooling Setpoint BAS",
      "description": "Request the discharge air temperature cooling setpoint value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Discharge Air Heating Setpoint BAS",
      "description": "Request the discharge air temperature heating setpoint value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Discharge Air Temperature Setpoint Local",
      "description": "Calculated setpoint to control the Discharge Air Tempeature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Return Air Enthalpy Active",
      "description": "The return air enthalpy value being utilized by the unit",
      "units": "BTU/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Economizer Minimum Position Setpoint BAS",
      "description": "Request the economizer minimum position setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Economizer Pgain",
      "description": "Proportional gain for Economizer PI controller",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Mixed Air Low Limit Setpoint BAS",
      "description": "Mixed air temperature setpoint Low Limit",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Outdoor Air Damper Safety Pgain",
      "description": "Proportional gain for Outdoor Air Damper to prevent a freezestat trip",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Economizer Outdoor Air Enable Setpoint BAS",
      "description": "Temperature setpoint below which economizing can be used",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Economizer Outdoor Air Enthalpy Enable Setpoint BAS",
      "description": "Determine the outdoor air enthalpy below which economizing is enabled",
      "units": "BTU/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Outdoor Air Enthalpy BAS",
      "description": "Outdoor air enthalpy BAS value",
      "units": "BTU/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Outdoor Air Enthalpy Active",
      "description": "The outdoor air enthalpy value being utilized by the unit",
      "units": "BTU/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Cooling Capacity Status",
      "description": "Actual operating unit cooling capacity, in percent",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Heat Control Pgain",
      "description": "Proportional gain for Heating PI controller",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Heating Capacity Primary Status",
      "description": "Unit (primary) heating capacity, in percent",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Duct Static Pressure Active",
      "description": "Duct static pressure active value from a sensor connected to the controller",
      "units": "in(H2O)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Condenser Water Low Temperature Cutout",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Space Temperature Active",
      "description": "Active space temperature being used by the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Outdoor Air Temperature BAS",
      "description": "Send the outdoor air temperature sensor value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Outdoor Air Temperature Active",
      "description": "Active OA temperature currently being used by the controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Space Temperature BAS",
      "description": "Send the space temperature value",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Space Humidity BAS",
      "description": "Send the space relative humidity value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Space Humidity Active",
      "description": "Active space relative humidity being used by the controller",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Outdoor Air Humidity BAS",
      "description": "Send the outdoor air humidity sensor value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Outdoor Air Humidity Active",
      "description": "Active outdoor air humidity value used by the controller",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Duct Static Pressure Setpoint BAS",
      "description": "Request the duct static pressure setpoint value",
      "units": "in(H2O)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Duct Static Pressure Setpoint Active",
      "description": "Duct static pressure control setpoint value resulting from arbitration",
      "units": "in(H2O)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Supply Fan Speed Pgain",
      "description": "Proportional gain for Supply Fan PI controller",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Supply Fan Minimum Speed BAS",
      "description": "Minimum Speed value used for Supply Fan Speed Control",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Supply Fan Speed Status",
      "description": "Estimated supply fan speed being utilized",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Space Temperature Setpoint Default",
      "description": "Default value of Space Temperature setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Cooling Command Request",
      "description": "Internal value actual operating unit cooling capacity, in percent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Cooling Setpoint High Limit",
      "description": "Value used to limit cooling setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Cooling Setpoint Low Limit",
      "description": "Value used to limit cooling setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Heating Setpoint High Limit",
      "description": "Value used to limit heating setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Heating Setpoint Low Limit",
      "description": "Value used to limit heating setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Active CoolCoil Control Sensor",
      "description": "Actual sensor value used for Cooling Control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Active CoolCoil Control Setpoint",
      "description": "Actual setpoint value used for Cooling Control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Active HeatCoil Control Sensor",
      "description": "Actual sensor value used for Heating Control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Active HeatCoil Control Setpoint",
      "description": "Actual setpoint value used for Heating Control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "Cooling PID Output",
      "description": "Cooling PI controller output signal used in equipment logic",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Heating PID Output",
      "description": "Heating PI controller output signal used in equipment logic",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Optional Outdoor Air Minimum Position",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Damper Position Request",
      "description": "Calculated position request to be used for outdoor air damper control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Heat Command Request",
      "description": "Calculated command to be used for heating control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "Heating PID Maximum Value",
      "description": "Maximum value limit used for PI controller output for heating control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Humidity Control Sensor",
      "description": "Value of sensor being used for humidity control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Cooling PID Maximum Value",
      "description": "Maximum value limit used for PI controller output for cooling control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Cooling Stages Requested",
      "description": "Calculated number of cooling stages required for cooling control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "Economizer Minimum Position Setpoint Active",
      "description": "Economizer minimum position setpoint value resulting from arbitration",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Compressor Speed Circuit 1",
      "description": "Calculated speed command to be used for variable speed compressor control",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "Compressor P Gain",
      "description": "Proportional gain for Variable Speed Compressor PI controller",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "Discharge Air High Temperature Cutout",
      "description": "Discharge air temperature high limit safety setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "Discharge Air Low Temperature Cutout",
      "description": "Discharge air temperature low limit safety setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "Maximum Discharge Air Heating Setpoint",
      "description": "Maximum value for discharge air temperature heating setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "Discharge Air Reset Setpoint Min BAS",
      "description": "Minimum value used for discharge air setpoint reset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "Supply Fan Maximum Speed Local",
      "description": "Maximum local value of supply fan speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "Supply Fan Minimum Speed Local",
      "description": "Minimum local value of supply fan speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "Return Temperature Setpoint BAS",
      "description": "Define the return temperature Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "Supply Fan Maximum Speed BAS",
      "description": "BAS value for supply fan maximum speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "Compressor 1 Max Cond Valve Setpoint",
      "description": "Maximum Condenser Valve position setpoint for Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "Compressor 1 Min Cond Valve Setpoint",
      "description": "Minimum Condenser Valve position setpoint for Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "Run Time - Compressor 1 (Hours)",
      "description": "Compressor 1 Runtime",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "Compressor 2 Max Cond Valve Setpoint",
      "description": "Maximum Condenser Valve position setpoint for Compressor 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "Compressor 2 Min Cond Valve Setpoint",
      "description": "Minimum Condenser Valve position setpoint for Compressor 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "Run Time - Compressor 2 (Hours)",
      "description": "Compressor 2 Runtime",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "Compressor 3 Max Cond Valve Setpoint",
      "description": "Maximum Condenser Valve position setpoint for Compressor 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "Compressor 3 Min Cond Valve Setpoint",
      "description": "Minimum Condenser Valve position setpoint for Compressor 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "Run Time - Compressor 3 (Hours)",
      "description": "Compressor 3 Runtime",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "Compressor 4 Max Cond Valve Setpoint",
      "description": "Maximum Condenser Valve position setpoint for Compressor 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "Compressor 4 Min Cond Valve Setpoint",
      "description": "Minimum Condenser Valve position setpoint for Compressor 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "Run Time - Compressor 4 (Hours)",
      "description": "Compressor 4 Runtime",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "Compressors Available",
      "description": "Total number of compressors available to be used for mechanical cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "Frostat Cutout Temperature Setpt",
      "description": "Low limit safety cutout temperature setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "Condenser Control Percent of Design",
      "description": "",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "Condenser Design Max Pressure",
      "description": "Maximum design pressure of the condenser",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "Condenser Purge Time(Min)",
      "description": "Defines the condenser purge time (minutes)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "Condenser Control Pressure Setpoint",
      "description": "Pressure Setpoint used to modulate condenser regulating valves",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "Condenser Tee Strainer Calculated Diff Press",
      "description": "Software calculated differential pressure across the condenser strainer",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "Condenser Tee Strainer Calculated High Pressure",
      "description": "Calculated High Pressure value (includes offset)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "Condenser Tee Strainer Calculated Low Pressure",
      "description": "Calculated Low Pressure value (includes offset)",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "Condenser Tee Strainer Diff Pressure Alarm Setpt",
      "description": "Defines the differential pressure setpoint across the condenser strainer for alarming purpose",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "Condenser Tee Strainer High Pressure Offset",
      "description": "Internal value used for condenser tee strainer high pressure calculation",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "Condenser Tee Strainer Low Pressure Offset",
      "description": "Internal value used for condenser tee strainer low pressure calculation",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "Condenser Temperature Delta",
      "description": "Calculated Condenser delta T",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "Condenser Valve Control P Gain",
      "description": "Proportional gain for Condenser valve PI controller",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "Duct Static Pressure Safety Lockout Setpoint",
      "description": "Software safety setpoint for High Static Pressure Cut out",
      "units": "in(H2O)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "Variable Speed Compressor Ramp Up Delay (Sec)",
      "description": "Defines the time delay (seconds) to allow variable speed compressor to modulate",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "Water Side Econ Calculated Enable Setpoint",
      "description": "Defines the temperature setpoint to enable waterside economizer",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 383,
      "name": "Water Side Econ Sample Time (Min)",
      "description": "Defines the interval time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "Water Side Econ Valve Control P Gain",
      "description": "Proportional gain for waterside economizer valve PI controller",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "Water Side Economizer Enable Offset",
      "description": "Defines offset used to disable waterside economizer",
      "units": "Δ °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386,
      "name": "Supply Fan Wall Harmonic Offset",
      "description": "Offset used to skip supply fan speeds",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "Run Time - Compressor 5 (Hours)",
      "description": "Compressor 5 Runtime",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 399,
      "name": "WSE Mech Cool Delay Time (Min)",
      "description": "Delay time used to call for mechanical cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 493,
      "name": "Economizer Outdoor Air Temperature Deadband",
      "description": "Outdoor air temperature deadband used for economizer decision",
      "units": "Δ °F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 494,
      "name": "Economizer Outdoor Air Enthalpy Deadband",
      "description": "Enthalpy deadband used for economizer decision",
      "units": "BTU/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 559,
      "name": "Discharge Air Setpoint Maximum",
      "description": "Discharge air temperature maximum setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 560,
      "name": "Discharge Air Setpoint Minimum",
      "description": "Discharge air temperature minimum setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 765,
      "name": "Cool Type",
      "description": "Describes the type of cooling in the unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 768,
      "name": "Reheat Type",
      "description": "Identifies the product reheat type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 770,
      "name": "Compressors Running",
      "description": "Total number of compressors actively operating in the unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 774,
      "name": "Primary Filter Differential Pressure Alarm Setpoint BAS",
      "description": "Setpoint value used to generate dirty filter alarm",
      "units": "in(H2O)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 790,
      "name": "Min Speed Setpt (RPM) Compressor 1",
      "description": "Minimum Speed (%) value used for RPM calculation for Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 791,
      "name": "Max Speed Setpt (RPM) Compressor 1",
      "description": "Maximum Speed (%) value used for RPM calculation for Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 792,
      "name": "Min Speed (RPM) Compressor 1",
      "description": "Minimum speed (RPM) value used for RPM calculation for Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 793,
      "name": "Max Speed (RPM) Compressor 1",
      "description": "Maximum speed (RPM) value used for RPM calculation for Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 794,
      "name": "Calculated Speed (RPM) Compressor 1",
      "description": "Software calculated RPM value for Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 795,
      "name": "Calculated Max Speed (Percent) Compressor 1",
      "description": "Software calculated max speed (percent) for Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 872,
      "name": "Differential Refrigerant Pressure Compressor 1",
      "description": "Differential pressure between condenser discharge and suction pressures for Compressor 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 873,
      "name": "Suction Saturated Refrigerant Temperature Compressor 1",
      "description": "Condenser suction saturated refrigerant temperature for Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 874,
      "name": "Superheat Temperature Compressor 1",
      "description": "Superheat Temperature for Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 875,
      "name": "Evaporator Approach Temperature Compressor 1",
      "description": "Evaporator approach temperature for Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876,
      "name": "Frostat Trips Today Compressor 1",
      "description": "Total number of froststat trips for Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877,
      "name": "Condenser Saturated Refrigerant Temperature Compressor 1",
      "description": "Condenser Saturated Refrigerant Temperature for Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878,
      "name": "Condenser Approach Temperature Compressor 1",
      "description": "Condenser approach temperature for Compressor 1",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 883,
      "name": "Differential Refrigerant Pressure Compressor 2",
      "description": "Differential pressure between condenser discharge and suction pressures for Compressor 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 884,
      "name": "Suction Saturated Refrigerant Temperature Compressor 2",
      "description": "Condenser suction saturated refrigerant temperature for Compressor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 885,
      "name": "Superheat Temperature Compressor 2",
      "description": "Superheat Temperature for Compressor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 886,
      "name": "Evaporator Approach Temperature Compressor 2",
      "description": "Evaporator approach temperature for Compressor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 887,
      "name": "Frostat Trips Today Compressor 2",
      "description": "Total number of froststat trips for Compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 888,
      "name": "Condenser Saturated Refrigerant Temperature Compressor 2",
      "description": "Condenser Saturated Refrigerant Temperature for Compressor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 889,
      "name": "Condenser Approach Temperature Compressor 2",
      "description": "Condenser approach temperature for Compressor 2",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 900,
      "name": "Testing Run Time (Min)",
      "description": "Sets the test step time duration (minutes)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 901,
      "name": "Testing Time Remaining (Min)",
      "description": "Remaining time for current test step (minutes)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 904,
      "name": "Condenser Design Leaving Water Temperature",
      "description": "Design value used condenser leaving water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 905,
      "name": "Condenser Design Entering Water Temperature",
      "description": "Design value used condenser entering water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 906,
      "name": "Condenser Water Design Delta Temperature",
      "description": "Design value of condenser water delta temperature",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 908,
      "name": "Testing Mode Staging Time (sec)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 949,
      "name": "Suction Saturated Refrigerant Temperature Compressor 3",
      "description": "Condenser suction saturated refrigerant temperature for Compressor 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 950,
      "name": "Differential Refrigerant Pressure Compressor 3",
      "description": "Differential pressure between condenser discharge and suction pressures for Compressor 3",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 951,
      "name": "Superheat Temperature Compressor 3",
      "description": "Superheat Temperature for Compressor 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 952,
      "name": "Evaporator Approach Temperature Compressor 3",
      "description": "Evaporator approach temperature for Compressor 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 953,
      "name": "Frostat Trips Today Compressor 3",
      "description": "Total number of froststat trips for Compressor 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 954,
      "name": "Condenser Saturated Refrigerant Temperature Compressor 3",
      "description": "Condenser Saturated Refrigerant Temperature for Compressor 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 955,
      "name": "Condenser Approach Temperature Compressor 3",
      "description": "Condenser approach temperature for Compressor 3",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 960,
      "name": "Differential Refrigerant Pressure Compressor 4",
      "description": "Differential pressure between condenser discharge and suction pressures for Compressor 4",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 961,
      "name": "Suction Saturated Refrigerant Temperature Compressor 4",
      "description": "Condenser suction saturated refrigerant temperature for Compressor 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 962,
      "name": "Superheat Temperature Compressor 4",
      "description": "Superheat Temperature for Compressor 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 963,
      "name": "Evaporator Approach Temperature Compressor 4",
      "description": "Evaporator approach temperature for Compressor 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 964,
      "name": "Frostat Trips Today Compressor 4",
      "description": "Total number of froststat trips for Compressor 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 965,
      "name": "Condenser Saturated Refrigerant Temperature Compressor 4",
      "description": "Condenser Saturated Refrigerant Temperature for Compressor 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 966,
      "name": "Condenser Approach Temperature Compressor 4",
      "description": "Condenser approach temperature for Compressor 4",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 971,
      "name": "Differential Refrigerant Pressure Compressor 5",
      "description": "Differential pressure between condenser discharge and suction pressures for Compressor 5",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 972,
      "name": "Suction Saturated Refrigerant Temperature Compressor 5",
      "description": "Condenser suction saturated refrigerant temperature for Compressor 5",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 973,
      "name": "Superheat Temperature Compressor 5",
      "description": "Superheat Temperature for Compressor 5",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 974,
      "name": "Evaporator Approach Temperature Compressor 5",
      "description": "Evaporator approach temperature for Compressor 5",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 975,
      "name": "Frostat Trips Today Compressor 5",
      "description": "Total number of froststat trips for Compressor 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 976,
      "name": "Condenser Saturated Refrigerant Temperature Compressor 5",
      "description": "Condenser Saturated Refrigerant Temperature for Compressor 5",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 977,
      "name": "Condenser Approach Temperature Compressor 5",
      "description": "Condenser approach temperature for Compressor 5",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 982,
      "name": "Differential Refrigerant Pressure Circuit 6",
      "description": "Differential pressure between condenser discharge and suction pressures for Compressor 6",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 983,
      "name": "Suction Saturated Refrigerant Temperature Circuit 6",
      "description": "Condenser suction saturated refrigerant temperature for Compressor 6",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 984,
      "name": "Superheat Temperature Circuit 6",
      "description": "Superheat Temperature for Compressor 6",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 985,
      "name": "Evaporator Approach Temperature Circuit 6",
      "description": "Evaporator approach temperature for Compressor 6",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 986,
      "name": "Frostat Trips Today Circuit 6",
      "description": "Total number of frostat trips for Compressor 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 987,
      "name": "Condenser Saturated Refrigerant Temperature Circuit 6",
      "description": "Condenser Saturated Refrigerant Temperature for Compressor 6",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 988,
      "name": "Condenser Approach Temperature Circuit 6",
      "description": "Condenser approach temperature for Compressor 6",
      "units": "Δ °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 990,
      "name": "Circuit 6 Max Cond Valve Setpoint",
      "description": "Defines the maximum condenser valve setpoint for Circuit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 991,
      "name": "Circuit 6 Min Cond Valve Setpoint",
      "description": "Defines the minimum condenser valve setpoint for Circuit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 992,
      "name": "Run Time - Compressor 6A (Hours)",
      "description": "Compressor 6A total run time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 993,
      "name": "Run Time - Compressor 6B (Hours)",
      "description": "Compressor 6B total run time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 998,
      "name": "Compressor 5 Max Cond Valve Setpoint",
      "description": "Defines the maximum condenser valve setpoint for Compressor 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 999,
      "name": "Compressor 5 Min Cond Valve Setpoint",
      "description": "Defines the minimum condenser valve setpoint for Compressor 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1000,
      "name": "Compressor 1 Min Cond Valve Setpoint Local",
      "description": "Defines the local minimum condenser valve setpoint for Compressor 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "Compressor 1 Min Cond Valve Setpoint Active",
      "description": "Active minimum condenser valve setpoint for Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1002,
      "name": "Compressor 2 Min Cond Valve Setpoint Local",
      "description": "Defines the local minimum condenser valve setpoint for Compressor 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "Compressor 2 Min Cond Valve Setpoint Active",
      "description": "Active minimum condenser valve setpoint for Compressor 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1004,
      "name": "Compressor 3 Min Cond Valve Setpoint Local",
      "description": "Defines the local minimum condenser valve setpoint for Compressor 3",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1005,
      "name": "Compressor 3 Min Cond Valve Setpoint Active",
      "description": "Active minimum condenser valve setpoint for Compressor 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "Compressor 4 Min Cond Valve Setpoint Local",
      "description": "Defines the local minimum condenser valve setpoint for Compressor 4",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "Compressor 4 Min Cond Valve Setpoint Active",
      "description": "Active minimum condenser valve setpoint for Compressor 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1008,
      "name": "Compressor 5 Min Cond Valve Setpoint Local",
      "description": "Defines the local minimum condenser valve setpoint for Compressor 5",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "Compressor 5 Min Cond Valve Setpoint Active",
      "description": "Active minimum condenser valve setpoint for Compressor 5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1010,
      "name": "Circuit 6 Min Cond Valve Setpoint Local",
      "description": "Defines the local minimum condenser valve setpoint for Circuit 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "Circuit 6 Min Cond Valve Setpoint Active",
      "description": "Active minimum condenser valve setpoint for Circuit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "Compressor 6A Sequence Number",
      "description": "Compressor rotation sequence number for tandem compressor 6A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1013,
      "name": "Compressor 6B Sequence Number",
      "description": "Compressor rotation sequence number for tandem compressor 6B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Mixed Air Low Temperature Cutout Alarm",
      "description": "Safety input for Low Limit Temperature cutout",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Alarm"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Emergency Stop MSC",
      "description": "Emergency Stop command",
      "units": "",
      "access": "R",
      "states": "false = Stopped, true = Auto"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "External Auto Stop Input Status",
      "description": "Status of the externally-wired auto/stop input",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Auto"
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Occupancy Input",
      "description": "Status of the wired occupancy input",
      "units": "",
      "access": "R",
      "states": "false = Occupied, true = Unoccupied"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "High Temperature Limit Switch",
      "description": "Safety input for High Temperature limit",
      "units": "",
      "access": "R",
      "states": "false = In Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Phase Monitor Status",
      "description": "Status of local Phase Monitor Input",
      "units": "",
      "access": "R",
      "states": "false = Tripped, true = Okay"
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Condenser Water Flow Switch",
      "description": "Water flow proof in the condenser",
      "units": "",
      "access": "R",
      "states": "false = No Flow, true = Flow"
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Ventilation Relay Status",
      "description": "Ventillation mode needs to run",
      "units": "",
      "access": "R",
      "states": "false = Inactive, true = Active"
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "High Pressure Cutout Compressor 1",
      "description": "Status of High Pressure cutout safety device for Compressor 1",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "High Pressure Cutout Compressor 2",
      "description": "Status of High Pressure cutout safety device for Compressor 2",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "High Pressure Cutout Compressor 3",
      "description": "Status of High Pressure cutout safety device for Compressor 3",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "High Pressure Cutout Compressor 4",
      "description": "Status of High Pressure cutout safety device for Compressor 4",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "High Pressure Cutout Compressor 5",
      "description": "Status of High Pressure cutout safety device for Compressor 5",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "Compressor 1 VFD Fault",
      "description": "A fault is present in the variable speed compressor drive",
      "units": "",
      "access": "R",
      "states": "false = Fault, true = Normal"
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Refrigerant Leak Detection System Input Compressor",
      "description": "A2L sensor input in the condenser section",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Refrigerant Leak Detection System Input Evaporator",
      "description": "A2L sensor input in the evaporator section",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Safety Circuit Status Compressor 2",
      "description": "Status of the safety circuit for Compressor 2",
      "units": "",
      "access": "R",
      "states": "false = Open, true = Closed"
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Safety Circuit Status Compressor 3",
      "description": "Status of the safety circuit for Compressor 3",
      "units": "",
      "access": "R",
      "states": "false = Open, true = Closed"
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Safety Circuit Status Compressor 4",
      "description": "Status of the safety circuit for Compressor 4",
      "units": "",
      "access": "R",
      "states": "false = Open, true = Closed"
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Safety Circuit Status Compressor 5",
      "description": "Status of the safety circuit for Compressor 5",
      "units": "",
      "access": "R",
      "states": "false = Open, true = Closed"
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Safety Circuit Status Compressor 6A",
      "description": "Status of the safety circuit for Compressor 6A",
      "units": "",
      "access": "R",
      "states": "false = Open, true = Closed"
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Safety Circuit Status Compressor 6B",
      "description": "Status of the safety circuit for Compressor 6B",
      "units": "",
      "access": "R",
      "states": "false = Open, true = Closed"
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Compressor 1 Status",
      "description": "Variable speed compressor operating status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "High Pressure Cutout Circuit 6",
      "description": "Status of High Pressure cutout safety device for Compressor 6",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "ECM Fault Supply Fan 1",
      "description": "Fault status for Supply Fan 1",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "ECM Fault Supply Fan 2",
      "description": "Fault status for Supply Fan 2",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "ECM Fault Supply Fan 3",
      "description": "Fault status for Supply Fan 3",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "ECM Fault Supply Fan 4",
      "description": "Fault status for Supply Fan 4",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "ECM Fault Supply Fan 5",
      "description": "Fault status for Supply Fan 5",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "ECM Fault Supply Fan 6",
      "description": "Fault status for Supply Fan 6",
      "units": "",
      "access": "R",
      "states": "false = Alarm, true = Normal"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Supply Fan Start Stop Command",
      "description": "Fans 1-4 are being commanded on",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Compressor 1 Command",
      "description": "Compressor 1 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Estop Active"
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Compressor 2 Command",
      "description": "Compressor 2 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "Compressor 3 Command",
      "description": "Compressor 3 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Compressor 4 Command",
      "description": "Compressor 4 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "Compressor 5 Command",
      "description": "Compressor 5 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 21,
      "name": "Heat Output 1",
      "description": "Heat Output 1 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 22,
      "name": "Heat Output 2",
      "description": "Heat Output 2 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 23,
      "name": "Heat Output 3",
      "description": "Heat Output 3 Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 44,
      "name": "Refrigerant Mitigation Push",
      "description": "Unit is in Refrigerant Mitigation",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Alarm"
    },
    {
      "type": "BO",
      "instance": 52,
      "name": "Compressor 6A Command",
      "description": "Compressor 6A Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 53,
      "name": "Compressor 6B Command",
      "description": "Compressor 6B Start/Stop Command",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 101,
      "name": "Supply Fan Start Stop Command 2",
      "description": "Fans 5-6 are being commanded on",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 108,
      "name": "Compressor 1 VFD Alarm Reset",
      "description": "Variable Speed Compressor alarm reset command",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BO",
      "instance": 109,
      "name": "Compressor 1 E-Stop Shutdown Command",
      "description": "Variable Speed Compressor E-Stop Shutdown command",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = EStop Reset"
    },
    {
      "type": "BO",
      "instance": 111,
      "name": "Supply Fan Status Output",
      "description": "Output indicating the Supply Fan has status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 125,
      "name": "Cooling Tower Pump Request",
      "description": "Output to request Cooling Tower Pump operation",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BO",
      "instance": 126,
      "name": "Unit Alarm Output Command",
      "description": "Unit level alarm output",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Alarm Present"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Supply Fan Failure Reset",
      "description": "Reset Supply fan failure",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Diagnostic: Space Temperature Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Diagnostic: Space Humidity Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Fail"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Diagnostic: Outdoor Air Temperature Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Diagnostic: Outdoor Air Humidity Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Diagnostic: Duct Static Pressure Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Fail"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Cooling Safeties OK",
      "description": "That cooling permissive safeties status",
      "units": "",
      "access": "R",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Heat Cool Mode Active",
      "description": "Unit active mode",
      "units": "",
      "access": "R",
      "states": "false = Heat, true = Cool"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Night Heat Cool",
      "description": "Status of Unoccupied Heat/Cool operation",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Compressor 1 Lockout BAS",
      "description": "Lockout Compressor 1",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Compressor 2 Lockout BAS",
      "description": "Lockout Compressor 2",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Compressor 3 Lockout BAS",
      "description": "Lockout Compressor 3",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Compressor 4 Lockout BAS",
      "description": "Lockout Compressor 4",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Alarm Reset",
      "description": "Reset unit latching alarms",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Diagnostic: Auto Reset",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Diagnostic: Discharge Air High Temperature Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Diagnostic: Discharge Air Temperature Source Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Discharge Air Reset Lockout",
      "description": "Allows the unit to do a Fixed or Reset Discharge Air Control",
      "units": "",
      "access": "W",
      "states": "false = Reset Active, true = Reset Locked Out"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Mixed Air Low Limit Active",
      "description": "When mixed air low limit temperature safety is active",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "Fan Latch",
      "description": "Internal point used to latch supply fan operation",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "Startup Delay Completed",
      "description": "When delay startup is completed to allow cooling/heating",
      "units": "",
      "access": "R",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Outdoor Air Damper at Max",
      "description": "When Outdoor Air Damper is at maximum open position",
      "units": "",
      "access": "R",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Fan Safeties OK",
      "description": "Fan safeties status",
      "units": "",
      "access": "R",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "Compressor 5 Lockout BAS",
      "description": "Lockout Compressor 5",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "Diagnostic: Condenser Water Low Temperature Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "Diagnostic: Dirty Air Filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Clean, true = Dirty"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "Economizer Interlock OK",
      "description": "Economizer is unable to keep up and needs mechanical cooling",
      "units": "",
      "access": "R",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "Active CoolCoil Control Sensor Failed",
      "description": "The sensor used to control Cooling Coil has failed",
      "units": "",
      "access": "R",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "Active HeatCoil Control Sensor Failed",
      "description": "The sensor used to control Heating Coil has failed",
      "units": "",
      "access": "R",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "Optional Heat Enable Command",
      "description": "Lock enable the heat in specific conditions determined by the controller",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "Optional Heat Lockout",
      "description": "Lock out the heat in specific conditions determined by the controller",
      "units": "",
      "access": "R",
      "states": "false = Inactive, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "Heating Lockout BAS",
      "description": "Lockout Heating",
      "units": "",
      "access": "W",
      "states": "false = Inactive, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "Diagnostic: Humidity Control Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Fail"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "Diagnostic: Discharge Air Low Temperature Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "Economizer Include Outdoor Air Temp Limit",
      "description": "",
      "units": "",
      "access": "W",
      "states": "false = No, true = Yes"
    },
    {
      "type": "BV",
      "instance": 184,
      "name": "Supply Air Tempering Status",
      "description": "Status of the Supply Air Tempering function",
      "units": "",
      "access": "R",
      "states": "false = Inactive, true = Active"
    },
    {
      "type": "BV",
      "instance": 190,
      "name": "Compressor 1 Calculated Status",
      "description": "Compressor 1 status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 191,
      "name": "Compressor 1 Call",
      "description": "Compressor 1 call from Test routine",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Run"
    },
    {
      "type": "BV",
      "instance": 193,
      "name": "Compressor 1 Cond Purge Status",
      "description": "Compressor 1 Condenser Purge Status",
      "units": "",
      "access": "W",
      "states": "false = Off, true = Active Purge"
    },
    {
      "type": "BV",
      "instance": 194,
      "name": "Compressor 1 Cond Valve Open",
      "description": "Compressor 1 Condenser Valve Open Status",
      "units": "",
      "access": "R",
      "states": "false = Closed, true = Open"
    },
    {
      "type": "BV",
      "instance": 195,
      "name": "Compressor 1 Failure Reset",
      "description": "Reset Compressor 1 latching failure alarm",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 196,
      "name": "Compressor 1 Run Time Reset",
      "description": "Compressor 1 Runtime Reset",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 197,
      "name": "Compressor 1 Safety Lockout",
      "description": "Status of safety lockout of Compressor 1",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "Compressor 2 Calculated Status",
      "description": "Compressor 2 status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "Compressor 2 Call",
      "description": "Compressor 2 call from Test routine",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Run"
    },
    {
      "type": "BV",
      "instance": 203,
      "name": "Compressor 2 Cond Purge Status",
      "description": "Compressor 2 Condenser Purge Status",
      "units": "",
      "access": "W",
      "states": "false = Off, true = Active Purge"
    },
    {
      "type": "BV",
      "instance": 204,
      "name": "Compressor 2 Cond Valve Open",
      "description": "Compressor 2 Condenser Valve Open Status",
      "units": "",
      "access": "R",
      "states": "false = Closed, true = Open"
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "Compressor 2 Failure Reset",
      "description": "Reset Compressor 2 latching failure alarm",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "Compressor 2 Run Time Reset",
      "description": "Compressor 2 Runtime Reset",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "Compressor 2 Safety Lockout",
      "description": "Status of safety lockout of Compressor 2",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "Compressor 3 Calculated Status",
      "description": "Compressor 3 status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "Compressor 3 Call",
      "description": "Compressor 3 call from Test routine",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Run"
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "Compressor 3 Cond Purge Status",
      "description": "Compressor 3 Condenser Purge Status",
      "units": "",
      "access": "W",
      "states": "false = Off, true = Active Purge"
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "Compressor 3 Cond Valve Open",
      "description": "Compressor 3 Condenser Valve Open Status",
      "units": "",
      "access": "R",
      "states": "false = Closed, true = Open"
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "Compressor 3 Failure Reset",
      "description": "Reset Compressor 3 latching failure alarm",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "Compressor 3 Run Time Reset",
      "description": "Compressor 3 Runtime Reset",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "Compressor 3 Safety Lockout",
      "description": "Status of safety lockout of Compressor 3",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "Compressor 4 Calculated Status",
      "description": "Compressor 4 status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "Compressor 4 Call",
      "description": "Compressor 4 call from Test routine",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Run"
    },
    {
      "type": "BV",
      "instance": 223,
      "name": "Compressor 4 Cond Purge Status",
      "description": "Compressor 4 Condenser Purge Status",
      "units": "",
      "access": "W",
      "states": "false = Off, true = Active Purge"
    },
    {
      "type": "BV",
      "instance": 224,
      "name": "Compressor 4 Cond Valve Open",
      "description": "Compressor 4 Condenser Valve Open Status",
      "units": "",
      "access": "R",
      "states": "false = Closed, true = Open"
    },
    {
      "type": "BV",
      "instance": 225,
      "name": "Compressor 4 Failure Reset",
      "description": "Reset Compressor 4 latching failure alarm",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 227,
      "name": "Compressor 4 Safety Lockout",
      "description": "Status of safety lockout of Compressor 4",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 231,
      "name": "Compressor 5 Calculated Status",
      "description": "Compressor 5 status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 232,
      "name": "Compressor 5 Call",
      "description": "Compressor 5 call from Test routine",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Run"
    },
    {
      "type": "BV",
      "instance": 234,
      "name": "Compressor 5 Cond Purge Status",
      "description": "Compressor 5 Condenser Purge Status",
      "units": "",
      "access": "W",
      "states": "false = Off, true = Active Purge"
    },
    {
      "type": "BV",
      "instance": 235,
      "name": "Compressor 5 Cond Valve Open",
      "description": "Compressor 5 Condenser Valve Open Status",
      "units": "",
      "access": "R",
      "states": "false = Closed, true = Open"
    },
    {
      "type": "BV",
      "instance": 236,
      "name": "Compressor 5 Failure Reset",
      "description": "Reset Compressor 5 latching failure alarm",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 238,
      "name": "Compressor 5 Safety Lockout",
      "description": "Status of safety lockout of Compressor 5",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 250,
      "name": "Compressor Cond Valve Installed",
      "description": "Condenser Valves are installed or not",
      "units": "",
      "access": "W",
      "states": "false = Not Installed, true = Installed"
    },
    {
      "type": "BV",
      "instance": 251,
      "name": "Condenser Water Flow Type",
      "description": "Define type of Condenser water flow (Variable or Constant)",
      "units": "",
      "access": "W",
      "states": "false = Variable Flow, true = Constant Flow"
    },
    {
      "type": "BV",
      "instance": 255,
      "name": "Water Side Economizer Lockout BAS",
      "description": "Lockout Waterside Economizer",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 257,
      "name": "Water Side Econ Purge Status",
      "description": "Waterside Economizer Purge Status",
      "units": "",
      "access": "W",
      "states": "false = Off, true = Active Purge"
    },
    {
      "type": "BV",
      "instance": 260,
      "name": "Diagnostic: Compressor 1 Discharge Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Alarm"
    },
    {
      "type": "BV",
      "instance": 262,
      "name": "Diagnostic: Compressor 1 High Pressure Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 263,
      "name": "Diagnostic: Compressor 1 High Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 264,
      "name": "Diagnostic: Compressor 1 Low Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 265,
      "name": "Diagnostic: Compressor 1 Safety Circuit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failure"
    },
    {
      "type": "BV",
      "instance": 266,
      "name": "Diagnostic: Compressor 1 Suction Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 267,
      "name": "Diagnostic: Compressor 1 Suction Temperature Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 270,
      "name": "Diagnostic: Compressor 2 Discharge Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 272,
      "name": "Diagnostic: Compressor 2 High Pressure Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 273,
      "name": "Diagnostic: Compressor 2 High Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 274,
      "name": "Diagnostic: Compressor 2 Low Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 275,
      "name": "Diagnostic: Compressor 2 Safety Circuit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failure"
    },
    {
      "type": "BV",
      "instance": 276,
      "name": "Diagnostic: Compressor 2 Suction Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 277,
      "name": "Diagnostic: Compressor 2 Suction Temperature Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 280,
      "name": "Diagnostic: Compressor 3 Discharge Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 282,
      "name": "Diagnostic: Compressor 3 High Pressure Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 283,
      "name": "Diagnostic: Compressor 3 High Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 284,
      "name": "Diagnostic: Compressor 3 Low Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 285,
      "name": "Diagnostic: Compressor 3 Safety Circuit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failure"
    },
    {
      "type": "BV",
      "instance": 286,
      "name": "Diagnostic: Compressor 3 Suction Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 287,
      "name": "Diagnostic: Compressor 3 Suction Temperature Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 290,
      "name": "Diagnostic: Compressor 4 Discharge Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 292,
      "name": "Diagnostic: Compressor 4 High Pressure Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 293,
      "name": "Diagnostic: Compressor 4 High Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 294,
      "name": "Diagnostic: Compressor 4 Low Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 295,
      "name": "Diagnostic: Compressor 4 Safety Circuit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failure"
    },
    {
      "type": "BV",
      "instance": 296,
      "name": "Diagnostic: Compressor 4 Suction Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 297,
      "name": "Diagnostic: Compressor 4 Suction Temperature Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 320,
      "name": "Diagnostic: Dirty Condenser Tee Filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Clean, true = Dirty"
    },
    {
      "type": "BV",
      "instance": 321,
      "name": "Diagnostic: Software High Duct Static Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 322,
      "name": "Diagnostic: Condenser Water Flow Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Flow Loss"
    },
    {
      "type": "BV",
      "instance": 325,
      "name": "Filter Alarm Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": "false = Off, true = Reset"
    },
    {
      "type": "BV",
      "instance": 329,
      "name": "Front Panel Auto Stop",
      "description": "",
      "units": "",
      "access": "W",
      "states": "false = Stop, true = Auto"
    },
    {
      "type": "BV",
      "instance": 330,
      "name": "Supply Fan 1 Calculated Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BV",
      "instance": 331,
      "name": "Supply Fan 1 Failure",
      "description": "Supply Fan 1 failure status",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failed"
    },
    {
      "type": "BV",
      "instance": 335,
      "name": "Supply Fan 2 Calculated Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BV",
      "instance": 336,
      "name": "Supply Fan 2 Failure",
      "description": "Supply Fan 2 failure status",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failed"
    },
    {
      "type": "BV",
      "instance": 340,
      "name": "Supply Fan 3 Calculated Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BV",
      "instance": 341,
      "name": "Supply Fan 3 Failure",
      "description": "Supply Fan 3 failure status",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failed"
    },
    {
      "type": "BV",
      "instance": 345,
      "name": "Supply Fan 4 Calculated Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BV",
      "instance": 346,
      "name": "Supply Fan 4 Failure",
      "description": "Supply Fan 4 failure status",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failed"
    },
    {
      "type": "BV",
      "instance": 350,
      "name": "Supply Fan 5 Calculated Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BV",
      "instance": 351,
      "name": "Supply Fan 5 Failure",
      "description": "Supply Fan 5 failure status",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failed"
    },
    {
      "type": "BV",
      "instance": 355,
      "name": "Supply Fan 6 Calculated Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BV",
      "instance": 356,
      "name": "Supply Fan 6 Failure",
      "description": "Supply Fan 6 failure status",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Failed"
    },
    {
      "type": "BV",
      "instance": 360,
      "name": "Supply Fan Calculated Status",
      "description": "Any Supply Fan is running",
      "units": "",
      "access": "R",
      "states": "false = Off, true = Running"
    },
    {
      "type": "BV",
      "instance": 363,
      "name": "Warning: High Condenser Water Delta Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 364,
      "name": "Warning: High Condenser Water Entering Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 365,
      "name": "Warning: Compressor 1 Cond Limit Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 366,
      "name": "Warning: Compressor 1 Frostat Limit Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 367,
      "name": "Warning: Compressor 1 High Cond Approach Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 370,
      "name": "Warning: Compressor 2 Frostat Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 371,
      "name": "Warning: Compressor 2 High Discharge Press Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 372,
      "name": "Warning: Compressor 2 High Cond Approach Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 375,
      "name": "Warning: Compressor 3 Frostat Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "Warning: Compressor 3 High Discharge Press Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "Warning: Compressor 3 High Cond Approach Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 380,
      "name": "Warning: Compressor 4 Frostat Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 381,
      "name": "Warning: Compressor 4 High Discharge Press Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 382,
      "name": "Warning: Compressor 4 High Cond Approach Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 395,
      "name": "Low Superheat Auto Reset",
      "description": "Automatically resets the low superheat alarm",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 556,
      "name": "Refrigerant Mitigation Active",
      "description": "Active when the Controller is in a mitigation state for any reason",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Alarm"
    },
    {
      "type": "BV",
      "instance": 579,
      "name": "Factory Startup",
      "description": "",
      "units": "",
      "access": "W",
      "states": "false = Field Startup, true = Factory Startup"
    },
    {
      "type": "BV",
      "instance": 602,
      "name": "Circuit 6 Failure Reset",
      "description": "Reset Compressor 5 latching failure alarm",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 608,
      "name": "Circuit 6 Safety Lockout",
      "description": "Status of safety lockout of Compressor 5",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 667,
      "name": "Set Flow Switch",
      "description": "",
      "units": "",
      "access": "W",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 670,
      "name": "Compressor 6A Run Time Reset",
      "description": "Compressor 6A runtime reset",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 671,
      "name": "Compressor 6A Calculated Status",
      "description": "Compressor 6A status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 672,
      "name": "Compressor 6A Call",
      "description": "Compressor 6A call from Test routine",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Run"
    },
    {
      "type": "BV",
      "instance": 673,
      "name": "Compressor 6A Lockout BAS",
      "description": "Lockout Compressor 6A",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 675,
      "name": "Compressor 6B Run Time Reset",
      "description": "Compressor 6B runtime reset",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Reset"
    },
    {
      "type": "BV",
      "instance": 676,
      "name": "Compressor 6B Calculated Status",
      "description": "Compressor 6B status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 677,
      "name": "Compressor 6B Call",
      "description": "Compressor 6B call from Test routine",
      "units": "",
      "access": "R",
      "states": "false = Stop, true = Run"
    },
    {
      "type": "BV",
      "instance": 678,
      "name": "Compressor 6B Lockout BAS",
      "description": "Lockout Compressor 6B",
      "units": "",
      "access": "W",
      "states": "false = Available, true = Locked Out"
    },
    {
      "type": "BV",
      "instance": 681,
      "name": "Circuit 6 Cond Valve Open",
      "description": "Circuit 6 Condenser Valve Open Status",
      "units": "",
      "access": "R",
      "states": "false = Closed, true = Open"
    },
    {
      "type": "BV",
      "instance": 682,
      "name": "Circuit 6 Cond Purge Status",
      "description": "Circuit 6 Condenser Purge Status",
      "units": "",
      "access": "W",
      "states": "false = Closed, true = Open"
    },
    {
      "type": "BV",
      "instance": 683,
      "name": "Lead Tandem Compressor",
      "description": "Lead tandem compressor of circuit 6",
      "units": "",
      "access": "W",
      "states": "false = Comp 6A, true = Comp 6B"
    },
    {
      "type": "BV",
      "instance": 684,
      "name": "Tandem Compressor Rotate Schedule=BAS/Local",
      "description": "Defines if local or BAS rotation scheme will be used",
      "units": "",
      "access": "W",
      "states": "false = BAS, true = Local"
    },
    {
      "type": "BV",
      "instance": 685,
      "name": "Tandem Compressor Rotation BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "false = Normal, true = Rotate"
    },
    {
      "type": "BV",
      "instance": 700,
      "name": "Compressor 1 VFD Auto Reset",
      "description": "D an Auto Reset for the VFD is occuring",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 701,
      "name": "Compressor 1 Local Failure",
      "description": "Variable Speed Compressor failure status",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 702,
      "name": "Compressor 1 Local Failure Reset",
      "description": "Reset Variable Speed Compressor failure",
      "units": "",
      "access": "R",
      "states": "false = Off, true = On"
    },
    {
      "type": "BV",
      "instance": 703,
      "name": "Diagnostic: Compressor 5 Discharge Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 704,
      "name": "Diagnostic: Compressor 5 High Pressure Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 705,
      "name": "Diagnostic: Compressor 5 High Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 706,
      "name": "Diagnostic: Compressor 5 Low Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 707,
      "name": "Diagnostic: Compressor 5 Safety Circuit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 708,
      "name": "Diagnostic: Compressor 5 Suction Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 709,
      "name": "Diagnostic: Compressor 5 Suction Temperature Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 710,
      "name": "Warning: Compressor 5 Frostat Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 711,
      "name": "Warning: Compressor 5 High Discharge Press Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 712,
      "name": "Warning: Compressor 5 High Cond Approach Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 715,
      "name": "Warning: Circuit 6 Frostat Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 716,
      "name": "Warning: Circuit 6 High Cond Approach Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 717,
      "name": "Warning: Circuit 6 High Discharge Press Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = Warning Active"
    },
    {
      "type": "BV",
      "instance": 720,
      "name": "Diagnostic: Circuit 6 Discharge Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 721,
      "name": "Diagnostic: Circuit 6 High Pressure Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 722,
      "name": "Diagnostic: Circuit 6 High Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 723,
      "name": "Diagnostic: Circuit 6 Low Superheat",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 725,
      "name": "Diagnostic: Circuit 6 Suction Pressure Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 727,
      "name": "Diagnostic: Compressor 6A Safety Circuit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 728,
      "name": "Diagnostic: Compressor 6B Safety Circuit Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "BV",
      "instance": 731,
      "name": "MSC Heat Placement",
      "description": "Remote heat is installed in the unit",
      "units": "",
      "access": "R",
      "states": "false = Not Remote, true = Remote"
    },
    {
      "type": "BV",
      "instance": 732,
      "name": "Diagnostic: Discharge Air High Temperature Limit Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Alarm"
    },
    {
      "type": "BV",
      "instance": 756,
      "name": "Diagnostic: Circuit 6 Suction Temperature Sensor Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "false = Normal, true = In Failure"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Occupancy Request",
      "description": "Used by the BMS to command the unit into an occupancy mode",
      "units": "",
      "access": "W",
      "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Occupancy Status",
      "description": "Active occupancy mode of the controller",
      "units": "",
      "access": "R",
      "states": "1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Heat Cool Mode Request",
      "description": "Command the unit into a heat/cool mode",
      "units": "",
      "access": "W",
      "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Maximum Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Heat Cool Mode Status",
      "description": "Current heat cool mode of the controller",
      "units": "",
      "access": "R",
      "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Maximum Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Emergency Override BAS",
      "description": "Command the unit into an emergency mode of operation",
      "units": "",
      "access": "W",
      "states": "1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "Water Valve Override",
      "description": "Override the Hot water valve",
      "units": "",
      "access": "W",
      "states": "1 = Off, 2 = Not Valid, 3 = CHW Open, 4 = HW Open, 5 = Open, 6 = Close"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "Economizer Airside Enable BAS",
      "description": "Enable airside economizing",
      "units": "",
      "access": "W",
      "states": "1 = Disabled, 2 = Enabled, 3 = Auto"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Economizer Mode",
      "description": "Indicate the method of enabling airside economizing",
      "units": "",
      "access": "R",
      "states": "1 = Disabled, 2 = Fixed Dry Bulb, 3 = Differential Dry Bulb, 4 = Fixed Enthalpy, 5 = Differential Enthalpy, 6 = Fixed Dewpoint and Dry Bulb, 7 = BAS Control"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Economizer System Status",
      "description": "Operating state of the airside economizer system",
      "units": "",
      "access": "R",
      "states": "1 = Disabled, 2 = Enabled, 3 = Not Present"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "Heat Cool Mode Display Status",
      "description": "Current heat cool mode of the controller",
      "units": "",
      "access": "R",
      "states": "1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Dehum-Heating, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Maximum Heat, 14 = Economizer, 15 = Dehumidify, 16 = Dehum-Cooling"
    },
    {
      "type": "MV",
      "instance": 42,
      "name": "DX Staging Status",
      "description": "Current status of DX cooling staging algorithm",
      "units": "",
      "access": "R",
      "states": "1 = Normal, 2 = Start Interval Active, 3 = Shutdown Delay Active, 4 = Subtract Suspended"
    },
    {
      "type": "MV",
      "instance": 43,
      "name": "Heat Staging Status",
      "description": "Current status of Heating staging algorithm",
      "units": "",
      "access": "R",
      "states": "1 = Normal, 2 = Start Interval Active, 3 = Shutdown Delay Active, 4 = Subtract Suspended"
    },
    {
      "type": "MV",
      "instance": 60,
      "name": "Discharge Air Temperature Setpoint Source Status",
      "description": "Source of Discharge Air Temperature setpoint",
      "units": "",
      "access": "R",
      "states": "1 = BAS Control, 2 = Local Control, 3 = BAS Default, 4 = Not Controlled, 5 = Space Comfort Not in Control"
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "Space Temperature Setpoint Source Status",
      "description": "Source of Space Temperature setpoint",
      "units": "",
      "access": "R",
      "states": "1 = BAS, 2 = Local, 3 = Default, 4 = Not Controlled"
    },
    {
      "type": "MV",
      "instance": 62,
      "name": "Space Temperature Source Status",
      "description": "Source of Space Temperaure",
      "units": "",
      "access": "R",
      "states": "1 = BAS, 2 = Local, 3 = Default, 4 = Not Controlled"
    },
    {
      "type": "MV",
      "instance": 70,
      "name": "Compressor 1 Mode",
      "description": "Compressor 1 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: Cond Limit Active, 14 = Comp Locked Out, 15 = Warn: Frostat Limit Active, 16 = Running Unloaded"
    },
    {
      "type": "MV",
      "instance": 71,
      "name": "Compressor 2 Mode",
      "description": "Compressor 2 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out, 15 = Warn: Frostat Warning"
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "Compressor 3 Mode",
      "description": "Compressor 3 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out, 15 = Warn: Frostat Warning"
    },
    {
      "type": "MV",
      "instance": 73,
      "name": "Compressor 4 Mode",
      "description": "Compressor 4 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out"
    },
    {
      "type": "MV",
      "instance": 74,
      "name": "Compressor 5 Mode",
      "description": "Compressor 5 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suct Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Alarm, 9 = Diag: Discharge Press Sensor Faliure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: Cond Limit Active, 14 = Comp Locked Out, 15 = Warn: Frostat Limit Active"
    },
    {
      "type": "MV",
      "instance": 76,
      "name": "Compressor 6A Mode",
      "description": "Compressor 6A current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out"
    },
    {
      "type": "MV",
      "instance": 77,
      "name": "Compressor 6B Mode",
      "description": "Compressor 6B current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out"
    },
    {
      "type": "MV",
      "instance": 79,
      "name": "Mechanical Cooling Stages Failed",
      "description": "Total ammount of current compressors that have failed",
      "units": "",
      "access": "R",
      "states": "1 = 1 Comp Failed, 2 = 2 Comp Failed, 3 = 3 Comp Failed, 4 = 4 Comp Failed, 5 = None Failed"
    },
    {
      "type": "MV",
      "instance": 80,
      "name": "Mechanical Cooling Stages Active",
      "description": "Total ammount of current compressors that are actively operating",
      "units": "",
      "access": "R",
      "states": "1 = 0 Compressors, 2 = 1 Compressor, 3 = 2 Compressors, 4 = 3 Compressors, 5 = 4 Compressors"
    },
    {
      "type": "MV",
      "instance": 82,
      "name": "MSC Unit Discharge Air Control Strategy",
      "description": "Active control strategy for discharge air temeprature control",
      "units": "",
      "access": "R",
      "states": "1 = Fixed DA Setpoint, 2 = Return Air Reset, 3 = Space Temp Reset"
    },
    {
      "type": "MV",
      "instance": 83,
      "name": "MSC Unit Status",
      "description": "Unit overall status",
      "units": "",
      "access": "R",
      "states": "1 = Normal, 2 = Unit Off, 3 = Warning Present, 4 = Alarm Present, 5 = Exterior Stop, 6 = Local Stop, 7 = E-Stop, 8 = BAS Fire, 9 = BAS Shutdown"
    },
    {
      "type": "MV",
      "instance": 84,
      "name": "Compressor Configuration Requested",
      "description": "Current compressor combination being requested by the algorithm",
      "units": "",
      "access": "R",
      "states": "1 = None, 2 = 1VS, 3 = 1VS/1Tandom, 4 = 1VS/2Tandom, 5 = 1VS/1FS, 6 = 1VS/1FS/1Tandom, 7 = 1VS/1FS/2Tandom, 8 = 1VS/2FS, 9 = 1VS/2FS/1Tandom, 10 = 1VS/2FS/2Tandom, 11 = 1VS/3FS, 12 = 1VS/3FS/1Tandom, 13 = 1VS/3FS/2Tandom, 14 = 1VS/4FS, 15 = 1VS/4FS/1Tandom, 16 = 1VS/4FS/2Tandom"
    },
    {
      "type": "MV",
      "instance": 85,
      "name": "Water Side Economizer Mode Status",
      "description": "Status of water side economizer",
      "units": "",
      "access": "R",
      "states": "1 = Disabled, 2 = Sampling, 3 = Enabled, 4 = WSE and Mech, 5 = WSE Locked Out, 6 = Not Present"
    },
    {
      "type": "MV",
      "instance": 86,
      "name": "Ventilation Override Input Mode",
      "description": "Requested ventilation mode",
      "units": "",
      "access": "W",
      "states": "1 = Inactive, 2 = Mode A Active, 3 = Mode B Active, 4 = Mode C Active, 5 = Mode D Active, 6 = Mode E Active"
    },
    {
      "type": "MV",
      "instance": 87,
      "name": "Ventilation Override Status",
      "description": "Status of ventilation override mode",
      "units": "",
      "access": "R",
      "states": "1 = Inactive, 2 = Mode A Active, 3 = Mode B Active, 4 = Mode C Active, 5 = Mode D Active, 6 = Mode E Active"
    },
    {
      "type": "MV",
      "instance": 89,
      "name": "Supply Fans Installed",
      "description": "Number of Supply Fans on the unit",
      "units": "",
      "access": "R",
      "states": "1 = 1 Fan, 2 = 2 Fans, 3 = 3 Fans, 4 = 4 Fans, 5 = 5 Fans, 6 = 6 Fans, 7 = 7 Fans, 8 = None"
    },
    {
      "type": "MV",
      "instance": 90,
      "name": "Supply Fans Failed",
      "description": "Total ammount of current compressors that have failed",
      "units": "",
      "access": "R",
      "states": "1 = 1 Fan Failed, 2 = 2 Fans Failed, 3 = 3 Fans Failed, 4 = 4 Fans Failed, 5 = 5 Fans Failed, 6 = 6 Fans Failed, 7 = None Failed"
    },
    {
      "type": "MV",
      "instance": 92,
      "name": "Stages Requested",
      "description": "Number of mechanical cooling stages requested by the algorithm",
      "units": "",
      "access": "R",
      "states": "1 = All Off, 2 = Stage 1, 3 = Stage 2, 4 = Stage 3, 5 = Stage 4, 6 = Stage 5, 7 = Stage 6, 8 = Stage 7, 9 = Stage 8"
    },
    {
      "type": "MV",
      "instance": 100,
      "name": "Unit Information",
      "description": "Internal unit information value",
      "units": "",
      "access": "R",
      "states": "State 1>"
    },
    {
      "type": "MV",
      "instance": 170,
      "name": "Supply Fan 1 Mode",
      "description": "Supply Fan 1 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Start, 3 = Run, 4 = Alarm"
    },
    {
      "type": "MV",
      "instance": 171,
      "name": "Supply Fan 2 Mode",
      "description": "Supply Fan 2 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Start, 3 = Run, 4 = Alarm"
    },
    {
      "type": "MV",
      "instance": 172,
      "name": "Supply Fan 3 Mode",
      "description": "Supply Fan 3 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Start, 3 = Run, 4 = Alarm"
    },
    {
      "type": "MV",
      "instance": 173,
      "name": "Supply Fan 4 Mode",
      "description": "Supply Fan 4 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Start, 3 = Run, 4 = Alarm"
    },
    {
      "type": "MV",
      "instance": 174,
      "name": "Supply Fan 5 Mode",
      "description": "Supply Fan 5 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Start, 3 = Run, 4 = Alarm"
    },
    {
      "type": "MV",
      "instance": 175,
      "name": "Supply Fan 6 Mode",
      "description": "Supply Fan 6 current control mode",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Start, 3 = Run, 4 = Alarm"
    },
    {
      "type": "MV",
      "instance": 201,
      "name": "MSC Testing Override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Test Inactive, 2 = Start Test, 3 = SF Cmd 1 On, 4 = SFCmd 2 On, 5 = Fan 1 On 30%, 6 = Fan 1 Off, 7 = Fan 2 On 30%, 8 = Fan 2 Off, 9 = Fan 3 On 30%, 10 = Fan 3 Off, 11 = Fan 4 On 30%, 12 = Fan 4 Off, 13 = Fan 5 On 30%, 14 = Fan 5 Off, 15 = Fan 6 On 30%, 16 = Fan 6 Off, 17 = Fan 7 On 30%, 18 = Fan 7 Off, 19 = All Fans On 25%, 20 = All Fans On 50%, 21 = All Fans Auto, 22 = Cooling Test Start, 23 = Heating Test Start, 24 = Economizer Test Start, 25 = Test Disable/Auto Release"
    },
    {
      "type": "MV",
      "instance": 202,
      "name": "MSC Testing Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Test Inactive, 2 = Test Starting, 3 = Test Ready, 4 = Test Running, 5 = Fan Contactor 1 On, 6 = Fan Contactor 2 On, 7 = Fan 1 On 30%, 8 = Fan 1 Off, 9 = Fan 2 On 30%, 10 = Fan 2 Off, 11 = Fan 3 On 30%, 12 = Fan 3 Off, 13 = Fan 4 30%, 14 = Fan 4 Off, 15 = Fan 5 30%, 16 = Fan 5 Off, 17 = Fan 6 30%, 18 = Fan 6 Off, 19 = Fan 7 On 30%, 20 = Fan 7 Off, 21 = All fans 25%, 22 = All fans 50%, 23 = All Fan Auto, 24 = Cooling Test Active, 25 = Heating Test Active, 26 = Econ Test Active, 27 = Test Fail/Check Diag, 28 = Cool Test Fail/Check Diag, 29 = Heat Test Fail/Check Diag, 30 = Test Stoppped/No Fan Stat"
    },
    {
      "type": "MV",
      "instance": 203,
      "name": "MSC Current Testing Override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Test Inactive, 2 = Start Test, 3 = SF Cmd 1 On, 4 = SFCmd 2 On, 5 = Fan 1 On 30%, 6 = Fan 1 Off, 7 = Fan 2 On 30%, 8 = Fan 2 Off, 9 = Fan 3 On 30%, 10 = Fan 3 Off, 11 = Fan 4 On 30%, 12 = Fan 4 Off, 13 = Fan 5 On 30%, 14 = Fan 5 Off, 15 = Fan 6 On 30%, 16 = Fan 6 Off, 17 = Fan 7 On 30%, 18 = Fan 7 Off, 19 = All Fans On 25%, 20 = All Fans On 50%, 21 = All Fans Auto, 22 = Cooling Test Start, 23 = Heating Test Start, 24 = Test Disable/Auto Release"
    },
    {
      "type": "MV",
      "instance": 204,
      "name": "MSC Cooling Test Override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Test Inactive, 2 = All Comp Off, 3 = Comp 1 On, 4 = Comp 2 On, 5 = Comp 3 On, 6 = Comp 4 On, 7 = Test Complete/Auto Release"
    },
    {
      "type": "MV",
      "instance": 205,
      "name": "MSC Cooling Test Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Test Inactive, 2 = Test Starting, 3 = Test Ready, 4 = Test Running, 5 = No Fan Status, 6 = Test Fail/Check Diag, 7 = Comp 1 Start, 8 = Comp 1 On, 9 = Comp 1 Fail, 10 = Comp 2 Start, 11 = Comp 2 On, 12 = Comp 2 Fail, 13 = Comp 3 Start, 14 = Comp 3 On, 15 = Comp 3 Fail, 16 = Comp 4 Start, 17 = Comp 4 On, 18 = Comp 4 Fail, 19 = Comp 5 Start, 20 = Comp 5 On, 21 = Comp 5 Fail, 22 = Comp 6A Start, 23 = Comp 6A On, 24 = Comp 6A Fail, 25 = Comp 6B Start, 26 = Comp 6B On, 27 = Comp 6B Fail, 28 = Circ 6 Start, 29 = Circ 6 On, 30 = Circ 6 Fai, 31 = Test Done/Auto Release"
    },
    {
      "type": "MV",
      "instance": 208,
      "name": "MSC Economizer Test Override",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Test Inactive, 2 = Start Test, 3 = Open Economizer, 4 = Close Economizer, 5 = Test Complete/Auto Release"
    },
    {
      "type": "MV",
      "instance": 209,
      "name": "MSC Economizer Test Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Test Inactive, 2 = Test Starting, 3 = Test Ready, 4 = Test Running, 5 = No Fan Status, 6 = Test Fail/Check Diag, 7 = Econ Open Cmd, 8 = Econ Calc Open, 9 = Econ Close Cmd, 10 = Econ Calc Closed, 11 = Test Done/Auto Release"
    }
  ]
}