{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "Symbio 800 Agility (HDWA / HDDA)",
  "model_slug": "symbio-800-agility",
  "aliases": [
    "Agility",
    "HDWA",
    "HDDA",
    "Agility water-cooled chiller",
    "Symbio 800 Agility",
    "BAS-PTS007"
  ],
  "equipment_type": "Water-cooled centrifugal chiller controller",
  "applies_to": "Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.",
  "summary": "The standard Symbio 800 list for Agility chillers has about 425 BACnet objects with 5-digit instance numbers (AI 10100 and up). AIs cover water temperatures, flows and pressures, refrigerant, AFD drive, bearing and motor data for one or two circuits. The BAS writes chilled and hot water setpoints, demand limit, base loading, differentials to start/stop, auto/stop, pump requests, circuit lockouts and mode. Most binary inputs are per-condition diagnostic and comm-loss flags.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point and a configuration dependency for each.",
    "The tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS setpoint and command objects, marked writable here per Trane's naming convention.",
    "Units are listed as a quantity (Temperature, Pressure, Percentage...); the communicated engineering unit follows the factory-configured unit system (I-P or SI).",
    "The doc prints the states of BV 10104-10107 (pump requests and circuit lockouts) as '1 = Auto, 1 = On'; kept as printed.",
    "This is the standard 5-digit list. Trane also publishes an 'HDWA (UC800)' list (BAS-PTS028) with short instance numbers, so check which list matches the controller on site.",
    "The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.",
    "The same document also maps every object to a Modbus register; only the BACnet side is listed here."
  ],
  "source": {
    "title": "Symbio 800 Integration Points List BACnet/Modbus - Agility Water-Cooled Chillers",
    "doc_number": "BAS-PTS007C-EN",
    "revision_date": "6/30/2026",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS007C-EN_06302026.pdf"
  },
  "integration": {
    "summary": "Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, demand limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.",
    "minimum_points": [
      {
        "ref": "BV 10102",
        "name": "Chiller Auto Stop Command BAS",
        "why": "BMS auto/stop (enable) command"
      },
      {
        "ref": "MV 10100",
        "name": "Chiller Mode Command BAS",
        "why": "Cool/heat/ice/free-cooling mode command"
      },
      {
        "ref": "AV 10100",
        "name": "Chilled Water Setpoint",
        "why": "Chilled water setpoint from the BMS"
      },
      {
        "ref": "AV 10101",
        "name": "Demand Limit Setpoint",
        "why": "Capacity (demand) limit from the BMS"
      },
      {
        "ref": "BI 10109",
        "name": "Chiller Running State",
        "why": "Chiller on/off status"
      },
      {
        "ref": "BI 10118",
        "name": "Local Setpoint Control",
        "why": "Shows if local setpoints override BAS setpoints"
      },
      {
        "ref": "AI 10136",
        "name": "Evaporator Leaving Water Temperature",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AI 10153",
        "name": "Actual Running Capacity",
        "why": "Actual running capacity in percent"
      },
      {
        "ref": "BI 10100",
        "name": "Diagnostic Present",
        "why": "Any active diagnostic (alarm) on the chiller"
      }
    ],
    "enable": "BV 10102 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. BI 10124 External Auto Stop Input Status reports the hardwired external auto/stop input, BI 10123 the front-panel auto/stop, and BI 10121 Run Enabled shows whether the chiller is enabled to run. The document doesn't say how these combine or how to hand setpoint control to the BAS; BI 10118 Local Setpoint Control shows when the chiller is using local setpoints, and MI 10103 Chiller Setpoint Source shows BAS, External or Front Panel.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.",
      "The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.",
      "The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.",
      "BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.",
      "MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display."
    ],
    "gotchas": [
      "Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.",
      "Points that don't apply to the unit's configuration are absent, and a technician can 'recycle' (remove) factory points from the interface, so a missing object may have been recycled.",
      "The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane's naming convention.",
      "Diagnostic BIs are one object per alarm condition and only exist for the options fitted."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 10100,
      "name": "Active Chilled Water Setpoint",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10101,
      "name": "Active Base Loading Setpoint",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10102,
      "name": "Active Cool/Heat Setpoint Temperature",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10103,
      "name": "Active Hot Water Setpoint",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10104,
      "name": "Active Demand Limit Setpoint",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10105,
      "name": "Demand Limit Setpoint Status",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10106,
      "name": "Chilled Water Setpoint Status",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10107,
      "name": "Drive Motor Average Current RLA Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10108,
      "name": "Drive Motor Voltage",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10109,
      "name": "Drive DC Bus Voltage Circuit 1",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10110,
      "name": "AFD Frequency Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10111,
      "name": "AFD Transistor Temperature Circuit 1",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10112,
      "name": "Drive Motor Current U Circuit 1",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10113,
      "name": "Drive Motor Current U RLA Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10114,
      "name": "Drive Motor Current V Circuit 1",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10115,
      "name": "Drive Motor Current V RLA Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10116,
      "name": "Drive Motor Current W Circuit 1",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10117,
      "name": "Drive Motor Current W RLA Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10118,
      "name": "Drive Output Power Circuit 1",
      "description": "",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10119,
      "name": "Drive Speed Status Percent",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10120,
      "name": "Condenser Water Flow Rate",
      "description": "",
      "units": "Flow, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10121,
      "name": "Evaporator Water Flow Rate",
      "description": "",
      "units": "Flow, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10122,
      "name": "Calculated Chiller Capacity",
      "description": "",
      "units": "Power, Cooling",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10123,
      "name": "Compressor Bearing Temperature 1 - Compressor 1A",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10124,
      "name": "Compressor Bearing Temperature 2 - Compressor 1A",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10125,
      "name": "Refrigerant Discharge Temperature - Compressor 1A",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10126,
      "name": "Run Time - Compressor 1A (in seconds)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10127,
      "name": "Starts - Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10128,
      "name": "Condenser Differential Water Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10129,
      "name": "Condenser Entering Water Temperature",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10130,
      "name": "Condenser Leaving Water Temperature",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10131,
      "name": "Condenser Refrigerant Pressure Circuit 1",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10132,
      "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10133,
      "name": "Differential Refrigerant Pressure Circuit 1",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10134,
      "name": "Evaporator Differential Water Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10135,
      "name": "Evaporator Entering Water Temperature",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10136,
      "name": "Evaporator Leaving Water Temperature",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10137,
      "name": "Evaporator Refrigerant Pressure Circuit 1",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10138,
      "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10139,
      "name": "Entering Condenser Water Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10140,
      "name": "Leaving Condenser Water Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10141,
      "name": "Entering Evaporator Water Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10142,
      "name": "Leaving Evaporator Water Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10143,
      "name": "Inlet Guide Vane 1 Percent Open Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10144,
      "name": "Motor Winding Temperature 1 Circuit 1",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10145,
      "name": "Motor Winding Temperature 2 Circuit 1",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10146,
      "name": "Motor Winding Temperature 3 Circuit 1",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10147,
      "name": "Number of Circuits",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10148,
      "name": "Number of Compressors Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10149,
      "name": "Number of Compressors Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10150,
      "name": "Refrigerant Monitor",
      "description": "",
      "units": "PPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10151,
      "name": "Unit Power Consumption",
      "description": "",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10152,
      "name": "Drive Input Voltage Calculated 1A",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10153,
      "name": "Actual Running Capacity",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10154,
      "name": "Unit Source ID",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10155,
      "name": "Chiller Design Capacity",
      "description": "",
      "units": "Power, Cooling",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10156,
      "name": "Outdoor Air Temperature",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10157,
      "name": "Energy Consumption Lifetime",
      "description": "",
      "units": "Energy, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10158,
      "name": "Energy Consumption",
      "description": "",
      "units": "Energy, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10159,
      "name": "Unit Power Demand",
      "description": "",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10160,
      "name": "Voltage L1-L2",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10161,
      "name": "Voltage L2-L3",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10162,
      "name": "Voltage L1-L3",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10163,
      "name": "Current L1",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10164,
      "name": "Current L2",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10165,
      "name": "Current L3",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10166,
      "name": "Line Frequency",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10167,
      "name": "Power Factor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10168,
      "name": "Condenser Control Output",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10169,
      "name": "Average Voltage L-L",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10170,
      "name": "Average Current",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10171,
      "name": "Condenser Approach Temperature Circuit 1",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10172,
      "name": "Evaporator Approach Temperature Circuit 1",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10173,
      "name": "Condenser Refrigerant Gauge Pressure Circuit 1",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10174,
      "name": "Entering Condenser Water Gauge Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10175,
      "name": "Entering Evaporator Water Gauge Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10176,
      "name": "Evaporator Refrigerant Gauge Pressure Circuit 1",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10177,
      "name": "Leaving Condenser Water Gauge Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10178,
      "name": "Leaving Evaporator Water Gauge Pressure",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10179,
      "name": "Drive Motor Average Current RLA Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10180,
      "name": "Drive Motor Voltage Circuit 2",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10181,
      "name": "Drive DC Bus Voltage Circuit 2",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10182,
      "name": "AFD Frequency Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10183,
      "name": "AFD Transistor Temperature Circuit 2",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10184,
      "name": "Drive Motor Current U Circuit 2",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10185,
      "name": "Drive Motor Current U RLA Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10186,
      "name": "Drive Motor Current V Circuit 2",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10187,
      "name": "Drive Motor Current V RLA Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10188,
      "name": "Drive Motor Current W Circuit 2",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10189,
      "name": "Drive Motor Current W RLA Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10190,
      "name": "Drive Output Power Circuit 2",
      "description": "",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10191,
      "name": "Drive Speed Status Percent Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10192,
      "name": "Compressor Bearing Temperature 1 - Compressor 2A",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10193,
      "name": "Compressor Bearing Temperature 2 - Compressor 2A",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10194,
      "name": "Refrigerant Discharge Temperature - Compressor 2A",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10195,
      "name": "Run Time - Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10196,
      "name": "Starts - Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10197,
      "name": "Condenser Refrigerant Pressure Circuit 2",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10198,
      "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10199,
      "name": "Differential Refrigerant Pressure Circuit 2",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10200,
      "name": "Evaporator Refrigerant Pressure Circuit 2",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10201,
      "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10202,
      "name": "Inlet Guide Vane 1 Percent Open Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10203,
      "name": "Motor Winding Temperature 1 Circuit 2",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10204,
      "name": "Motor Winding Temperature 2 Circuit 2",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10205,
      "name": "Motor Winding Temperature 3 Circuit 2",
      "description": "",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10206,
      "name": "Drive Input Voltage Calculated 2A",
      "description": "",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10215,
      "name": "Condenser Approach Temperature Circuit 2",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10216,
      "name": "Evaporator Approach Temperature Circuit 2",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10217,
      "name": "Condenser Refrigerant Gauge Pressure Circuit 2",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10218,
      "name": "Evaporator Refrigerant Gauge Pressure Circuit 2",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10319,
      "name": "Active Cooling Differential to Start",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10320,
      "name": "Active Cooling Differential to Stop",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10321,
      "name": "Active Heating Differential to Start",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10322,
      "name": "Active Heating Differential to Stop",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10323,
      "name": "Discharge Superheat Compressor 1A",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10324,
      "name": "Discharge Superheat Compressor 2A",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10100,
      "name": "Chilled Water Setpoint",
      "description": "",
      "units": "Temperature",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10101,
      "name": "Demand Limit Setpoint",
      "description": "",
      "units": "Percentage",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10102,
      "name": "Hot Water Setpoint",
      "description": "",
      "units": "Temperature",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10103,
      "name": "Base Loading Setpoint",
      "description": "",
      "units": "Percentage",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10104,
      "name": "BAS Cooling Differential to Start",
      "description": "",
      "units": "Temperature, Delta",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10105,
      "name": "BAS Cooling Differential to Stop",
      "description": "",
      "units": "Temperature, Delta",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10106,
      "name": "BAS Heating Differential to Start",
      "description": "",
      "units": "Temperature, Delta",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10107,
      "name": "BAS Heating Differential to Stop",
      "description": "",
      "units": "Temperature, Delta",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10100,
      "name": "Diagnostic Present",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10101,
      "name": "Diagnostic Shutdown Present",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10102,
      "name": "Diagnostic: Manual Reset Required",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10103,
      "name": "Diagnostic: Local Manual Reset Required",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10104,
      "name": "Diagnostic Present: Information",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10105,
      "name": "Diagnostic Present: Advisory",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10106,
      "name": "Diagnostic Present: Critical",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10107,
      "name": "Diagnostic Present: Service Required",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10108,
      "name": "Base Loading Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Inactive, 1 = Active"
    },
    {
      "type": "BI",
      "instance": 10109,
      "name": "Chiller Running State",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10110,
      "name": "Condenser Water Flow Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No Flow, 1 = Flow"
    },
    {
      "type": "BI",
      "instance": 10111,
      "name": "Condenser Water Pump Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10112,
      "name": "Emergency Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Auto, 1 = Emergency Stop - Manual Reset Required"
    },
    {
      "type": "BI",
      "instance": 10113,
      "name": "Evaporator Water Flow Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No Flow, 1 = Flow"
    },
    {
      "type": "BI",
      "instance": 10114,
      "name": "Evaporator Water Pump Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10115,
      "name": "Base Loading Request Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10116,
      "name": "Head Relief Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10117,
      "name": "Limit Mode Relay Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10118,
      "name": "Local Setpoint Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Remote Control, 1 = Local Control"
    },
    {
      "type": "BI",
      "instance": 10119,
      "name": "Manual Override Exists",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10120,
      "name": "Maximum Capacity",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10121,
      "name": "Run Enabled",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Run Not Enabled, 1 = Run Enabled"
    },
    {
      "type": "BI",
      "instance": 10122,
      "name": "Compressor 1A Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = Running"
    },
    {
      "type": "BI",
      "instance": 10123,
      "name": "Front Panel Auto Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Stop, 1 = Auto"
    },
    {
      "type": "BI",
      "instance": 10124,
      "name": "External Auto Stop Input Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Stop, 1 = Auto"
    },
    {
      "type": "BI",
      "instance": 10125,
      "name": "Compressor 2A Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = Running"
    },
    {
      "type": "BI",
      "instance": 11000,
      "name": "Comm Loss: Ext Base Loading Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11001,
      "name": "Comm Loss: Ext Base Loading Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11002,
      "name": "Diagnostic: External Base Loading Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11003,
      "name": "Comm Loss: Energy Meter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11004,
      "name": "Comm Loss: Outdoor Air Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11005,
      "name": "Diagnostic: Energy Meter Write Command Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11006,
      "name": "Diagnostic: Outdoor Air Temperature Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11007,
      "name": "Diagnostic: Software Error 1001: Call Trane Service",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11008,
      "name": "Diagnostic: Software Error 1002: Call Trane Service",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11009,
      "name": "Diagnostic: Software Error 1003: Call Trane Service",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11010,
      "name": "Comm Loss: Condenser Liquid Level Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11011,
      "name": "Comm Loss: Condenser Rfgt Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11012,
      "name": "Comm Loss: Drive Cooling Supply Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11013,
      "name": "Comm Loss: Drive Cooling Valve Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11014,
      "name": "Comm Loss: Evaporator Refrigerant Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11015,
      "name": "Diagnostic: Condenser Liquid Level Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11016,
      "name": "Diagnostic: Condenser Refrigerant Pressure Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11017,
      "name": "Diagnostic: Drive Cooling Supply Temperature Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11018,
      "name": "Diagnostic: Evaporator Refrigerant Pressure Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11019,
      "name": "Diagnostic: High Condenser Liquid Level Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11020,
      "name": "Diagnostic: Low Condenser Liquid Level Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11021,
      "name": "Diagnostic: Inverted Condenser Approach Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11022,
      "name": "Diagnostic: Inverted Evaporator Approach Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11023,
      "name": "Diagnostic: Loss of Drive Cooling Control Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11024,
      "name": "Diagnostic: Loss of Evaporator EXV Control Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11025,
      "name": "Diagnostic: Low Evaporator Refrigerant Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11026,
      "name": "Comm Loss: Cprsr Discharge Rfgt Temp Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11027,
      "name": "Comm Loss: Economizer Valve Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11028,
      "name": "Comm Loss: Economizer Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11029,
      "name": "Comm Loss: Economizer Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11030,
      "name": "Comm Loss: IGV First Stage Actuator Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11031,
      "name": "Comm Loss: Interstage Bypass Valve Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11032,
      "name": "Diagnostic: Compressor Refrigerant Discharge Temperature Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11033,
      "name": "Diagnostic: Economizer Pressure Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11034,
      "name": "Diagnostic: Economizer Temperature Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11035,
      "name": "Diagnostic: Extended Compressor Surge Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11036,
      "name": "Diagnostic: Condenser Water Flow Lost",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11037,
      "name": "Diagnostic: Condenser Water Flow Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11038,
      "name": "Diagnostic: High Condenser Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11039,
      "name": "Comm Loss: Condenser Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11040,
      "name": "Comm Loss: Condenser Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11041,
      "name": "Comm Loss: Condenser Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11042,
      "name": "Comm Loss: Condenser Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11043,
      "name": "Comm Loss: Condenser Water Flow Measurement Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11044,
      "name": "Comm Loss: Condenser Water Flow Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11045,
      "name": "Comm Loss: Condenser Water Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11046,
      "name": "Diagnostic: Condenser Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11047,
      "name": "Diagnostic: Condenser Entering Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11048,
      "name": "Diagnostic: Condenser Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11049,
      "name": "Diagnostic: Condenser Leaving Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11050,
      "name": "Diagnostic: Condenser Water Flow Measurement Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11051,
      "name": "Diagnostic: Inverted Condenser Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11052,
      "name": "Diagnostic: Evaporator Water Flow Lost",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11053,
      "name": "Diagnostic: Evaporator Water Flow Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11054,
      "name": "Diagnostic: High Evaporator Refrigerant Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11055,
      "name": "Diagnostic: High Evaporator Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11056,
      "name": "Diagnostic: Low Evaporator Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11057,
      "name": "Comm Loss: Evap Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11058,
      "name": "Comm Loss: Evap Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11059,
      "name": "Comm Loss: Evaporator Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11060,
      "name": "Comm Loss: Evaporator Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11061,
      "name": "Comm Loss: Evaporator Water Flow Measurement Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11062,
      "name": "Comm Loss: Evaporator Water Flow Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11063,
      "name": "Comm Loss: Evaporator Water Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11064,
      "name": "Diagnostic: Evaporator Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11065,
      "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11066,
      "name": "Diagnostic: Evaporator Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11067,
      "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11068,
      "name": "Diagnostic: Evaporator Water Flow Measurement Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11069,
      "name": "Diagnostic: Inverted Evaporator Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11070,
      "name": "Diagnostic: Low Evap Leaving Water Temp: Unit Off",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11071,
      "name": "Diagnostic: Low Evap Leaving Water Temp: Unit On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11072,
      "name": "Comm Loss: Evaporator EXV Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11073,
      "name": "Comm Loss: Chiller % Capacity Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11074,
      "name": "Comm Loss: Condenser Rfgt Pressure Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11075,
      "name": "Comm Loss: Emergency Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11076,
      "name": "Comm Loss: Ext Chilled/Hot Water Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11077,
      "name": "Comm Loss: Ext Demand Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11078,
      "name": "Comm Loss: External Auto/Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11079,
      "name": "Comm Loss: External Hot Water Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11080,
      "name": "Comm Loss: Programmable Relay Board 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11081,
      "name": "Comm Loss: Programmable Relay Board 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11082,
      "name": "Diagnostic: Emergency Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11083,
      "name": "Diagnostic: External Chilled/Hot Water Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11084,
      "name": "Diagnostic: External Demand Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11085,
      "name": "Comm Loss: Refrigerant Monitor Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11086,
      "name": "Diagnostic: Refrigerant Monitor Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11087,
      "name": "Comm Loss: External Ice Building Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11088,
      "name": "Comm Loss: Ice Building Status Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11089,
      "name": "Diagnostic: MBC Bearing Temperature 1 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11090,
      "name": "Diagnostic: MBC Bearing Temperature 2 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11091,
      "name": "Diagnostic: MBC Failed Centering Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11092,
      "name": "Comm Loss: MBC Cooling Valve Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11093,
      "name": "Comm Loss: Magnetic Bearing Controller Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11094,
      "name": "Comm Loss: UPS Fault Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11095,
      "name": "Diagnostic: Loss of MBC Cooling Control Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11096,
      "name": "Diagnostic: MBC Not Centered Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11097,
      "name": "Diagnostic: MBC Not Ready To Rotate Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11098,
      "name": "Diagnostic: MBC Over Voltage Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11099,
      "name": "Diagnostic: MBC Parameter Table Not Set Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11100,
      "name": "Diagnostic: MBC Rotor Elongation Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11101,
      "name": "Diagnostic: MBC Rotor Unbalance Alarm Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11102,
      "name": "Diagnostic: MBC: Shutdown Request Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11103,
      "name": "Diagnostic: MBC Under Voltage Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11104,
      "name": "Diagnostic: MBC Overspeed Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11105,
      "name": "Diagnostic: MBC PCB Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11106,
      "name": "Diagnostic: MBC Rotation Detected Without Levitation Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11107,
      "name": "Diagnostic: MBC Speed Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11108,
      "name": "Diagnostic: UPS Fault Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11109,
      "name": "Comm Loss: Motor Cooling Valve Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11110,
      "name": "Comm Loss: Motor Winding Temperature 1 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11111,
      "name": "Comm Loss: Motor Winding Temperature 2 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11112,
      "name": "Comm Loss: Motor Winding Temperature 3 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11113,
      "name": "Diagnostic: High Compressor Refrigerant Discharge Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11114,
      "name": "Diagnostic: High Motor Winding Temperature 1 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11115,
      "name": "Diagnostic: High Motor Winding Temperature 2 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11116,
      "name": "Diagnostic: High Motor Winding Temperature 3 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11117,
      "name": "Diagnostic: High Vacuum Lockout Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11118,
      "name": "Diagnostic: Loss of Motor Cooling Control Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11119,
      "name": "Diagnostic: Motor Winding Temperature 1 Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11120,
      "name": "Diagnostic: Motor Winding Temperature 2 Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11121,
      "name": "Diagnostic: Motor Winding Temperature 3 Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11122,
      "name": "Diagnostic: MP: Invalid Configuration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11123,
      "name": "Diagnostic: MP: Reset Has Occurred",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11124,
      "name": "Diagnostic: AFD Comm Loss: Main Processor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11125,
      "name": "Diagnostic: AFD Failure to Arm or Start Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11126,
      "name": "Diagnostic: AFD Fault Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11127,
      "name": "Diagnostic: AFD Ground Fault Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11128,
      "name": "Diagnostic: AFD Interrupt Failure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11129,
      "name": "Diagnostic: AFD Mains Failure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11130,
      "name": "Diagnostic: AFD Motor Current Overload Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11131,
      "name": "Diagnostic: AFD Safe Stop Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11132,
      "name": "Diagnostic: AFD Short Circuit Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11133,
      "name": "Diagnostic: AFD Speed Configuration Mismatch Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11134,
      "name": "Comm Loss: Adaptive Frequency Drive Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11135,
      "name": "Diagnostic: Unexpected Starter Shutdown Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11136,
      "name": "Diagnostic: Software Error 1005: Call Trane Service",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11137,
      "name": "Comm Loss: Starter Panel High Temp Limit Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11138,
      "name": "Diagnostic: Starter Panel High Temp Limit Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11139,
      "name": "Comm Loss: Subcooled Liquid Temp Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11140,
      "name": "Comm Loss: External Ckt Lockout Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11141,
      "name": "Diagnostic: Subcooled Liquid Temperature Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11142,
      "name": "Diagnostic: Evaporator Saturated Refrigerant Temp Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11143,
      "name": "Comm Loss: Evap Saturated Rfgt Temp Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11144,
      "name": "Diagnostic: Low Suction Refrigerant Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11145,
      "name": "Diagnostic: High Differential Refrigerant Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11146,
      "name": "Diagnostic: High Refrigerant Pressure Ratio Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11147,
      "name": "Diagnostic: Starts/Hours Modified Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11148,
      "name": "Diagnostic: Starts/Hours Modified Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11149,
      "name": "Diagnostic: High Evaporator Refrigerant Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11150,
      "name": "Comm Loss: Off-cycle Freeze Protection Relay Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11151,
      "name": "Comm Loss: Condenser Head Pressure Cntrl Output Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11152,
      "name": "Comm Loss: Ext Noise Reduction Request Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11153,
      "name": "Diagnostic: MBC Failed Clearance Check Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11154,
      "name": "Diagnostic: Check Clock",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11155,
      "name": "Diagnostic: MP: Non-Volatile Block Test Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11156,
      "name": "Diagnostic: Under Voltage Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11157,
      "name": "Diagnostic: Over Voltage Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11158,
      "name": "Compressor 2A Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11159,
      "name": "Comm Loss: Condenser Liquid Level Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11160,
      "name": "Comm Loss: Condenser Rfgt Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11161,
      "name": "Comm Loss: Drive Cooling Supply Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11162,
      "name": "Comm Loss: Drive Cooling Supply Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11163,
      "name": "Comm Loss: Drive Cooling Valve Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11164,
      "name": "Comm Loss: Evaporator Refrigerant Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11165,
      "name": "Diagnostic: Condenser Liquid Level Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11166,
      "name": "Diagnostic: Condenser Refrigerant Pressure Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11167,
      "name": "Diagnostic: Drive Cooling Supply Temperature Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11168,
      "name": "Diagnostic: Evaporator Refrigerant Pressure Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11169,
      "name": "Diagnostic: High Condenser Liquid Level Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11170,
      "name": "Diagnostic: Low Condenser Liquid Level Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11171,
      "name": "Diagnostic: Loss of Drive Cooling Control Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11172,
      "name": "Diagnostic: Loss of Evaporator EXV Control Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11173,
      "name": "Diagnostic: Low Evaporator Refrigerant Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11174,
      "name": "Comm Loss: Cprsr Discharge Rfgt Temp Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11175,
      "name": "Comm Loss: Economizer Valve Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11176,
      "name": "Comm Loss: Economizer Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11177,
      "name": "Comm Loss: Economizer Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11178,
      "name": "Comm Loss: IGV First Stage Actuator Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11179,
      "name": "Comm Loss: Interstage Bypass Valve Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11180,
      "name": "Diagnostic: Compressor Refrigerant Discharge Temperature Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11181,
      "name": "Diagnostic: Economizer Pressure Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11182,
      "name": "Diagnostic: Economizer Temperature Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11183,
      "name": "Diagnostic: Extended Compressor Surge Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11184,
      "name": "Diagnostic: High Condenser Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11185,
      "name": "Comm Loss: Evaporator EXV Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11186,
      "name": "Diagnostic: MBC Bearing Temperature 1 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11187,
      "name": "Diagnostic: MBC Bearing Temperature 2 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11188,
      "name": "Diagnostic: MBC Failed Centering Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11189,
      "name": "Comm Loss: MBC Cooling Valve Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11190,
      "name": "Comm Loss: Magnetic Bearing Controller Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11191,
      "name": "Comm Loss: UPS Fault Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11192,
      "name": "Diagnostic: Loss of MBC Cooling Control Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11193,
      "name": "Diagnostic: MBC Not Centered Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11194,
      "name": "Diagnostic: MBC Not Ready To Rotate Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11195,
      "name": "Diagnostic: MBC Over Voltage Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11196,
      "name": "Diagnostic: MBC Parameter Table Not Set Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11197,
      "name": "Diagnostic: MBC Rotor Elongation Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11198,
      "name": "Diagnostic: MBC Rotor Unbalance Alarm Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11199,
      "name": "Diagnostic: MBC: Shutdown Request Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11200,
      "name": "Diagnostic: MBC Under Voltage Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11201,
      "name": "Diagnostic: MBC Overspeed Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11202,
      "name": "Diagnostic: MBC PCB Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11203,
      "name": "Diagnostic: MBC Rotation Detected Without Levitation Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11204,
      "name": "Diagnostic: MBC Speed Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11205,
      "name": "Diagnostic: UPS Fault Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11206,
      "name": "Comm Loss: Motor Cooling Valve Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11207,
      "name": "Comm Loss: Motor Winding Temperature 1 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11208,
      "name": "Comm Loss: Motor Winding Temperature 2 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11209,
      "name": "Comm Loss: Motor Winding Temperature 3 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11210,
      "name": "Diagnostic: High Compressor Refrigerant Discharge Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11211,
      "name": "Diagnostic: High Motor Winding Temperature 1 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11212,
      "name": "Diagnostic: High Motor Winding Temperature 2 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11213,
      "name": "Diagnostic: High Motor Winding Temperature 3 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11214,
      "name": "Diagnostic: High Vacuum Lockout Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11215,
      "name": "Diagnostic: Loss of Motor Cooling Control Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11216,
      "name": "Diagnostic: Motor Winding Temperature 1 Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11217,
      "name": "Diagnostic: Motor Winding Temperature 2 Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11218,
      "name": "Diagnostic: Motor Winding Temperature 3 Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11219,
      "name": "Diagnostic: AFD Comm Loss: Main Processor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11220,
      "name": "Diagnostic: AFD Failure to Arm or Start Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11221,
      "name": "Diagnostic: AFD Fault Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11222,
      "name": "Diagnostic: AFD Ground Fault Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11223,
      "name": "Diagnostic: AFD Interrupt Failure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11224,
      "name": "Diagnostic: AFD Mains Failure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11225,
      "name": "Diagnostic: AFD Motor Current Overload Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11226,
      "name": "Diagnostic: AFD Safe Stop Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11227,
      "name": "Diagnostic: AFD Short Circuit Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11228,
      "name": "Diagnostic: AFD Speed Configuration Mismatch Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11229,
      "name": "Comm Loss: Adaptive Frequency Drive Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11230,
      "name": "Diagnostic: Unexpected Starter Shutdown Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11231,
      "name": "Comm Loss: Starter Panel High Temp Limit Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11232,
      "name": "Diagnostic: Starter Panel High Temp Limit Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11233,
      "name": "Comm Loss: Subcooled Liquid Temp Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11234,
      "name": "Comm Loss: External Ckt Lockout Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11235,
      "name": "Diagnostic: Subcooled Liquid Temperature Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11236,
      "name": "Diagnostic: Evaporator Saturated Refrigerant Temp Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11237,
      "name": "Comm Loss: Evap Saturated Rfgt Temp Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11238,
      "name": "Diagnostic: Low Suction Refrigerant Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11239,
      "name": "Diagnostic: High Differential Refrigerant Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11240,
      "name": "Diagnostic: High Refrigerant Pressure Ratio Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11241,
      "name": "Diagnostic: High Evaporator Refrigerant Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11242,
      "name": "Comm Loss: Off-cycle Freeze Protection Relay Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11243,
      "name": "Comm Loss: Condenser Head Pressure Cntrl Output Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11244,
      "name": "Comm Loss: Ext Noise Reduction Request Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11245,
      "name": "Diagnostic: MBC Failed Clearance Check Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11246,
      "name": "Diagnostic: Under Voltage Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11247,
      "name": "Diagnostic: Over Voltage Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11248,
      "name": "Comm Loss: IGV Second Stage Actuator Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11249,
      "name": "Comm Loss: IGV Second Stage Actuator Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11250,
      "name": "Comm Loss: Condenser Liquid Line Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11251,
      "name": "Diagnostic: Condenser Liquid Line Temperature Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11252,
      "name": "Comm Loss: Condenser Liquid Line Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11253,
      "name": "Diagnostic: Condenser Liquid Line Temperature Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11254,
      "name": "Diagnostic: High Evaporator Refrigerant Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11255,
      "name": "Diagnostic: Inverted Condenser Approach Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11256,
      "name": "Diagnostic: Inverted Evaporator Approach Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BV",
      "instance": 10100,
      "name": "Base Loading Request",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 10101,
      "name": "Reset Diagnostic",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Reset"
    },
    {
      "type": "BV",
      "instance": 10102,
      "name": "Chiller Auto Stop Command BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Stop, 1 = Auto"
    },
    {
      "type": "BV",
      "instance": 10103,
      "name": "Energy Consumption Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Accumulating, 1 = Reset"
    },
    {
      "type": "BV",
      "instance": 10104,
      "name": "Evaporator Water Pump Request BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Auto, 1 = On"
    },
    {
      "type": "BV",
      "instance": 10105,
      "name": "Condenser Water Pump Request BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Auto, 1 = On"
    },
    {
      "type": "BV",
      "instance": 10106,
      "name": "Circuit 1 Lockout BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Auto, 1 = On"
    },
    {
      "type": "BV",
      "instance": 10107,
      "name": "Circuit 2 Lockout BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Auto, 1 = On"
    },
    {
      "type": "MI",
      "instance": 10100,
      "name": "Operating Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
    },
    {
      "type": "MI",
      "instance": 10101,
      "name": "Running Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Chiller Off, 2 = Chiller In Start Mode, 3 = Chiller In Run Mode, 4 = Chiller In Pre-Shutdown Mode, 5 = Chiller In Service Mode"
    },
    {
      "type": "MI",
      "instance": 10102,
      "name": "Manufacturing Location",
      "description": "",
      "units": "",
      "access": "R",
      "states": "2 = La Crosse"
    },
    {
      "type": "MI",
      "instance": 10103,
      "name": "Chiller Setpoint Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = BAS, 2 = External, 3 = Front Panel"
    },
    {
      "type": "MI",
      "instance": 10104,
      "name": "Refrigerant Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "5 = R-134a, 13 = R-513A, 16 = R-1234ze(E), 18 = R-515B"
    },
    {
      "type": "MI",
      "instance": 10105,
      "name": "Cooling Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Water Cooled"
    },
    {
      "type": "MI",
      "instance": 10106,
      "name": "Model Information [GEN2]",
      "description": "",
      "units": "",
      "access": "R",
      "states": "25 = HDWA, 66 = HDDA"
    },
    {
      "type": "MV",
      "instance": 10100,
      "name": "Chiller Mode Command BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
    }
  ]
}
