{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "Symbio 800 Ascend ACR Series C",
  "model_slug": "symbio-800-ascend-acr",
  "aliases": [
    "Ascend ACR",
    "ACR Series C",
    "Ascend air-cooled chiller",
    "Symbio 800 Ascend ACR",
    "BAS-PTS021"
  ],
  "equipment_type": "Air-cooled chiller controller",
  "applies_to": "Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.",
  "summary": "Ascend ACR Series C chillers with Symbio 800 publish about 770 BACnet objects; roughly 550 are diagnostic binary inputs. AIs cover water temperatures and pressures, refrigerant circuits, compressor drives, free cooling and power metering. The BAS writes chilled water setpoint, demand limit, pump speed or flow setpoints, mode, lockouts and auto/stop.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point.",
    "The chiller tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS command and setpoint objects, marked writable here per Trane's naming convention.",
    "Units are listed as a quantity (Temperature, Pressure, Percent...); the communicated engineering unit follows the factory-configured unit system (I-P or SI), not the web UI display setting.",
    "Binary inputs named 'Diagnostic: ...' are individual alarm flags (0/false = normal, 1/true = in alarm).",
    "The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.",
    "The same document also maps every object to a Modbus register; only the BACnet side is listed here.",
    "The document ends with a table of numeric diagnostic codes and their names; AI 10200 Unit Source ID reports the last diagnostic as a number.",
    "Trane also publishes a list for Ascend ACS/ACX chillers (BAS-PTS011) with different instance numbers."
  ],
  "source": {
    "title": "Symbio 800 Integration Points List BACnet - Ascend Model ACR Series C",
    "doc_number": "BAS-PTS021A-EN",
    "revision_date": "11/15/2024",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS021A-EN_11152024.pdf"
  },
  "integration": {
    "summary": "Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, demand limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.",
    "minimum_points": [
      {
        "ref": "BV 10108",
        "name": "Chiller Auto Stop Command BAS",
        "why": "BMS auto/stop (enable) command"
      },
      {
        "ref": "MV 10100",
        "name": "Chiller Mode Command BAS",
        "why": "Cool/heat/ice/free-cooling mode command"
      },
      {
        "ref": "AV 10100",
        "name": "Chilled Water Setpoint",
        "why": "Chilled water setpoint from the BMS"
      },
      {
        "ref": "AV 10101",
        "name": "Demand Limit Setpoint",
        "why": "Capacity (demand) limit from the BMS"
      },
      {
        "ref": "BI 10103",
        "name": "Chiller Running State",
        "why": "Chiller on/off status"
      },
      {
        "ref": "BI 10101",
        "name": "Local Setpoint Control",
        "why": "Shows if local setpoints override BAS setpoints"
      },
      {
        "ref": "AI 10104",
        "name": "Evaporator Leaving Water Temperature",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AI 10180",
        "name": "Actual Running Capacity",
        "why": "Actual running capacity in percent"
      },
      {
        "ref": "BI 10116",
        "name": "Diagnostic Present",
        "why": "Any active diagnostic (alarm) on the chiller"
      }
    ],
    "enable": "BV 10108 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. BI 10124 External Auto Stop Input Status reports the hardwired external auto/stop input, and BI 10100 Run Enable shows whether the chiller is enabled to run. The documents don't say how the two combine or how to hand setpoint control to the BAS; BI 10101 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 10106 Chiller Setpoint Source shows BAS, External or Front Panel.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.",
      "The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.",
      "The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.",
      "BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.",
      "MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display."
    ],
    "gotchas": [
      "Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.",
      "Points that don't apply to the unit's configuration are absent, and a technician can 'recycle' (remove) factory points from the interface, so a missing object may have been recycled.",
      "The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane's naming convention.",
      "Diagnostic BIs are one object per alarm condition and only exist for the options fitted.",
      "The document says BAS setpoint values go through the controller's arbitration logic, so a written value may not be the one in use."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 10100,
      "name": "Active Chilled Water Setpoint",
      "description": "Value of the active Chilled Water Setpoint actively being",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10101,
      "name": "Active Demand Limit Setpoint",
      "description": "With Ice Building not Installed",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10103,
      "name": "Evaporator Entering Water Temperature",
      "description": "Current temperature of the water entering the evaporator",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10104,
      "name": "Evaporator Leaving Water Temperature",
      "description": "Current temperature of the water leaving the evaporator",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10106,
      "name": "Unit Power Consumption",
      "description": "Measurement of the power being consumed by the Chiller",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10107,
      "name": "Outdoor Air Temperature",
      "description": "Current temperature of the outdoor air",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10110,
      "name": "Evaporator Refrigerant Pressure Circuit 1",
      "description": "Current pressure of the refrigerant in the evaporator on circuit 1",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10111,
      "name": "Condenser Refrigerant Pressure Circuit 1",
      "description": "Current pressure of the refrigerant in the condenser on circuit 1",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10112,
      "name": "Differential Refrigerant Pressure Circuit 1",
      "description": "Pressure difference between the suction and discharge lines on circuit 1",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10113,
      "name": "Evaporator Saturated Refrigerant Temperature Circuit 1",
      "description": "Saturated refrigerant temperature of the evaporator on circuit 1",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10114,
      "name": "Condenser Saturated Refrigerant Temperature Circuit 1",
      "description": "Saturated refrigerant temperature of the condenser on circuit 1",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10115,
      "name": "Evaporator Refrigerant Pressure Circuit 2",
      "description": "Current pressure of the refrigerant in the evaporator on circuit 2",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10116,
      "name": "Condenser Refrigerant Pressure Circuit 2",
      "description": "Current pressure of the refrigerant in the condenser on circuit 2",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10117,
      "name": "Differential Refrigerant Pressure Circuit 2",
      "description": "Pressure difference between the suction and discharge lines on circuit 2",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10118,
      "name": "Evaporator Saturated Refrigerant Temperature Circuit 2",
      "description": "Saturated refrigerant temperature of the evaporator on circuit 2",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10119,
      "name": "Condenser Saturated Refrigerant Temperature Circuit 2",
      "description": "Saturated refrigerant temperature of the condenser on circuit 2",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10120,
      "name": "Refrigerant Discharge Temperature - Compressor 1A",
      "description": "Current temperature of the refrigerant being discharged from Compressor 1A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10121,
      "name": "High Side Oil Pressure - Compressor 1A",
      "description": "Pressure of the oil on the high pressure side of Compressor 1A",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10122,
      "name": "Refrigerant Discharge Temperature - Compressor 2A",
      "description": "Current temperature of the refrigerant being discharged from Compressor 2A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10123,
      "name": "High Side Oil Pressure - Compressor 2A",
      "description": "Pressure of the oil on the high pressure side of Compressor 2A",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10124,
      "name": "Air Flow Percentage Circuit 1",
      "description": "Approximate air flow percentage of Circuit 1",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10125,
      "name": "Air Flow Percentage Circuit 2",
      "description": "Approximate air flow percentage of Circuit 2",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10126,
      "name": "Drive Motor Average Voltage Circuit 1",
      "description": "Average voltage line to line at AFD for Compressor 1A",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10127,
      "name": "Drive Motor Current U Circuit 1",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10128,
      "name": "Drive Motor Current V Circuit 1",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10129,
      "name": "Drive Motor Current W Circuit 1",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10130,
      "name": "Drive Motor Current U RLA Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10131,
      "name": "Drive Motor Current V RLA Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10132,
      "name": "Drive Motor Current W RLA Circuit 1",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10133,
      "name": "Drive Motor Average Current RLA Circuit 1",
      "description": "Average current at AFD for Compressor 1A in terms of % RLA",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10134,
      "name": "Drive DC Bus Voltage Circuit 1",
      "description": "Voltage of the DC Bus from the AFD for Compressor 1A",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10135,
      "name": "Drive Output Power Circuit 1",
      "description": "Power output from the AFD for Compressor 1A",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10136,
      "name": "AFD Transistor Temperature Circuit 1",
      "description": "Temperature of the transistor for the AFD for Compressor 1A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10137,
      "name": "Motor Winding Temperature 1 Circuit 1",
      "description": "First temperaure sensor of the windings on motor 1A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10138,
      "name": "Motor Winding Temperature 2 Circuit 1",
      "description": "Second temperaure sensor of the windings on motor 1A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10139,
      "name": "Drive Motor Average Voltage Circuit 2",
      "description": "Average voltage line to line at AFD for Compressor 2A",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10140,
      "name": "Drive Motor Current U Circuit 2",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10141,
      "name": "Drive Motor Current V Circuit 2",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10142,
      "name": "Drive Motor Current W Circuit 2",
      "description": "",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10143,
      "name": "Drive Motor Current U RLA Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10144,
      "name": "Drive Motor Current V RLA Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10145,
      "name": "Drive Motor Current W RLA Circuit 2",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10146,
      "name": "Drive Motor Average Current RLA Circuit 2",
      "description": "Average current at AFD for Compressor 2A in terms of % RLA",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10147,
      "name": "Drive DC Bus Voltage Circuit 2",
      "description": "Voltage of the DC Bus from the AFD for Compressor 2A",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10148,
      "name": "Drive Output Power Circuit 2",
      "description": "Power output from the AFD for Compressor 2A",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10149,
      "name": "AFD Transistor Temperature Circuit 2",
      "description": "Temperature of the transidtor for the AFD for Compressor 2A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10150,
      "name": "Motor Winding Temperature 1 Circuit 2",
      "description": "First temperaure sensor of the windings on motor 2A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10151,
      "name": "Motor Winding Temperature 2 Circuit 2",
      "description": "Second temperaure sensor of the windings on motor 2A",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10152,
      "name": "Sub Cooled Liquid Temperature Circuit 1",
      "description": "Sub cooled liquid temperature of circuit 1",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10153,
      "name": "Sub Cooled Liquid Temperature Circuit 2",
      "description": "Sub cooled liquid temperature of circuit 2",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10154,
      "name": "Evaporator Differential Water Pressure",
      "description": "Differential water pressure of the evaporator; with Variable Primary Flow",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10155,
      "name": "System Chilled Water Differential Pressure",
      "description": "Differential water pressure of the chilled water system",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10158,
      "name": "Phase AB Voltage - Compressor 1B",
      "description": "Measurement of voltage in Phase AB for Compressor 1B",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10159,
      "name": "Line 1 Current - Compressor 1B",
      "description": "Measurement of Line 1 current for Compressor 1B in terms of Amps",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10160,
      "name": "Line 2 Current - Compressor 1B",
      "description": "Measurement of Line 2 current for Compressor 1B in terms of Amps",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10161,
      "name": "Line 3 Current - Compressor 1B",
      "description": "Measurement of Line 3 current for Compressor 1B in terms of Amps",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10162,
      "name": "Line 1 Current RLA - Compressor 1B",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10163,
      "name": "Line 2 Current RLA - Compressor 1B",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10164,
      "name": "Line 3 Current RLA - Compressor 1B",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10165,
      "name": "Phase AB Voltage - Compressor 2B",
      "description": "Measurement of voltage in Phase AB for Compressor 2B",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10166,
      "name": "Line 1 Current - Compressor 2B",
      "description": "Measurement of Line 1 current for Compressor 2B in terms of Amps",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10167,
      "name": "Line 2 Current - Compressor 2B",
      "description": "Measurement of Line 2 current for Compressor 2B in terms of Amps",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10168,
      "name": "Line 3 Current - Compressor 2B",
      "description": "Measurement of Line 3 current for Compressor 2B in terms of Amps",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10169,
      "name": "Line 1 Current RLA - Compressor 2B",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10170,
      "name": "Line 2 Current RLA - Compressor 2B",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10171,
      "name": "Line 3 Current RLA - Compressor 2B",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10173,
      "name": "Refrigerant Discharge Temperature - Compressor 1B",
      "description": "Current temperature of the refrigerant being discharged from Compressor 1B",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10174,
      "name": "High Side Oil Pressure - Compressor 1B",
      "description": "Pressure of the oil on the high pressure side of Compressor 1B",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10175,
      "name": "Refrigerant Discharge Temperature - Compressor 2B",
      "description": "Current temperature of the refrigerant being discharged from Compressor 2B",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10176,
      "name": "High Side Oil Pressure - Compressor 2B",
      "description": "Pressure of the oil on the high pressure side of Compressor 2B",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10177,
      "name": "Number of Circuits",
      "description": "Number of refrigeration circuits in the chiller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10178,
      "name": "Number of Compressors Circuit 1",
      "description": "Number of compressors on circuit 1 of the chiller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10179,
      "name": "Number of Compressors Circuit 2",
      "description": "Number of compressors on circuit 2 of the chiller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10180,
      "name": "Actual Running Capacity",
      "description": "Measurement of the power being consumed by the Chiller",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10181,
      "name": "Free Cooling Capacity Status",
      "description": "% capacity of the free cooling being used",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10182,
      "name": "Free Cooling Entering Water Temperature Active",
      "description": "Entering water temperature of the free cooling circuit",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10185,
      "name": "Evaporator Differential Water Pressure Setpoint Status",
      "description": "Setpoint status of the evaporator differential water pressure",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10186,
      "name": "Energy Consumption Lifetime",
      "description": "Total energy consumption of the chiller (for the lifetime of the chiller)",
      "units": "Energy, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10187,
      "name": "Energy Consumption",
      "description": "Total energy consumption of the chiller (since last accumulation reset)",
      "units": "Energy, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10188,
      "name": "Starts - Compressor 1A",
      "description": "Number of starts of Compressor 1A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10189,
      "name": "Run Time - Compressor 1A",
      "description": "Run time of Compressor 1A in seconds",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10190,
      "name": "Starts - Compressor 2A",
      "description": "Number of starts of Compressor 2A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10191,
      "name": "Run Time - Compressor 2A",
      "description": "Run time of Compressor 2A in seconds",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10192,
      "name": "Starts - Compressor 1B",
      "description": "Number of starts of Compressor 1B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10193,
      "name": "Run Time - Compressor 1B",
      "description": "Run time of Compressor 1B in seconds",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10194,
      "name": "Starts - Compressor 2B",
      "description": "Number of starts of Compressor 2B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10195,
      "name": "Run Time - Compressor 2B",
      "description": "Run time of Compressor 2B in seconds",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10196,
      "name": "Chiller Design Capacity",
      "description": "Design capacity of chilller",
      "units": "Power, Cooling",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10198,
      "name": "Chilled Water Setpoint Status",
      "description": "Chilled water setpoint temperature",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10199,
      "name": "Demand Limit Setpoint Status",
      "description": "% capacity of the demand limit being used",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10200,
      "name": "Unit Source ID",
      "description": "Last diagnostic of the chiller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10201,
      "name": "Drive Input Voltage Calculated 1A",
      "description": "Input voltage at the AFD for Compressor 1A",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10202,
      "name": "Drive Input Voltage Calculated 2A",
      "description": "Input voltage at the AFD for Compressor 2A",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10203,
      "name": "Active Cool/Heat Setpoint Temperature",
      "description": "Value of the active Chilled Water Setpoint actively being",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10204,
      "name": "Phase BC Voltage - Compressor 1B",
      "description": "Measurement of voltage in Phase BC for Compressor 1B",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10205,
      "name": "Phase CA Voltage - Compressor 1B",
      "description": "Measurement of voltage in Phase CA for Compressor 1B",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10206,
      "name": "Phase BC Voltage - Compressor 2B",
      "description": "Measurement of voltage in Phase BC for Compressor 2B",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10207,
      "name": "Phase CA Voltage - Compressor 2B",
      "description": "Measurement of voltage in Phase CA for Compressor 2B",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10208,
      "name": "Average Line Current Circuit 1",
      "description": "Average current, reported in Circuit 1",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10209,
      "name": "Average Line Current Circuit 2",
      "description": "Average current, reported in Circuit 2",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10210,
      "name": "Average Line Voltage Circuit 1",
      "description": "Average voltage, line-to-line reported in Circuit 1",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10211,
      "name": "Average Line Voltage Circuit 2",
      "description": "Average voltage, line-to-line reported in Circuit 2",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10212,
      "name": "Line Current L1 Circuit 1",
      "description": "Current for line/leg 1 of Circuit 1",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10213,
      "name": "Line Current L2 Circuit 1",
      "description": "Current for line/leg 2 of Circuit 1",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10214,
      "name": "Line Current L3 Circuit 1",
      "description": "Current for line/leg 3 of Circuit 1",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10215,
      "name": "Line Current L1 Circuit 2",
      "description": "Current for line/leg 1 of Circuit 2",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10216,
      "name": "Line Current L2 Circuit 2",
      "description": "Current for line/leg 2 of Circuit 2",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10217,
      "name": "Line Current L3 Circuit 2",
      "description": "Current for line/leg 3 of Circuit 2",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10218,
      "name": "Voltage L1-L2 Circuit 1",
      "description": "Voltage between line/leg L1 and L2 of Circuit 1",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10219,
      "name": "Voltage L2-L3 Circuit 1",
      "description": "Voltage between line/leg L2 and L3 of Circuit 1",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10220,
      "name": "Voltage L1-L3 Circuit 1",
      "description": "Voltage between line/leg L1 and L3 of Circuit 1",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10221,
      "name": "Voltage L1-L2 Circuit 2",
      "description": "Voltage between line/leg L1 and L2 of Circuit 2",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10222,
      "name": "Voltage L2-L1 Circuit 2",
      "description": "Voltage between line/leg L2 and L3 of Circuit 2",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10223,
      "name": "Voltage L1-L3 Circuit 2",
      "description": "Voltage between line/leg L1 and L3 of Circuit 2",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10224,
      "name": "Total Real Power",
      "description": "Total real power reported",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10225,
      "name": "Line Frequency Circuit 1",
      "description": "Estimated input frequency for Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10226,
      "name": "Line Frequency Circuit 2",
      "description": "Estimated input frequency for Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10227,
      "name": "Power Factor Circuit 1",
      "description": "Reported power factor for Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10228,
      "name": "Power Factor Circuit 2",
      "description": "Reported power factor for Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10229,
      "name": "Power Demand Circuit 1",
      "description": "Reported power demand for Circuit 1",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10230,
      "name": "Power Demand Circuit 2",
      "description": "Reported power demand for Circuit 2",
      "units": "Power, Electrical",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10231,
      "name": "Evaporator Approach Temperature Circuit 1",
      "description": "Evaporator approach temperature for circuit 1",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10232,
      "name": "Evaporator Approach Temperature Circuit 2",
      "description": "Evaporator approach temperature for circuit 2",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10233,
      "name": "Discharge Superheat Compressor 1A",
      "description": "Discharge superheat for compressor 1A",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10234,
      "name": "Discharge Superheat Compressor 1B",
      "description": "Discharge superheat for compressor 1B",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10235,
      "name": "Discharge Superheat Compressor 2A",
      "description": "Discharge superheat for compressor 2A",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10236,
      "name": "Discharge Superheat Compressor 2B",
      "description": "Discharge superheat for compressor 2B",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10237,
      "name": "Evaporator Water Flow Rate",
      "description": "Approximate evaporator water flow rate",
      "units": "Flow, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10238,
      "name": "Evaporator Differential Water Pressure",
      "description": "With Evap Water Flow Measurement Differential Pressure or Dual Pressure Sensors",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10239,
      "name": "Entering Evaporator Water Pressure",
      "description": "Evaporator entering water pressure",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10240,
      "name": "Leaving Evaporator Water Pressure",
      "description": "Evaporator leaving water pressure",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10241,
      "name": "Power Factor",
      "description": "Unit power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10242,
      "name": "Current L1",
      "description": "Current for line/leg 1",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10243,
      "name": "Current L2",
      "description": "Current for line/leg 2",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10244,
      "name": "Current L3",
      "description": "Current for line/leg 3",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10245,
      "name": "Average Current",
      "description": "Average current reported",
      "units": "Current",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10246,
      "name": "Voltage L1-L2",
      "description": "Voltage between line/leg L1 and L2",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10247,
      "name": "Voltage L2-L3",
      "description": "Voltage between line/leg L2 and L3",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10248,
      "name": "Voltage L1-L3",
      "description": "Voltage between line/leg L1 and L3",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10249,
      "name": "Average Voltage L-L",
      "description": "Average voltage, line-to-line",
      "units": "Voltage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10250,
      "name": "Line Frequency",
      "description": "Chiller line frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10251,
      "name": "AFD Coolant Supply Temperature Compressor 1A",
      "description": "AFD cooling supply temperature for circuit 1",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10253,
      "name": "AFD Coolant Supply Temperature Compressor 2A",
      "description": "AFD cooling supply temperature for circuit 2",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10254,
      "name": "Evaporator Water Pump Speed Command",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10255,
      "name": "Evaporator Water Pump Speed Feedback",
      "description": "",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10256,
      "name": "Evaporator Water Pump Speed Setpoint Active",
      "description": "T the active evaporator water pump speed setpoint",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10257,
      "name": "Evaporator Water Pump Flow Rate Setpoint Active",
      "description": "T the active evaporator water pump flow rate setpoint",
      "units": "Flow, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10258,
      "name": "Free Cooling Dedicated Fans Airflow",
      "description": "Free cooling dedicated fan air flow",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10259,
      "name": "Drive Heat Sink Temperature Compressor 1A",
      "description": "Heatsink temperature for the circuit 1A AFD",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10260,
      "name": "Drive Heat Sink Temperature Compressor 2A",
      "description": "Heatsink temperature for the circuit 2A AFD",
      "units": "Temperature",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10261,
      "name": "Compressor 1A Speed Status",
      "description": "Percent speed status for compressor 1A",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10262,
      "name": "Compressor 2A Speed Status",
      "description": "Percent speed status for compressor 2A",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10263,
      "name": "Calculated Chiller Capacity",
      "description": "",
      "units": "Power, Cooling",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10264,
      "name": "Free Cooling Target Offset",
      "description": "",
      "units": "Temperature, Delta",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10265,
      "name": "Free Cooling Valve Position Status",
      "description": "Free cooling valve percent open position",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10266,
      "name": "Active Demand Limit Setpoint",
      "description": "With Ice Building",
      "units": "Percentage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10267,
      "name": "Evaporator Refrigerant Absolute Pressure Circuit 1",
      "description": "Current absolute pressure of the refrigerant in the evaporator on circuit 1",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10268,
      "name": "Condenser Refrigerant Absolute Pressure Circuit 1",
      "description": "Current absolute pressure of the refrigerant in the condenser on circuit 1",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10269,
      "name": "Evaporator Refrigerant Absolute Pressure Circuit 2",
      "description": "Current absolute pressure of the refrigerant in the evaporator on circuit 2",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10270,
      "name": "Condenser Refrigerant Absolute Pressure Circuit 2",
      "description": "Current absolute pressure of the refrigerant in the condenser on circuit 2",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10271,
      "name": "High Side Oil Absolute Pressure - Compressor 1A",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10272,
      "name": "High Side Oil Absolute Pressure - Compressor 2A",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10273,
      "name": "High Side Oil Absolute Pressure - Compressor 1B",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10274,
      "name": "High Side Oil Absolute Pressure - Compressor 2B",
      "description": "",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10275,
      "name": "Entering Evaporator Water Absolute Pressure",
      "description": "Absolute pressure of the entering evaporator water",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10276,
      "name": "Leaving Evaporator Water Absolute Pressure",
      "description": "Absolute pressure of the leaving evaporator water",
      "units": "Pressure, Fluidic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10100,
      "name": "Chilled Water Setpoint",
      "description": "Written by the BAS; goes through arbitration before use",
      "units": "Temperature",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10101,
      "name": "Demand Limit Setpoint",
      "description": "Written by the BAS; goes through arbitration before use",
      "units": "Percentage",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10102,
      "name": "Evaporator Water Pump Flow Rate Setpt BAS",
      "description": "BAS Evap Water Flow Rate Setpt",
      "units": "Flow, Fluidic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10103,
      "name": "Evaporator Water Pump Speed Setpt BAS",
      "description": "BAS Evap Water Pump Speed Setpt",
      "units": "Percentage",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10100,
      "name": "Run Enable",
      "description": "That chiller is available to run or is currently running",
      "units": "",
      "access": "R",
      "states": "0 = Run Not Enabled, 1 = Run Enabled"
    },
    {
      "type": "BI",
      "instance": 10101,
      "name": "Local Setpoint Control",
      "description": "Which setpoint is used for control purposes, Remote (BAS) or Local",
      "units": "",
      "access": "R",
      "states": "0 = Remote Control, 1 = Local Control"
    },
    {
      "type": "BI",
      "instance": 10102,
      "name": "Limit Mode Relay Status",
      "description": "Status of the chiller limit relay",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10103,
      "name": "Chiller Running State",
      "description": "The chiller is on",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10104,
      "name": "Maximum Capacity",
      "description": "Status of the maximum capacity relay",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10106,
      "name": "Manual Override Exists",
      "description": "D a manual override is present",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10107,
      "name": "Compressor 1A Status",
      "description": "Running state of Compressor 1A",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = Running"
    },
    {
      "type": "BI",
      "instance": 10108,
      "name": "Compressor 2A Status",
      "description": "Running state of Compressor 2A",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = Running"
    },
    {
      "type": "BI",
      "instance": 10109,
      "name": "Emergency Stop",
      "description": "Status of the emergency stop function of the chiller",
      "units": "",
      "access": "R",
      "states": "0 = Auto, 1 = Emergency Stop - Manual Reset Required"
    },
    {
      "type": "BI",
      "instance": 10110,
      "name": "Evaporator Water Pump Request",
      "description": "Request from the chiller to turn on the Evaporator Water Pump",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10111,
      "name": "Evaporator Water Flow Status",
      "description": "Flow of water through evaporator",
      "units": "",
      "access": "R",
      "states": "0 = No Flow, 1 = Flow"
    },
    {
      "type": "BI",
      "instance": 10112,
      "name": "Compressor 1B Status",
      "description": "Running state of Compressor 1B",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = Running"
    },
    {
      "type": "BI",
      "instance": 10113,
      "name": "Compressor 2B Status",
      "description": "Running state of Compressor 2B",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = Running"
    },
    {
      "type": "BI",
      "instance": 10114,
      "name": "Free Cooling Active",
      "description": "D the free cooling mode is active",
      "units": "",
      "access": "R",
      "states": "0 = Inactive, 1 = Active"
    },
    {
      "type": "BI",
      "instance": 10116,
      "name": "Diagnostic Present",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10117,
      "name": "Diagnostic Shutdown Present",
      "description": "Chiller is shut down due to diagnostics",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10118,
      "name": "Diagnostic: Manual Reset Required",
      "description": "When a diagnostic exists that requires manual reset",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10119,
      "name": "Diagnostic: Local Manual Reset Required",
      "description": "When a diagnostic exists that requires manual reset [Local only]",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10120,
      "name": "Diagnostic Present: Information",
      "description": "Diagnostic present with Information Category",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10121,
      "name": "Diagnostic Present: Advisory",
      "description": "Diagnostic present with Warning Category",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10122,
      "name": "Diagnostic Present: Critical",
      "description": "Diagnostic present with Critical Category",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10123,
      "name": "Diagnostic Present: Service Required",
      "description": "Diagnostic present with Service Required Category",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 10124,
      "name": "External Auto Stop Input Status",
      "description": "Status of the externally-wired auto/stop input",
      "units": "",
      "access": "R",
      "states": "0 = Stop, 1 = Auto"
    },
    {
      "type": "BI",
      "instance": 10125,
      "name": "Front Panel Auto Stop",
      "description": "Auto/stop status of the Front Panel",
      "units": "",
      "access": "R",
      "states": "0 = Stop, 1 = Auto"
    },
    {
      "type": "BI",
      "instance": 10126,
      "name": "Noise Reduction Request Active",
      "description": "Wherther Noise Reduction active",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10127,
      "name": "Circuit 1 Lockout Front Panel",
      "description": "Lockout state of Circuit 1 Comprosser from Front Panel",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10128,
      "name": "Circuit 2 Lockout Front Panel",
      "description": "Lockout state of Circuit 2 Comprosser from Front Panel",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10129,
      "name": "Circuit 1 Lockout External",
      "description": "Lockout state of Circuit 1 Comprosser from External",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10130,
      "name": "Circuit 2 Lockout External",
      "description": "Lockout state of Circuit 2 Comprosser from External",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10131,
      "name": "Circuit 1 Lockout Active",
      "description": "Lockout state of Circuit 1",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10132,
      "name": "Circuit 2 Lockout Active",
      "description": "Lockout state of Circuit 2",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10133,
      "name": "Circuit 1 Available",
      "description": "Circuit 1 is available to start",
      "units": "",
      "access": "R",
      "states": "0 = Unavailable, 1 = Available"
    },
    {
      "type": "BI",
      "instance": 10134,
      "name": "Circuit 2 Available",
      "description": "Circuit 2 is available to start",
      "units": "",
      "access": "R",
      "states": "0 = Unavailable, 1 = Available"
    },
    {
      "type": "BI",
      "instance": 10135,
      "name": "Oil Sensor Circuit 1",
      "description": "Status of the circuit 1 oil sensor",
      "units": "",
      "access": "R",
      "states": "0 = Dry, 1 = Wet"
    },
    {
      "type": "BI",
      "instance": 10136,
      "name": "Oil Sensor Circuit 2",
      "description": "Status of the circuit 2 oil sensor",
      "units": "",
      "access": "R",
      "states": "0 = Dry, 1 = Wet"
    },
    {
      "type": "BI",
      "instance": 10137,
      "name": "Evaporator Water Pump 1 Inverter Running Status",
      "description": "Running status of the evaporator water pump 1 inverter",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 10138,
      "name": "Evaporator Water Pump 1 Fault Status",
      "description": "Fault status of the evaporator water pump 1 inverter",
      "units": "",
      "access": "R",
      "states": "0 = Fault, 1 = No Fault"
    },
    {
      "type": "BI",
      "instance": 10139,
      "name": "Compressor 1B Lockout Active",
      "description": "Lockout state of Compressor 1B",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10140,
      "name": "Compressor 2B Lockout Active",
      "description": "Lockout state of Compressor 2B",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BI",
      "instance": 10141,
      "name": "Free Cooling Front Panel Command Status",
      "description": "Status of the front panel free cooling command",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = Auto"
    },
    {
      "type": "BI",
      "instance": 11000,
      "name": "Diagnostic: AFD 1A Bus Over Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11001,
      "name": "Diagnostic: AFD 1A Bus Under Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11002,
      "name": "Diagnostic: AFD 1A Comm Loss: Main Processor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11003,
      "name": "Diagnostic: AFD 1A Customized Protection Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11004,
      "name": "Diagnostic: AFD 1A Gate Kill Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11005,
      "name": "Diagnostic: AFD 1A General Failure (PF755)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11006,
      "name": "Diagnostic: AFD 1A General Failure (TR200)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11007,
      "name": "Diagnostic: AFD 1A Ground Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11008,
      "name": "Diagnostic: AFD 1A Input Phase Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11009,
      "name": "Diagnostic: AFD 1A Input Transf or Filter Over Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11010,
      "name": "Diagnostic: AFD 1A Loss Of Motor Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11011,
      "name": "Diagnostic: AFD 1A Low Rotor Flux Feedback",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11012,
      "name": "Diagnostic: AFD 1A Motor Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11013,
      "name": "Diagnostic: AFD 1A Motor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11014,
      "name": "Diagnostic: AFD 1A Motor Shorted",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11015,
      "name": "Diagnostic: AFD 1A Over Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11016,
      "name": "Diagnostic: AFD 1A Precharge Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11017,
      "name": "Diagnostic: AFD 2A Bus Over Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11018,
      "name": "Diagnostic: AFD 2A Bus Under Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11019,
      "name": "Diagnostic: AFD 2A Comm Loss: Main Processor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11020,
      "name": "Diagnostic: AFD 2A Customized Protection Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11021,
      "name": "Diagnostic: AFD 2A Gate Kill Active",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11022,
      "name": "Diagnostic: AFD 2A General Failure (PF755)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11023,
      "name": "Diagnostic: AFD 2A General Failure (TR200)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11024,
      "name": "Diagnostic: AFD 2A Ground Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11025,
      "name": "Diagnostic: AFD 2A Input Phase Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11026,
      "name": "Diagnostic: AFD 2A Input Transf or Filter Over Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11027,
      "name": "Diagnostic: AFD 2A Loss Of Motor Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11028,
      "name": "Diagnostic: AFD 2A Low Rotor Flux Feedback",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11029,
      "name": "Diagnostic: AFD 2A Motor Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11030,
      "name": "Diagnostic: AFD 2A Motor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11031,
      "name": "Diagnostic: AFD 2A Motor Shorted",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11032,
      "name": "Diagnostic: AFD 2A Over Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11033,
      "name": "Diagnostic: AFD 2A Precharge Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11034,
      "name": "Diagnostic: AFD Bus Over Voltage - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11035,
      "name": "Diagnostic: AFD Bus Over Voltage - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11036,
      "name": "Diagnostic: AFD Bus Under Voltage - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11037,
      "name": "Diagnostic: AFD Bus Under Voltage - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11038,
      "name": "Diagnostic: AFD Comm Loss – 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11039,
      "name": "Diagnostic: AFD Comm Loss – 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11040,
      "name": "Diagnostic: AFD Comm Loss: Main Processor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11041,
      "name": "Diagnostic: AFD Comm Loss: Main Processor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11042,
      "name": "Diagnostic: AFD Failure to Arm or Start - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11043,
      "name": "Diagnostic: AFD Failure to Arm or Start - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11044,
      "name": "Diagnostic: AFD Fault Mains - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11045,
      "name": "Diagnostic: AFD Fault Mains - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11046,
      "name": "Diagnostic: AFD General Fault - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11047,
      "name": "Diagnostic: AFD General Fault - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11048,
      "name": "Diagnostic: AFD Ground Fault - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11049,
      "name": "Diagnostic: AFD Ground Fault - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11050,
      "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11051,
      "name": "Diagnostic: AFD Harmonic Filter Over Temperature - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11052,
      "name": "Diagnostic: AFD High Pressure Cutout - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11053,
      "name": "Diagnostic: AFD High Pressure Cutout - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11054,
      "name": "Diagnostic: AFD High Torque - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11055,
      "name": "Diagnostic: AFD High Torque - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11056,
      "name": "Diagnostic: AFD Initialized - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11057,
      "name": "Diagnostic: AFD Initialized - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11058,
      "name": "Diagnostic: AFD Internal Fault - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11059,
      "name": "Diagnostic: AFD Internal Fault - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11060,
      "name": "Diagnostic: AFD Interrupt Failure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11061,
      "name": "Diagnostic: AFD Interrupt Failure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11062,
      "name": "Diagnostic: AFD Interrupt Failure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11063,
      "name": "Diagnostic: AFD Interrupt Failure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11064,
      "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11065,
      "name": "Diagnostic: AFD Inverter Heatsink Over Temperature - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11066,
      "name": "Diagnostic: AFD Locked Rotor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11067,
      "name": "Diagnostic: AFD Locked Rotor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11068,
      "name": "Diagnostic: AFD Mains Phase Loss - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11069,
      "name": "Diagnostic: AFD Mains Phase Loss - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11070,
      "name": "Diagnostic: AFD Missing Motor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11071,
      "name": "Diagnostic: AFD Missing Motor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11073,
      "name": "Diagnostic: AFD Motor Current Overload - 1A (TR200)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11074,
      "name": "Diagnostic: AFD Motor Current Overload - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11076,
      "name": "Diagnostic: AFD Motor Current Overload - 2A (TR200)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11077,
      "name": "Diagnostic: AFD Motor Current Overload - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11078,
      "name": "Diagnostic: AFD Motor Fault - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11079,
      "name": "Diagnostic: AFD Motor Fault - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11080,
      "name": "Diagnostic: AFD New Spare Parts - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11081,
      "name": "Diagnostic: AFD New Spare Parts - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11082,
      "name": "Diagnostic: AFD Option Configuration Change - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11083,
      "name": "Diagnostic: AFD Option Configuration Change - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11084,
      "name": "Diagnostic: AFD Output Phase U Loss - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11085,
      "name": "Diagnostic: AFD Output Phase U Loss - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11086,
      "name": "Diagnostic: AFD Output Phase V Loss - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11087,
      "name": "Diagnostic: AFD Output Phase V Loss - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11088,
      "name": "Diagnostic: AFD Output Phase W Loss - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11089,
      "name": "Diagnostic: AFD Output Phase W Loss - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11090,
      "name": "Diagnostic: AFD Over Temperature - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11091,
      "name": "Diagnostic: AFD Over Temperature - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11092,
      "name": "Diagnostic: AFD Short Circuit - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11093,
      "name": "Diagnostic: AFD Short Circuit - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11094,
      "name": "Diagnostic: AFD Unexpected Shutdown - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11095,
      "name": "Diagnostic: AFD Unexpected Shutdown - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11096,
      "name": "Diagnostic: Check Clock",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11097,
      "name": "Diagnostic: Chiller Service Recommended",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11098,
      "name": "Comm Loss: %RLA Indication Output(Vdc)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11099,
      "name": "Comm Loss: AFD Fault Input 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11100,
      "name": "Comm Loss: AFD Fault Input 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11101,
      "name": "Comm Loss: AFD Fault Input 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11102,
      "name": "Comm Loss: AFD Fault Input 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11103,
      "name": "Comm Loss: Auxiliary Setpoint Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11104,
      "name": "Comm Loss: Cond Fan Enbl Shared Ckt 1&2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11105,
      "name": "Comm Loss: Cond Rfgt Tank Valve Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11106,
      "name": "Comm Loss: Cond Rfgt Tank Valve Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11107,
      "name": "Comm Loss: Condenser Fan Enable Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11108,
      "name": "Comm Loss: Condenser Fan Enable Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11109,
      "name": "Comm Loss: Condenser Rfgt Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11110,
      "name": "Comm Loss: Condenser Rfgt Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11111,
      "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11112,
      "name": "Comm Loss: Cprsr Disch Rfgt Temp - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11113,
      "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11114,
      "name": "Comm Loss: Cprsr Disch Rfgt Temp - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11115,
      "name": "Comm Loss: Drive Cooling Bypass Valve 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11116,
      "name": "Comm Loss: Drive Cooling Bypass Valve 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11117,
      "name": "Comm Loss: Drive Cooling Supply Temp 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11118,
      "name": "Comm Loss: Drive Cooling Supply Temp 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11119,
      "name": "Comm Loss: Economizer Disch Press - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11120,
      "name": "Comm Loss: Economizer Disch Press - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11121,
      "name": "Comm Loss: Economizer Disch Press - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11122,
      "name": "Comm Loss: Economizer Disch Press - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11123,
      "name": "Comm Loss: Economizer Disch Temp - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11124,
      "name": "Comm Loss: Economizer Disch Temp - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11125,
      "name": "Comm Loss: Economizer Disch Temp - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11126,
      "name": "Comm Loss: Economizer Disch Temp - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11127,
      "name": "Comm Loss: Economizer Valve - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11128,
      "name": "Comm Loss: Economizer Valve - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11129,
      "name": "Comm Loss: Economizer Valve - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11130,
      "name": "Comm Loss: Economizer Valve - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11131,
      "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11132,
      "name": "Comm Loss: Electronic Expansion Valve 1 Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11133,
      "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11134,
      "name": "Comm Loss: Electronic Expansion Valve 2 Compressor 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11135,
      "name": "Comm Loss: Emergency Stop Feedback Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11136,
      "name": "Comm Loss: Energy Meter 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11137,
      "name": "Comm Loss: Energy Meter 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11138,
      "name": "Comm Loss: Evap Diff Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11139,
      "name": "Comm Loss: Evap Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11140,
      "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11141,
      "name": "Comm Loss: Evap Iso Valve Close Switch Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11142,
      "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11143,
      "name": "Comm Loss: Evap Iso Valve Open Switch Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11144,
      "name": "Comm Loss: Evap Isolation Valve Relay Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11145,
      "name": "Comm Loss: Evap Isolation Valve Relay Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11146,
      "name": "Comm Loss: Evap Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11147,
      "name": "Comm Loss: Evap Pump Inv1 Fault Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11148,
      "name": "Comm Loss: Evap Pump Inv1 Run Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11149,
      "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11150,
      "name": "Comm Loss: Evap Rfgt Pool Temp Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11151,
      "name": "Comm Loss: Evap Water Pump Inv Freq Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11152,
      "name": "Comm Loss: Evaporator Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11153,
      "name": "Comm Loss: Evaporator Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11154,
      "name": "Comm Loss: Evaporator Oil Return Purge Valve - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11155,
      "name": "Comm Loss: Evaporator Oil Return Purge Valve - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11156,
      "name": "Comm Loss: Evaporator Pump 1 Fault Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11157,
      "name": "Comm Loss: Evaporator Pump 2 Fault Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11158,
      "name": "Comm Loss: Evaporator Pump Fault Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11159,
      "name": "Comm Loss: Evaporator Pump Inverter Running Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11160,
      "name": "Comm Loss: Evaporator Pump Speed Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11161,
      "name": "Comm Loss: Evaporator Pump Speed Feedback",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11162,
      "name": "Comm Loss: Evaporator Water Flow Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11163,
      "name": "Comm Loss: Evaporator Water Pump 1 Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11164,
      "name": "Comm Loss: Evaporator Water Pump 2 Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11165,
      "name": "Comm Loss: Evaporator Water Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11166,
      "name": "Comm Loss: Ext Chilled Water Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11167,
      "name": "Comm Loss: Ext Demand Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11168,
      "name": "Comm Loss: Ext Noise Reduction Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11169,
      "name": "Comm Loss: External Auto/Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11170,
      "name": "Comm Loss: External Ckt Lockout Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11171,
      "name": "Comm Loss: External Ckt Lockout Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11172,
      "name": "Comm Loss: External Heat Recovery Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11173,
      "name": "Comm Loss: External Heat Recovery Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11174,
      "name": "Comm Loss: External Ice Building Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11175,
      "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11176,
      "name": "Comm Loss: Fan Board 1 Relay 1 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11177,
      "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11178,
      "name": "Comm Loss: Fan Board 1 Relay 2 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11179,
      "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11180,
      "name": "Comm Loss: Fan Board 1 Relay 3 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11181,
      "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11182,
      "name": "Comm Loss: Fan Board 1 Relay 4 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11183,
      "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11184,
      "name": "Comm Loss: Fan Board 2 Relay 1 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11185,
      "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11186,
      "name": "Comm Loss: Fan Board 2 Relay 2 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11187,
      "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11188,
      "name": "Comm Loss: Fan Board 2 Relay 3 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11189,
      "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11190,
      "name": "Comm Loss: Fan Board 2 Relay 4 Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11191,
      "name": "Comm Loss: Fan Inv Spd Cmd, Shrd Circuit 1 & 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11192,
      "name": "Comm Loss: Fan Inverter Fault Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11193,
      "name": "Comm Loss: Fan Inverter Fault Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11194,
      "name": "Comm Loss: Fan Inverter Speed Command Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11195,
      "name": "Comm Loss: Fan Inverter Speed Command Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11196,
      "name": "Comm Loss: FC Entering Glycol Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11197,
      "name": "Comm Loss: FC Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11198,
      "name": "Comm Loss: FC Leaving Glycol Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11199,
      "name": "Comm Loss: Free Cooling Bypass Valve",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11200,
      "name": "Comm Loss: Free Cooling Dedicated Fan Enable",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11201,
      "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11202,
      "name": "Comm Loss: Free Cooling Dedicated Fan Inverter Speed Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11203,
      "name": "Comm Loss: Free Cooling Glycol Flow Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11204,
      "name": "Comm Loss: Free Cooling Glycol Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11205,
      "name": "Comm Loss: Free Cooling Glycol Pump Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11206,
      "name": "Comm Loss: Free Cooling Pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11207,
      "name": "Comm Loss: Free Cooling Valve",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11208,
      "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11209,
      "name": "Comm Loss: Heat Recovery Mode Valve Command - Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11210,
      "name": "Comm Loss: Heat Recovery Water Flow Cmd",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11211,
      "name": "Comm Loss: Heat Recovery Water Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11212,
      "name": "Comm Loss: Heat Recovery Water Flow Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11213,
      "name": "Comm Loss: High Pressure Cutout Sw - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11214,
      "name": "Comm Loss: High Pressure Cutout Sw - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11215,
      "name": "Comm Loss: High Pressure Cutout Sw - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11216,
      "name": "Comm Loss: High Pressure Cutout Sw - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11217,
      "name": "Comm Loss: Hot Gas Oil Return Valve - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11218,
      "name": "Comm Loss: Hot Gas Oil Return Valve - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11219,
      "name": "Comm Loss: HR Entering Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11220,
      "name": "Comm Loss: HR Leaving Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11221,
      "name": "Comm Loss: Liquid Line Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11222,
      "name": "Comm Loss: Liquid Line Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11223,
      "name": "Comm Loss: Liquid Line Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11224,
      "name": "Comm Loss: Liquid Line Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11225,
      "name": "Comm Loss: Motor Winding Tstat Cprsr1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11226,
      "name": "Comm Loss: Motor Winding Tstat Cprsr2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11227,
      "name": "Comm Loss: Off-cycle Freeze Prot Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11228,
      "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11229,
      "name": "Comm Loss: Oil Loss Level Sensor Input Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11230,
      "name": "Comm Loss: Oil Pressure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11231,
      "name": "Comm Loss: Oil Pressure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11232,
      "name": "Comm Loss: Oil Pressure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11233,
      "name": "Comm Loss: Oil Pressure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11234,
      "name": "Comm Loss: Oil Return Solenoid Valve - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11235,
      "name": "Comm Loss: Oil Return Solenoid Valve - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11236,
      "name": "Comm Loss: Oil Return Valve - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11237,
      "name": "Comm Loss: Oil Return Valve - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11238,
      "name": "Comm Loss: Oil Supply Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11239,
      "name": "Comm Loss: Oil Supply Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11240,
      "name": "Comm Loss: Oil Temperature - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11241,
      "name": "Comm Loss: Oil Temperature - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11242,
      "name": "Comm Loss: Oil Temperature - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11243,
      "name": "Comm Loss: Oil Temperature - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11244,
      "name": "Comm Loss: Outdoor Air Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11245,
      "name": "Comm Loss: Programmable Relay Board 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11246,
      "name": "Comm Loss: Programmable Relay Board 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11247,
      "name": "Comm Loss: Slide Valve Load - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11248,
      "name": "Comm Loss: Slide Valve Load - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11249,
      "name": "Comm Loss: Slide Valve Load - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11250,
      "name": "Comm Loss: Slide Valve Load - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11251,
      "name": "Comm Loss: Slide Valve Unload - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11252,
      "name": "Comm Loss: Slide Valve Unload - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11253,
      "name": "Comm Loss: Slide Valve Unload - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11254,
      "name": "Comm Loss: Slide Valve Unload - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11255,
      "name": "Comm Loss: Starter 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11256,
      "name": "Comm Loss: Starter 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11257,
      "name": "Comm Loss: Starter 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11258,
      "name": "Comm Loss: Starter 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11259,
      "name": "Comm Loss: Step Load - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11260,
      "name": "Comm Loss: Step Load - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11261,
      "name": "Comm Loss: Step Load - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11262,
      "name": "Comm Loss: Step Load - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11263,
      "name": "Comm Loss: Suction Rfgt Pressure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11264,
      "name": "Comm Loss: Suction Rfgt Pressure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11265,
      "name": "Comm Loss: Suction Rfgt Pressure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11266,
      "name": "Comm Loss: Suction Rfgt Pressure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11267,
      "name": "Comm Loss: Var Vi Valve – Cprsr1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11268,
      "name": "Comm Loss: Var Vi Valve – Cprsr2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11269,
      "name": "Comm Loss: Winding Temp 1, Cprsr1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11270,
      "name": "Comm Loss: Winding Temp 1, Cprsr2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11271,
      "name": "Comm Loss: Winding Temp 2, Cprsr1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11272,
      "name": "Comm Loss: Winding Temp 2, Cprsr2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11273,
      "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11274,
      "name": "Diagnostic: Condenser Rfgt Pressure Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11275,
      "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11276,
      "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11277,
      "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11278,
      "name": "Diagnostic: Cprsr Did Not Accel: Shutdown - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11279,
      "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11280,
      "name": "Diagnostic: Cprsr Did Not Accel: Transition - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11281,
      "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11282,
      "name": "Diagnostic: Cprsr Did Not Accel: Transition - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11283,
      "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11284,
      "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11285,
      "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11286,
      "name": "Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11287,
      "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11288,
      "name": "Diagnostic: Drive Cooling Supply Temp Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11289,
      "name": "Diagnostic: Economizer Disch Press Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11290,
      "name": "Diagnostic: Economizer Disch Press Sensor - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11291,
      "name": "Diagnostic: Economizer Disch Press Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11292,
      "name": "Diagnostic: Economizer Disch Press Sensor - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11293,
      "name": "Diagnostic: Economizer Disch Temp Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11294,
      "name": "Diagnostic: Economizer Disch Temp Sensor - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11295,
      "name": "Diagnostic: Economizer Disch Temp Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11296,
      "name": "Diagnostic: Economizer Disch Temp Sensor - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11297,
      "name": "Diagnostic: Emergency Stop Feedback Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11298,
      "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11299,
      "name": "Diagnostic: Evap Iso Valve Illegal Switch State Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11300,
      "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11301,
      "name": "Diagnostic: Evap Isolation Valve Closed Switch Failure Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11302,
      "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11303,
      "name": "Diagnostic: Evap Isolation Valve Failed To Close Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11304,
      "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11305,
      "name": "Diagnostic: Evap Isolation Valve Failed To Open Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11306,
      "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11307,
      "name": "Diagnostic: Evap Isolation Valve Open Switch Failure Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11308,
      "name": "Diagnostic: Evap Pump 1 Starts Run time Written",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11309,
      "name": "Diagnostic: Evap Pump 2 Starts Run time Written",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11310,
      "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11311,
      "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11312,
      "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11313,
      "name": "Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11314,
      "name": "Diagnostic: Evap Water Pump 1 Svc Recommended",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11315,
      "name": "Diagnostic: Evap Water Pump 2 Svc Recommended",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11316,
      "name": "Diagnostic: Evaporator Approach Error Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11317,
      "name": "Diagnostic: Evaporator Approach Error Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11318,
      "name": "Diagnostic: Evaporator Diff Water Pressure Xdcr",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11319,
      "name": "Diagnostic: Evaporator Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11320,
      "name": "Diagnostic: Evaporator Entering Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11321,
      "name": "Diagnostic: Evaporator Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11322,
      "name": "Diagnostic: Evaporator Leaving Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11323,
      "name": "Diagnostic: Evaporator Pump 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11324,
      "name": "Diagnostic: Evaporator Pump 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11325,
      "name": "Diagnostic: Evaporator Water Flow Lost",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11326,
      "name": "Diagnostic: Evaporator Water Flow Lost - Pump1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11327,
      "name": "Diagnostic: Evaporator Water Flow Lost - Pump2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11328,
      "name": "Diagnostic: Evaporator Water Flow Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11329,
      "name": "Diagnostic: Evaporator Water Flow Overdue - Pump1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11330,
      "name": "Diagnostic: Evaporator Water Flow Overdue - Pump2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11331,
      "name": "Diagnostic: Evaporator Water Pump Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11332,
      "name": "Diagnostic: Evaporator Water Pump Speed Feedback",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11333,
      "name": "Diagnostic: Excessive Condenser Pressure Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11334,
      "name": "Diagnostic: Excessive Condenser Pressure Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11335,
      "name": "Diagnostic: External Chilled Water Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11336,
      "name": "Diagnostic: External Demand Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11337,
      "name": "Diagnostic: External Heat Recovery Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11338,
      "name": "Diagnostic: Fan Inverter Fault Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11339,
      "name": "Diagnostic: Fan Inverter Fault Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11340,
      "name": "Diagnostic: Free Cooling Dedicated Fan Inverter Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11341,
      "name": "Diagnostic: Free Cooling Entering Glycol Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11342,
      "name": "Diagnostic: Free Cooling Entering Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11343,
      "name": "Diagnostic: Free Cooling Glycol Flow Lost",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11344,
      "name": "Diagnostic: Free Cooling Glycol Flow Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11345,
      "name": "Diagnostic: Free Cooling Glycol Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11346,
      "name": "Diagnostic: Free Cooling Glycol Pump Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11347,
      "name": "Diagnostic: Free Cooling Glycol Temperature Equalization Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11348,
      "name": "Diagnostic: Free Cooling Leaving Glycol Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11349,
      "name": "Diagnostic: Heat Recovery Entering Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11350,
      "name": "Diagnostic: Heat Recovery Leaving Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11351,
      "name": "Diagnostic: Heat Recovery Water Flow Lost",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11352,
      "name": "Diagnostic: Heat Recovery Water Flow Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11353,
      "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11354,
      "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11355,
      "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11356,
      "name": "Diagnostic: High Cprsr Rfgt Discharge Temp - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11357,
      "name": "Diagnostic: High Differential Rfgt Pressure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11358,
      "name": "Diagnostic: High Differential Rfgt Pressure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11359,
      "name": "Diagnostic: High Differential Rfgt Pressure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11360,
      "name": "Diagnostic: High Differential Rfgt Pressure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11361,
      "name": "Diagnostic: High Evaporator Refrigerant Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11362,
      "name": "Diagnostic: High Evaporator Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11363,
      "name": "Diagnostic: High Motor Winding Temperature - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11364,
      "name": "Diagnostic: High Motor Winding Temperature - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11365,
      "name": "Diagnostic: High Oil Temperature - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11366,
      "name": "Diagnostic: High Oil Temperature - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11367,
      "name": "Diagnostic: High Oil Temperature - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11368,
      "name": "Diagnostic: High Oil Temperature - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11369,
      "name": "Diagnostic: High Pressure Cutout - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11370,
      "name": "Diagnostic: High Pressure Cutout - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11371,
      "name": "Diagnostic: High Pressure Cutout - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11372,
      "name": "Diagnostic: High Pressure Cutout - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11373,
      "name": "Diagnostic: High Refrigerant Pressure Ratio - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11374,
      "name": "Diagnostic: High Refrigerant Pressure Ratio - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11375,
      "name": "Diagnostic: High Refrigerant Pressure Ratio - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11376,
      "name": "Diagnostic: High Refrigerant Pressure Ratio - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11377,
      "name": "Diagnostic: Inverted Evaporator Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11378,
      "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11379,
      "name": "Diagnostic: Liquid Line Pressure Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11380,
      "name": "Diagnostic: Liquid Line Temp Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11381,
      "name": "Diagnostic: Liquid Line Temp Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11382,
      "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11383,
      "name": "Diagnostic: Loss of Oil for Compressor (Running) Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11384,
      "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11385,
      "name": "Diagnostic: Loss of Oil for Compressor (Stopped) Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11386,
      "name": "Diagnostic: Low Differential Rfgt Pressure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11387,
      "name": "Diagnostic: Low Differential Rfgt Pressure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11388,
      "name": "Diagnostic: Low Differential Rfgt Pressure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11389,
      "name": "Diagnostic: Low Differential Rfgt Pressure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11390,
      "name": "Diagnostic: Low Discharge Superheat - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11391,
      "name": "Diagnostic: Low Discharge Superheat - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11392,
      "name": "Diagnostic: Low Discharge Superheat - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11393,
      "name": "Diagnostic: Low Discharge Superheat - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11394,
      "name": "Diagnostic: Low Drive Cooling Supply Temperature - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11395,
      "name": "Diagnostic: Low Drive Cooling Supply Temperature - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11396,
      "name": "Diagnostic: Low Evaporator Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11397,
      "name": "Diagnostic: Low Evaporator Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11398,
      "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11399,
      "name": "Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11400,
      "name": "Diagnostic: Low Evaporator Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11401,
      "name": "Diagnostic: Low Evaporator Water Temp (Unit Off)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11402,
      "name": "Diagnostic: Low Evaporator Water Temp (Unit On)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11403,
      "name": "Diagnostic: Low Glycol Pressure Free Cooling",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11404,
      "name": "Diagnostic: Low Glycol Temp Free Cooling",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11405,
      "name": "Diagnostic: Low Oil Flow - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11406,
      "name": "Diagnostic: Low Oil Flow - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11407,
      "name": "Diagnostic: Low Oil Flow - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11408,
      "name": "Diagnostic: Low Oil Flow - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11409,
      "name": "Diagnostic: Low Refrigerant Temperature Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11410,
      "name": "Diagnostic: Low Refrigerant Temperature Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11411,
      "name": "Diagnostic: Low Suction Refrigerant Pressure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11412,
      "name": "Diagnostic: Low Suction Refrigerant Pressure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11413,
      "name": "Diagnostic: Low Suction Refrigerant Pressure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11414,
      "name": "Diagnostic: Low Suction Refrigerant Pressure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11415,
      "name": "Diagnostic: Mfr Maintenance Recommended - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11416,
      "name": "Diagnostic: Mfr Maintenance Recommended - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11417,
      "name": "Diagnostic: Mfr Maintenance Recommended - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11418,
      "name": "Diagnostic: Mfr Maintenance Recommended - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11419,
      "name": "Diagnostic: Momentary Power Loss Compressor 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11420,
      "name": "Diagnostic: Momentary Power Loss Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11421,
      "name": "Diagnostic: Motor Current Overload - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11422,
      "name": "Diagnostic: Motor Current Overload - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11423,
      "name": "Diagnostic: Motor Current Overload - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11424,
      "name": "Diagnostic: Motor Current Overload - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11425,
      "name": "Diagnostic: Motor Winding Temp Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11426,
      "name": "Diagnostic: Motor Winding Temp Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11427,
      "name": "Diagnostic: MP: Invalid Configuration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11428,
      "name": "Diagnostic: MP: Reset Has Occurred",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11429,
      "name": "Diagnostic: No Differential Rfgt Pressure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11430,
      "name": "Diagnostic: No Differential Rfgt Pressure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11431,
      "name": "Diagnostic: No Differential Rfgt Pressure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11432,
      "name": "Diagnostic: No Differential Rfgt Pressure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11433,
      "name": "Diagnostic: Oil Filter Change Recommended - Cprsr1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11434,
      "name": "Diagnostic: Oil Filter Change Recommended - Cprsr2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11435,
      "name": "Diagnostic: Oil Flow Protection Fault - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11436,
      "name": "Diagnostic: Oil Flow Protection Fault - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11437,
      "name": "Diagnostic: Oil Flow Protection Fault - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11438,
      "name": "Diagnostic: Oil Flow Protection Fault - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11439,
      "name": "Diagnostic: Oil Pressure Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11440,
      "name": "Diagnostic: Oil Pressure Sensor - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11441,
      "name": "Diagnostic: Oil Pressure Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11442,
      "name": "Diagnostic: Oil Pressure Sensor - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11443,
      "name": "Diagnostic: Oil Supply Temp Sensor Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11444,
      "name": "Diagnostic: Oil Supply Temp Sensor Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11445,
      "name": "Diagnostic: Oil Temperature Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11446,
      "name": "Diagnostic: Oil Temperature Sensor - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11447,
      "name": "Diagnostic: Oil Temperature Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11448,
      "name": "Diagnostic: Oil Temperature Sensor - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11449,
      "name": "Diagnostic: Outdoor Air Temperature Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11450,
      "name": "Diagnostic: Over Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11451,
      "name": "Diagnostic: Phase Loss - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11452,
      "name": "Diagnostic: Phase Loss - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11453,
      "name": "Diagnostic: Phase Loss - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11454,
      "name": "Diagnostic: Phase Loss - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11455,
      "name": "Diagnostic: Phase Reversal - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11456,
      "name": "Diagnostic: Phase Reversal - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11457,
      "name": "Diagnostic: Phase Reversal - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11458,
      "name": "Diagnostic: Phase Reversal - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11459,
      "name": "Diagnostic: Power Loss - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11460,
      "name": "Diagnostic: Power Loss - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11461,
      "name": "Diagnostic: Power Loss - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11462,
      "name": "Diagnostic: Power Loss - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11463,
      "name": "Diagnostic: Pumpdown Terminated By Time Circuit 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11464,
      "name": "Diagnostic: Pumpdown Terminated By Time Circuit 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11465,
      "name": "Diagnostic: Restart Inhibit Invoked - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11466,
      "name": "Diagnostic: Restart Inhibit Invoked - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11467,
      "name": "Diagnostic: Restart Inhibit Invoked - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11468,
      "name": "Diagnostic: Restart Inhibit Invoked - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11469,
      "name": "Diagnostic: Severe Current Imbalance - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11470,
      "name": "Diagnostic: Severe Current Imbalance - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11471,
      "name": "Diagnostic: Severe Current Imbalance - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11472,
      "name": "Diagnostic: Severe Current Imbalance - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11473,
      "name": "Diagnostic: Software Error 1001: Call Trane Service",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11474,
      "name": "Diagnostic: Software Error 1002: Call Trane Service",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11475,
      "name": "Diagnostic: Software Error 1003: Call Trane Service",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11476,
      "name": "Diagnostic: Starter Comm Loss: Main Processor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11477,
      "name": "Diagnostic: Starter Comm Loss: Main Processor - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11478,
      "name": "Diagnostic: Starter Comm Loss: Main Processor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11479,
      "name": "Diagnostic: Starter Comm Loss: Main Processor - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11480,
      "name": "Diagnostic: Starter Contactor Interrupt Failure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11481,
      "name": "Diagnostic: Starter Contactor Interrupt Failure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11482,
      "name": "Diagnostic: Starter Contactor Interrupt Failure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11483,
      "name": "Diagnostic: Starter Contactor Interrupt Failure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11484,
      "name": "Diagnostic: Starter Did Not Fully Accelerate",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11485,
      "name": "Diagnostic: Starter Did Not Transition - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11486,
      "name": "Diagnostic: Starter Did Not Transition - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11487,
      "name": "Diagnostic: Starter Did Not Transition - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11488,
      "name": "Diagnostic: Starter Did Not Fully Accelerate Compressor 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11489,
      "name": "Diagnostic: Starter Did Not Transition - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11490,
      "name": "Diagnostic: Starter Dry Run Test - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11491,
      "name": "Diagnostic: Starter Dry Run Test - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11492,
      "name": "Diagnostic: Starter Dry Run Test - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11493,
      "name": "Diagnostic: Starter Dry Run Test - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11494,
      "name": "Diagnostic: Starter Failed to Arm/Start - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11495,
      "name": "Diagnostic: Starter Failed to Arm/Start - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11496,
      "name": "Diagnostic: Starter Failed to Arm/Start - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11497,
      "name": "Diagnostic: Starter Failed to Arm/Start - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11498,
      "name": "Diagnostic: Starter Fault Type I - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11499,
      "name": "Diagnostic: Starter Fault Type I - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11500,
      "name": "Diagnostic: Starter Fault Type I - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11501,
      "name": "Diagnostic: Starter Fault Type I - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11502,
      "name": "Diagnostic: Starter Fault Type II - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11503,
      "name": "Diagnostic: Starter Fault Type II - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11504,
      "name": "Diagnostic: Starter Fault Type II - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11505,
      "name": "Diagnostic: Starter Fault Type II - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11506,
      "name": "Diagnostic: Starter Fault Type III - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11507,
      "name": "Diagnostic: Starter Fault Type III - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11508,
      "name": "Diagnostic: Starter Fault Type III - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11509,
      "name": "Diagnostic: Starter Fault Type III - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11510,
      "name": "Diagnostic: Starter Module Memory Error Type 1 - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11511,
      "name": "Diagnostic: Starter Module Memory Error Type 1 - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11512,
      "name": "Diagnostic: Starter Module Memory Error Type 1 - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11513,
      "name": "Diagnostic: Starter Module Memory Error Type 1 - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11514,
      "name": "Diagnostic: Starter Module Memory Error Type 2 - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11515,
      "name": "Diagnostic: Starter Module Memory Error Type 2 - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11516,
      "name": "Diagnostic: Starter Module Memory Error Type 2 - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11517,
      "name": "Diagnostic: Starter Module Memory Error Type 2 - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11518,
      "name": "Diagnostic: Starts/Hours Modified 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11519,
      "name": "Diagnostic: Starts/Hours Modified 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11520,
      "name": "Diagnostic: Starts/Hours Modified 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11521,
      "name": "Diagnostic: Starts/Hours Modified 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11522,
      "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11523,
      "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11524,
      "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11525,
      "name": "Diagnostic: Suction Refrigerant Pressure Sensor - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11526,
      "name": "Diagnostic: Transition Complete Input Opened - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11527,
      "name": "Diagnostic: Transition Complete Input Opened - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11528,
      "name": "Diagnostic: Transition Complete Input Opened - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11529,
      "name": "Diagnostic: Transition Complete Input Opened - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11530,
      "name": "Diagnostic: Transition Complete Input Shorted - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11531,
      "name": "Diagnostic: Transition Complete Input Shorted - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11532,
      "name": "Diagnostic: Transition Complete Input Shorted - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11533,
      "name": "Diagnostic: Transition Complete Input Shorted - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11534,
      "name": "Diagnostic: Under Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11535,
      "name": "Diagnostic: Unexpected Starter Shutdown - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11536,
      "name": "Diagnostic: Unexpected Starter Shutdown - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11537,
      "name": "Diagnostic: Unexpected Starter Shutdown - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11538,
      "name": "Diagnostic: Unexpected Starter Shutdown - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11539,
      "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11540,
      "name": "Diagnostic: Very Low Evap Rfgt Pressure - 1B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11541,
      "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11542,
      "name": "Diagnostic: Very Low Evap Rfgt Pressure - 2B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11543,
      "name": "Diagnostic: Write Command Failure Energy Meter 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11544,
      "name": "Diagnostic: Write Command Failure Energy Meter 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BI",
      "instance": 11545,
      "name": "Comm Loss: Ice Building Status Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Normal, 1 = In Alarm"
    },
    {
      "type": "BV",
      "instance": 10100,
      "name": "Reset Diagnostic",
      "description": "BAS Diagnostic Reset",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Reset"
    },
    {
      "type": "BV",
      "instance": 10101,
      "name": "Noise Reduction Request BAS",
      "description": "BAS Noise Reduction Command",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Reduce Noise"
    },
    {
      "type": "BV",
      "instance": 10102,
      "name": "Circuit 1 Lockout BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BV",
      "instance": 10103,
      "name": "Circuit 2 Lockout BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BV",
      "instance": 10107,
      "name": "Energy Consumption Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Accumulating, 1 = Reset"
    },
    {
      "type": "BV",
      "instance": 10108,
      "name": "Chiller Auto Stop Command BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Stop, 1 = Auto"
    },
    {
      "type": "BV",
      "instance": 10109,
      "name": "Free Cooling Auto Stop Command BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Stop, 1 = Auto"
    },
    {
      "type": "BV",
      "instance": 10110,
      "name": "Free Cooling Compressor Lockout",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BV",
      "instance": 10111,
      "name": "Compressor 1B Lockout BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "BV",
      "instance": 10112,
      "name": "Compressor 2B Lockout BAS",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Normal, 1 = Locked Out"
    },
    {
      "type": "MI",
      "instance": 10100,
      "name": "Running Mode",
      "description": "Running state of the chiller",
      "units": "",
      "access": "R",
      "states": "1 = Chiller Off, 2 = Chiller In Start Mode, 3 = Chiller In Run Mode, 4 = Chiller In Pre-Shutdown Mode, 5 = Chiller In Service Mode"
    },
    {
      "type": "MI",
      "instance": 10101,
      "name": "Operating Mode",
      "description": "Operating mode of the chiller",
      "units": "",
      "access": "R",
      "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
    },
    {
      "type": "MI",
      "instance": 10102,
      "name": "Refrigerant Type",
      "description": "Chiller refrigerant type",
      "units": "",
      "access": "R",
      "states": "1 = R-11, 2 = R-12, 3 = R-22, 4 = R-123, 5 = R-134a, 6 = R-407C, 7 = R-410A, 8 = R-113, 9 = R-114, 10 = R-500, 11 = R-502, 12 = R-404A, 13 = R-513A, 14 = R-1233zd(E), 15 = R-514A, 16 = R-1234ze(E)"
    },
    {
      "type": "MI",
      "instance": 10103,
      "name": "Cooling Type",
      "description": "Cooling Type of chiller",
      "units": "",
      "access": "R",
      "states": "1 = Water Cooled, 2 = Air Cooled"
    },
    {
      "type": "MI",
      "instance": 10104,
      "name": "Manufacture Location",
      "description": "Location that the chiller was manufactured",
      "units": "",
      "access": "R",
      "states": "1 = Field Applied, 2 = La Crosse, 3 = Pueblo, 4 = Charmes, 5 = Rushville, 6 = Macon, 7 = Waco, 8 = Lexington, 9 = Forsyth, 10 = Clarksville, 11 = Ft. Smith, 12 = Penang, 13 = Colchester, 14 = Curitiba, 15 = Taicang, 16 = Taiwan, 17 = Epinal, 18 = Golbey"
    },
    {
      "type": "MI",
      "instance": 10105,
      "name": "Model Information [GEN2]",
      "description": "Model information of chiller",
      "units": "",
      "access": "R",
      "states": "1 = CVHF, 2 = CVGF, 3 = CVHS, 4 = RTAE, 5 = RTAF, 6 = RTHA, 7 = RTHB, 8 = RTHC, 9 = RTHD, 10 = RTWE, 11 = CTVD, 12 = CVR, 13 = CVHH, 14 = CDHH, 15 = VMAX, 16 = GVAF, 17 = RTWF, 18 = RTHF, 19 = RTAC, 20 = CVHM, 21 = RTAG, 22 = CGAF, 23 = RTXG, 24 = GVWF, 25 = HDWA, 26 = CMAC, 27 = IPAK, 28 = CXAF, 29 = ACSA, 30 = RTSF, 31 = HSWA, 32 = ACRA, 33 = RTEG, 34 = ACXA, 35 = CMAF, 36 = ACRB Large, 37 = ACRB Small, 38 = CVHE, 39 = CVHG, 40 = CVHL, 41 = RTWF XSE, 42 = CGWF, 43 = CDHG, 44 = ACCA, 45 = RTWD, 46 = RTUD, 47 = CXWF, 48 = CCUF, 49 = RTHG, 50 = CGAM, 51 = CXAM, 52 = CGAX, 53 = CXAX, 54 = EIC, 55 = EIH, 56 = RTXG, 57 = RTMG, 58 = ACRC, 59 = HSWB"
    },
    {
      "type": "MI",
      "instance": 10106,
      "name": "Chiller Setpoint Source",
      "description": "Selected setpoint source for control purpose",
      "units": "",
      "access": "R",
      "states": "1 = BAS, 2 = External, 3 = Front Panel"
    },
    {
      "type": "MV",
      "instance": 10100,
      "name": "Chiller Mode Command BAS",
      "description": "Command the chiller Mode",
      "units": "",
      "access": "W",
      "states": "1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling"
    }
  ]
}