{
  "manufacturer": "Trane",
  "manufacturer_slug": "trane",
  "model": "Symbio 800 CenTraVac Simplex (UC800)",
  "model_slug": "symbio-800-centravac-simplex-uc800",
  "aliases": [
    "CenTraVac",
    "CTV",
    "CTV-Simplex",
    "CenTraVac UC800",
    "Symbio 800 CenTraVac",
    "BAS-PTS029"
  ],
  "equipment_type": "Centrifugal chiller controller",
  "applies_to": "Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags '(UC800)'.",
  "summary": "This Symbio 800 list for simplex CenTraVac chillers has about 530 BACnet objects with low instance numbers: AI 1-339, status BI 1-24 and diagnostic BI 501-949. AIs cover water temperatures, refrigerant and oil, purge, starter, drive (AFD), bearing and motor data. The BAS writes chilled and hot water setpoints, current limit, base loading, circuit lockouts, mode and auto/stop.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Only the points that apply to the unit's factory configuration show up; the doc lists every possible point.",
    "The chiller tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS command and setpoint objects, marked writable here per Trane's naming convention.",
    "Trane titles this list 'CTV-Simplex (UC800)' and does not explain the suffix in the document. This list uses short instance numbers (AI 1, AV 1, BI 501...) unlike the standard Symbio 800 CenTraVac list (BAS-PTS009) with 5-digit instances, so check which list matches the controller on site.",
    "The analog tables give the data type ('Real') instead of units, so units are left blank; the communicated unit system (I-P or SI) is set at the factory.",
    "Binary inputs from the 'Binary Input Diagnostics' table are individual alarm flags (0/off = normal, 1/on = in alarm); they share one instance range with the status BIs.",
    "Some names repeat as printed in the doc (e.g. AI 58-60 are all 'Starter Current L1 % RLA Ckt1', and several Ckt1/Ckt2 diagnostics share a name); go by instance.",
    "The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.",
    "The same document also maps every object to a Modbus register; only the BACnet side is listed here."
  ],
  "source": {
    "title": "Symbio 800 Integration Points List BACnet - CTV-Simplex (UC800)",
    "doc_number": "BAS-PTS029A-EN",
    "revision_date": "12/6/2024",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf"
  },
  "integration": {
    "summary": "Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, current limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "BAS Chiller Auto Stop Command",
        "why": "BMS auto/stop command (1 = Stop, 2 = Auto)"
      },
      {
        "ref": "MV 2",
        "name": "BAS Chiller Mode Command",
        "why": "Cool/heat/ice/free-cooling mode command"
      },
      {
        "ref": "AV 1",
        "name": "BAS Chilled Water Setpoint",
        "why": "Chilled water setpoint from the BMS"
      },
      {
        "ref": "AV 2",
        "name": "BAS Current Limit Setpoint",
        "why": "Current limit from the BMS, % RLA"
      },
      {
        "ref": "BI 1",
        "name": "Chiller Running",
        "why": "Chiller on/off status"
      },
      {
        "ref": "BI 12",
        "name": "Local Setpoint Control",
        "why": "Shows if local setpoints override BAS setpoints"
      },
      {
        "ref": "AI 8",
        "name": "Evap Leaving Water Temp",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AI 5",
        "name": "Calculated Chiller Capacity",
        "why": "Calculated cooling capacity"
      },
      {
        "ref": "BI 10",
        "name": "Alarm Present",
        "why": "Any active alarm on the chiller"
      }
    ],
    "enable": "MV 1 BAS Chiller Auto Stop Command (1 = Stop, 2 = Auto; relinquish default Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. MI 10 External Auto Stop reports the hardwired external auto/stop input, and BI 11 Chiller In Auto shows whether the chiller is enabled to run. The documents don't say how the two combine or how to hand setpoint control to the BAS; BI 12 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 4 Active Chilled Water Setpoint Source shows Front Panel, External, Ice Machine or BAS.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.",
      "The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.",
      "The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.",
      "BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.",
      "MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display."
    ],
    "gotchas": [
      "Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.",
      "Points that don't apply to the unit's configuration are absent, and a technician can 'recycle' (remove) factory points from the interface, so a missing object may have been recycled.",
      "The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane's naming convention.",
      "Diagnostic BIs are one object per alarm condition and only exist for the options fitted.",
      "Auto/stop is a multistate value (MV 1: 1 = Stop, 2 = Auto) that relinquishes to Auto, not a binary as on the standard Symbio 800 list.",
      "Demand limiting is a current limit (AV 2, % RLA) on this list, not a 'Demand Limit Setpoint'.",
      "MV 3/MV 4 Circuit Lockout relinquish to 1 = Lock per the doc."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Unit Average Line Current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Active Current Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Active Base Loading Setpt",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Unit Power Consumption",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Calculated Chiller Capacity",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Active Cool/Heat Setpoint Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Evap Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Evap Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Cond Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Cond Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Approx Evap Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Evap Differential Wtr Press",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Approx Cond Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Cond Differential Wtr Press",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Second Condenser Entering Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Second Condenser Leaving Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "AFD Last Diagnostic Code Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Front Panel Chilled Water Setpt",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Front Panel Current Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Front Panel Hot Water Setpt",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Front Panel Base Loading Setpt",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Ext Chilled Wtr Setpt",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Ext Current Limit Setpt",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "External Base Loading Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Refrigerant Monitor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Evaporator Refrigerant Pressure Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Condenser Refrigerant Pressure Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Oil Tank Pressure Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Oil Pump Discharge Pressure Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Oil Differential Pressure Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Oil Tank Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Evaporator Saturated Rfgt Temp Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Condenser Saturated Rfgt Temp Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Compressor Rfgt Discharge Temp Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "IGV1 Percent Open Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "IGV2 Percent Open Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Purge Carbon Tank Temp Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Purge Liquid Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Purge Rfgt Compressor Suction Temp Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Time Until Next Purge Run Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Pumpout Chiller On-7 Days Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Pumpout Chiller Off-7 Days Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Daily Pumpout-24 Hours Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Pumpout-Life Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Refrigerant-Life Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Compressor Starts Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Compressor Running Time Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Starter Voltage Phase AB Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Starter Voltage Phase BC ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Starter Voltage Phase CA Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Starter Average Phase Voltage Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Starter Current L1 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Starter Current L2 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Starter Current L3 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Average Line Current Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Starter Current L1 % RLA Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Starter Current L1 % RLA Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Starter Current L1 % RLA Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Average Line Current % RLA Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Starter Power Consumption Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Starter Load Power Factor Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Inboard Bearing Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Outboard Bearing Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Motor Winding Temperature 1 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Motor Winding Temperature 2 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Motor Winding Temperature 3 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Frequency Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "AFD Transistor Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Evaporator Refrigerant Pressure Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Condenser Refrigerant Pressure Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Oil Tank Pressure Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Oil Pump Discharge Pressure Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Oil Differential Pressure Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Oil Tank Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Evaporator Saturated Rfgt Temp Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Condenser Saturated Rfgt Temp Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Compressor Rfgt Discharge Temp Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "IGV 1 Percent Open Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "IGV 2 Percent Open Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Purge Carbon Tank Temp Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Purge Liquid Tank Temp Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Purge Rfgt Compressor Suction Temp Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Time Until Next Purge Run Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Pumpout Chiller On 7 Days Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Pumpout Chiller Off 7 Days Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Daily Pumpout-24 Hours Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Pumpout-Life Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Refrigeration-Line Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Compressor Starts Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Compressor Running Time Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Starter Voltage Phase AB Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Starter Voltage Phase BC Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Starter Voltage Phase CA Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Starter Average Phase Voltage Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Starter Current L1 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Starter Current L2 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Starter Current L3 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Average Line Current Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Starter Current L1 % RLA Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Starter Current L2 % RLA Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Starter Current L3 % RLA Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Average Line Current % RLA Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Starter Power Consumption Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Starter Load Power Factor Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Inboard Bearing Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Outboard Bearing Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Motor Winding Temperature 1 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Motor Winding Temperature 2 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Motor Winding Temperature 3 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Frequency Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "AFD Transistor Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "AFD Last Diagnostic Code Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Differential Refrigerant Pressure Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Differential Refrigerant Pressure Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "AFD Average Input Current Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "AFD Input Current L1 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "AFD Input Current L2 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "AFD Input Current L3 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "AFD Input Frequency Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "AFD Output Voltage Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "AFD Input Power Factor Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "AFD Inverter Base Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "AFD Rectifier Base Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "AFD Output Power Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "AFD Average Input Current Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "AFD Input Current L1 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "AFD Input Current L2 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "AFD Input Current L3 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "AFD Input Frequency Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "AFD Output Voltage Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "AFD Input Power Factor Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "AFD Inverter Base Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "AFD Rectifier Base Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "AFD Output Power Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Frequency Command Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Frequency Command Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "AFD DC Bus voltage Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "AFD DC Bus voltage Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Condenser Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Condenser Leaving Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Evaporator Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Evaporator Entering Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Outboard Bearing Pad Temperature #1 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Outboard Bearing Pad Temperature #2 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Outboard Bearing Pad Temperature #3 Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Outboard Bearing Pad Temperature #1 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Outboard Bearing Pad Temperature #2 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Outboard Bearing Pad Temperature #3 Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "BAS Chilled Water Setpoint",
      "description": "Range 0°F to 75°F (depending on installed options) (-17.78° to 23.9° C); default 44°F (6.7° C)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "BAS Current Limit Setpoint",
      "description": "Range 0-100%; default 100% RLA",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "BAS Hot Water Setpoint",
      "description": "Range 80°F to 140°F (26.7°C to 60°C); default 120°F (48.9°C)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "BAS Base Loading Setpoint",
      "description": "Range 0-100%; default 50%",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Chiller Running",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No (Not Running), 1 = Yes (Running)"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Evaporator Pump Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off (Pump Off), 1 = On (Pump On)"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Evaporator Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No Flow, 1 = Flow"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Condenser Pump Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off (Pump Off), 1 = On (Pump On)"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Condenser Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No Flow, 1 = Flow"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Front Panel Base Loading Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Auto, 1 = On"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Emergency Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Manual Override Exists",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = False, 1 = True"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Base Loading",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Inactive, 1 = Active"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Alarm Present",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No, 1 = Yes"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Chiller In Auto",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No, 1 = Yes"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Local Setpoint Control",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No, 1 = Yes"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Maximum Capacity Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Limit Mode Relay Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Inactive, 1 = Active"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Head Relief Request Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Purge Compressor Relay Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Pumpout Relay Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Purge Regen Valve Solenoid Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Purge Compressor Relay Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Pumpout Relay Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Purge Regen Valve Solenoid Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Circuit Available Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No, 1 = Yes"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Circuit Available Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = No, 1 = Yes"
    },
    {
      "type": "BI",
      "instance": 501,
      "name": "Started Did Not Transition",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 502,
      "name": "Starter Did Not Fully Accelerate",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 503,
      "name": "Phase Reversal",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 504,
      "name": "Start Dry Run Test",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 505,
      "name": "Phase Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 506,
      "name": "Power Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 507,
      "name": "Momentary Power Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 508,
      "name": "Severe Current Unbalance",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 509,
      "name": "Starter Fault Type 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 510,
      "name": "Starter Fault Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 511,
      "name": "Starter Fault Type 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 512,
      "name": "Transition Complete Input Shorted",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 513,
      "name": "At Speed Input Shorted",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 514,
      "name": "Transition Complete Input Opened",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 515,
      "name": "At Speed Input Opened",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 516,
      "name": "Motor Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 517,
      "name": "Compressor Did Not Accelerate: Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 518,
      "name": "Cprsr Did Not Accelerate: Transition",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 519,
      "name": "Starter Contactor Interrupt Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 520,
      "name": "Starter Module Memory Error Type 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 521,
      "name": "Starter Module Memory Error Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 522,
      "name": "Starter Comm Loss: Main Processor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 536,
      "name": "AFD Power Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 537,
      "name": "AFD Start Inhibited",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 538,
      "name": "AFD Motor Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 539,
      "name": "AFD Motor Short",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 540,
      "name": "AFD Instantaneous Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 541,
      "name": "AFD High Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 542,
      "name": "AFD Output Phase Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 543,
      "name": "AFD Ground Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 544,
      "name": "HPC/High AFD Heat Sink Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 545,
      "name": "AFD Communication Loss: Main Processor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 546,
      "name": "AFD High Bus Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 547,
      "name": "AFD Control Board Memory Error Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 548,
      "name": "AFD General Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 549,
      "name": "AFD Fatal Software Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 550,
      "name": "AFD I/O Board Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 551,
      "name": "AFD Power Intfc Controller Board Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 552,
      "name": "AFD Power Structure Board Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 553,
      "name": "AFD DPI Communication Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 554,
      "name": "AFD RS485 Board Memory Error Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 555,
      "name": "External Chilled/Hot Water Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 556,
      "name": "External Current Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 557,
      "name": "Evaporator Entering Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 558,
      "name": "Evaporator Leaving Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 559,
      "name": "Condenser Entering Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 560,
      "name": "Condenser Leaving Water Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 561,
      "name": "Evaporator Diff Water Pressure Xdcr",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 562,
      "name": "Condenser Diff Water Pressure Xdcr(b)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 565,
      "name": "Evap Saturated Refrigerant Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 566,
      "name": "Cond Saturated Refrigerant Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 568,
      "name": "Condenser Refrigerant Pressure Xdcr(b)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 569,
      "name": "Oil Tank Temperature Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 570,
      "name": "Oil Pump Discharge Pressure Transducer",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 571,
      "name": "Oil Tank Pressure Transducer",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 572,
      "name": "Motor Winding Temperature 1 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 573,
      "name": "Motor Winding Temperature 2 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 574,
      "name": "Motor Winding Temperature 3 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 575,
      "name": "Inboard Bearing Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 576,
      "name": "Outboard Bearing Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 577,
      "name": "Cprsr Discharge Refrigerant Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 578,
      "name": "Outdoor Air Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 579,
      "name": "Purge Cprsr Suction Rfgt Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 580,
      "name": "Purge Carbon Tank Temperature Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 581,
      "name": "External Base Loading Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 583,
      "name": "Purge Liquid Level Too High Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 584,
      "name": "Purge Liquid Level Too High Continuously",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 585,
      "name": "Purge Carbon Regen Temp Not Satisfied",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 586,
      "name": "Purge Carbon Regen Temp Limit Exceeded",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 587,
      "name": "Purge Daily Pumpout Limit Exceeded",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 588,
      "name": "Purge Carbon Regen Temperature Too Low",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 589,
      "name": "Low Evaporator Refrigerant Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 590,
      "name": "High Oil Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 591,
      "name": "Low Evap Leaving Water Temp: Unit Off",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 592,
      "name": "Low Evap Leaving Water Temp: Unit On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 593,
      "name": "Evaporator Water Flow Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 594,
      "name": "Evaporator Water Flow Lost",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 595,
      "name": "High Evaporator Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 596,
      "name": "Condenser High Pressure Cutout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 597,
      "name": "Emergency Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 598,
      "name": "MP: Invalid Configuration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 603,
      "name": "MP: Reset Has Occurred",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 604,
      "name": "Extended Compressor Surge",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 605,
      "name": "Over Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 606,
      "name": "Under Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 607,
      "name": "Low Evaporator Water Flow",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 608,
      "name": "Condenser Water Flow Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 609,
      "name": "Condenser Water Flow Lost",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 614,
      "name": "Unexpected Starter Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 615,
      "name": "Starter Failed to Alrm/Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 617,
      "name": "Low Differential Oil Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 618,
      "name": "Check Oil Filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 619,
      "name": "Oil Pressure Sensor Calibration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 620,
      "name": "High Vacuum Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 621,
      "name": "Low Oil Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 622,
      "name": "High Inboard Bearing Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 623,
      "name": "High Outboard Bearing Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 624,
      "name": "High Cprsr Rfgt Discharge Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 625,
      "name": "High Motor Winding Temperature 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 626,
      "name": "High Motor Winding Temperature 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 627,
      "name": "High Motor Winding Temperature 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 628,
      "name": "Refrigerant Monitor Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 629,
      "name": "Unexpected Differential oil Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 630,
      "name": "Differential Oil Pressure Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 636,
      "name": "Generator Fault Relay Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 637,
      "name": "Generator Ready Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 646,
      "name": "Excessive Loss of Communication",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 647,
      "name": "Comm Loss: External Auto/Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 648,
      "name": "Comm Loss: Emergency Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 649,
      "name": "Comm Loss: External Ice Building Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 650,
      "name": "Comm Loss: Outdoor Air Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 651,
      "name": "Comm Loss: Evap Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 652,
      "name": "Comm Loss: Evap Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 653,
      "name": "Comm Loss: Condenser Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 654,
      "name": "Comm Loss: Condenser Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 655,
      "name": "Comm Loss: Sec Cond Leaving Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 656,
      "name": "Comm Loss: Sec Cond Entering Water Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 657,
      "name": "Comm Loss: Oil Tank Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 658,
      "name": "Comm Loss: Ext Chilled/Hot Wtr Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 659,
      "name": "Comm Loss: Ext Current Limit Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 660,
      "name": "Comm Loss: Cond High Pressure Cutout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 661,
      "name": "Comm Loss: Evaporator Water Flow Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 662,
      "name": "Comm Loss: Condenser Water Flow Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 663,
      "name": "Comm Loss: Evap Saturated Rfgt Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 664,
      "name": "Comm Loss: Cond Saturated Rfgt Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 666,
      "name": "Comm Loss: Cond Refrigerant Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 667,
      "name": "Comm Loss: Oil Tank Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 668,
      "name": "Comm Loss: Oil Pump Discharge Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 669,
      "name": "Comm Loss: Evaporator Water Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 670,
      "name": "Comm Loss: Condenser Water Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 671,
      "name": "Comm Loss: Ice Building Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 672,
      "name": "Comm Loss: Starter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 673,
      "name": "Comm Loss: Adaptive Frequency Drive",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 682,
      "name": "Comm Loss: Evap Diff Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 683,
      "name": "Comm Loss: Cond Diff Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 684,
      "name": "Comm Loss: Cond Rfgt Pressure Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 685,
      "name": "Comm Loss: Compressor Motor % RLA Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 686,
      "name": "Comm Loss: Refrigerant Monitor Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 692,
      "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 693,
      "name": "Comm Loss: Purge Carbon Tank Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 694,
      "name": "Comm Loss: Purge Liquid Level Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 696,
      "name": "Comm Loss: Purge Pumpout Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 697,
      "name": "Comm Loss: Purge Carbon Tank Heater Rly",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 698,
      "name": "Comm Loss: Purge Regen Solenoid Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 699,
      "name": "Comm Loss: Purge Alarm Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 700,
      "name": "Comm Loss: Purge Pumpout Solenoid Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 701,
      "name": "Comm Loss: Purge Exhaust Solenoid Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 702,
      "name": "Comm Loss: Purge Condensing Unit Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 705,
      "name": "Comm Loss: Oil/Refrigerant Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 706,
      "name": "Comm Loss: Oil Tank Heater Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 709,
      "name": "Comm Loss: Motor Winding Temperature 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 710,
      "name": "Comm Loss: Motor Winding Temperature 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 711,
      "name": "Comm Loss: Motor Winding Temperature 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 712,
      "name": "Comm Loss: Inboard Bearing Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 713,
      "name": "Comm Loss: Outboard Bearing Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 714,
      "name": "Comm Loss: Cprsr Discharge Rfgt Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 715,
      "name": "Comm Loss: IGV First Stage Actuator",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 716,
      "name": "Comm Loss: IGV Second Stage Actuator",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 717,
      "name": "Comm Loss: Ext Base Loading Setpoint",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 718,
      "name": "Comm Loss: Ext Base Loading Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 719,
      "name": "Comm Loss: External Hot Water Command",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 723,
      "name": "Comm Loss: Generator Start/Stop Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 724,
      "name": "Comm Loss: Generator Speed Signal Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 725,
      "name": "Comm Loss: Generator Up To Speed Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 726,
      "name": "Comm Loss: Generator Fault Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 727,
      "name": "Comm Loss: Generator Fault Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 739,
      "name": "Comm Loss: AFD Speed Signal VDC Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 744,
      "name": "Comm Loss: Programmable Relay Board 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 745,
      "name": "Comm Loss: Programmable Relay Board 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 755,
      "name": "Starter Did Not Transition",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 756,
      "name": "Starter Did Not Fully Accelerate",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 757,
      "name": "Phase Reversal",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 759,
      "name": "Starter Dry Run Test",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 761,
      "name": "Phase Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 763,
      "name": "Power Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 765,
      "name": "Momentary Power Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 767,
      "name": "Severe Current Unbalance",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 769,
      "name": "Starter Fault Type 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 770,
      "name": "Starter Fault Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 771,
      "name": "Starter Fault Type 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 772,
      "name": "Transition Complete Input Shorted",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 773,
      "name": "At Speed Input Shorted",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 774,
      "name": "Transition Complete Input Opened",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 775,
      "name": "At Speed Input Opened",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 776,
      "name": "Motor Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 778,
      "name": "Compressor Did Not Accelerate: Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 779,
      "name": "Cprsr Did Not Accelerate: Transition",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 780,
      "name": "Starter Contactor Interrupt Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 782,
      "name": "Starter Module Memory Error Type 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 783,
      "name": "Starter Module Memory Error Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 784,
      "name": "Starter Comm Loss: Main Processor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 795,
      "name": "AFD Power Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 796,
      "name": "AFD Start Inhibited",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 797,
      "name": "AFD Motor Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 798,
      "name": "AFD Motor Short",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 799,
      "name": "AFD Instantaneous Current Overload",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 800,
      "name": "AFD High Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 801,
      "name": "AFD Output Phase Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 802,
      "name": "AFD Ground Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 803,
      "name": "HPC/High AFD Heat Sink Water Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 804,
      "name": "AFD Comm Loss: Main Processor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 805,
      "name": "AFD High Bus Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 806,
      "name": "AFD Control Board Memory Error Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 807,
      "name": "AFD General Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 808,
      "name": "AFD Fatal Software Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 809,
      "name": "AFD I/O Board Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 810,
      "name": "AFD Power Intfc Controller Board Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 811,
      "name": "AFD Power Structure Board Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 812,
      "name": "AFD DPI Communication Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 813,
      "name": "AFD RS485 Board Memory Error Type 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 814,
      "name": "Evap Saturated Refrigerant Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 815,
      "name": "Cond Saturated Refrigerant Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 816,
      "name": "Condenser Refrigerant Pressure Xdcr(b)",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 817,
      "name": "Oil Tank Temperature Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 818,
      "name": "Oil Pump Discharge Pressure Transducer",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 819,
      "name": "Oil Tank Pressure Transducer",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 820,
      "name": "Motor Winding Temperature 1 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 821,
      "name": "Motor Winding Temperature 2 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 822,
      "name": "Motor Winding Temperature 3 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 823,
      "name": "Inboard Bearing Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 824,
      "name": "Outboard Bearing Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 825,
      "name": "Cprsr Discharge Refrigerant Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 826,
      "name": "Purge Cprsr Suction Rfgt Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 827,
      "name": "Purge Carbon Tank Temperature Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 828,
      "name": "Purge Liquid Level Too High Warning",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 829,
      "name": "Purge Liquid Level Too High Continuously",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 830,
      "name": "Purge Carbon Regen Temp Not Satisfied",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 831,
      "name": "Purge Carbon Regen Temp Limit Exceeded",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 832,
      "name": "Purge Daily Pumpout Limit Exceeded",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 833,
      "name": "Purge Carbon Regen Temperature Too Low",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 834,
      "name": "Low Evaporator Refrigerant Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 835,
      "name": "High Oil Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 836,
      "name": "Condenser High Pressure Cutout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 837,
      "name": "Extended Compressor Surge",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 838,
      "name": "Over Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 839,
      "name": "Under Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 840,
      "name": "Unexpected Starter Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 841,
      "name": "Starter Failed to Arm/Start",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 843,
      "name": "Low Differential Oil Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 844,
      "name": "Check Oil Filter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 845,
      "name": "Oil Pressure Sensor Calibration",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 846,
      "name": "High Vacuum Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 847,
      "name": "Low Oil Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 848,
      "name": "High Inboard Bearing Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 849,
      "name": "High Outboard Bearing Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 850,
      "name": "High Cprsr Rfgt Discharge Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 851,
      "name": "High Motor Winding Temperature 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 852,
      "name": "High Motor Winding Temperature 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 853,
      "name": "High Motor Winding Temperature 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 854,
      "name": "Unexpected Differential Oil Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 855,
      "name": "Differential Oil Pressure Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 858,
      "name": "Generator Fault Relay Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 859,
      "name": "Generator Ready Signal Overdue",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 860,
      "name": "Comm Loss: Oil Tank Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 861,
      "name": "Comm Loss: Cond High Pressure Cutout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 862,
      "name": "Comm Loss: Evap Sat Refrig Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 863,
      "name": "Comm Loss: Cond Saturated Rfgt Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 864,
      "name": "Comm Loss: Cond Refrigerant Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 865,
      "name": "Comm Loss: Oil Tank Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 866,
      "name": "Comm Loss: Oil Pump Discharge Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 867,
      "name": "Comm Loss: Starter",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 869,
      "name": "Comm Loss: Adaptive Frequency Drive",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 872,
      "name": "Comm Loss: Cond Rfgt Pressure Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 873,
      "name": "Comm Loss: Compressor Motor % RLA Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 874,
      "name": "Comm Loss: Purge Cprsr Suction Rfgt Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 875,
      "name": "Comm Loss: Purge Carbon Tank Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 876,
      "name": "Comm Loss: Purge Liquid Level Switch",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 878,
      "name": "Comm Loss: Purge Pumpout Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 879,
      "name": "Comm Loss: Purge Carbon Tank Heater Rly",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 880,
      "name": "Comm Loss: Purge Regen Solenoid Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 881,
      "name": "Comm Loss: Purge Alarm Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 882,
      "name": "Comm Loss: Purge Pumpout Solenoid Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 883,
      "name": "Comm Loss: Purge Exhaust Solenoid Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 884,
      "name": "Comm Loss: Purge Condensing Unit Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 887,
      "name": "Comm Loss: Oil/Refrigerant Pump Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 888,
      "name": "Comm Loss: Oil Tank Heater Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 889,
      "name": "Comm Loss: Motor Winding Temperature 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 890,
      "name": "Comm Loss: Motor Winding Temperature 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 891,
      "name": "Comm Loss: Motor Winding Temperature 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 892,
      "name": "Comm Loss: Inboard Bearing Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 893,
      "name": "Comm Loss: Outboard Bearing Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 894,
      "name": "Comm Loss: Cprsr Discharge Rfgt Temp",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 895,
      "name": "Comm Loss: IGV First Stage Actuator",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 896,
      "name": "Comm Loss: IGV Second Stage Actuator",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 897,
      "name": "Comm Loss: Generator Start/Stop Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 898,
      "name": "Comm Loss: Generator Speed Signal Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 899,
      "name": "Comm Loss: Generator Up To Speed Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 900,
      "name": "Comm Loss: Generator Fault Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 901,
      "name": "Comm Loss: External Ckt Lockout",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 903,
      "name": "Purge Regen Cooldown Temp Too High",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 904,
      "name": "Purge Regen Cooldown Temp Too High Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 905,
      "name": "Restart Inhibit",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 906,
      "name": "Restart Inhibit Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 909,
      "name": "AFD Contactor Interrupt Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 910,
      "name": "AFD Contactor Interrupt Failure Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 911,
      "name": "High Evaporator Refrigerant Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 912,
      "name": "High Evaporator Refrigerant Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 914,
      "name": "Software Error 1001",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 915,
      "name": "Software Error 1004",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 917,
      "name": "Comm Loss: AFD Speed Signal VDC Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 918,
      "name": "Comm Loss: Oil Cooler Solenoid",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 919,
      "name": "Comm Loss: Oil Cooler Solenoid",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 920,
      "name": "Comm Loss: Oil Tank Heater 4E1 Rela",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 921,
      "name": "Comm Loss: Oil Tank Heater 4E1 Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 922,
      "name": "Comm Loss: Oil Tank Heater 4E2 Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 923,
      "name": "Comm Loss: Oil Tank Heater 4E2 Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 924,
      "name": "Comm Loss: Oil Vent Line",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 925,
      "name": "Comm Loss: Oil Vent Line",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 926,
      "name": "Comm Loss: Outboard Bearing Pad Temp 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 927,
      "name": "Comm Loss: Outboard Bearing Pad Temp 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 928,
      "name": "Comm Loss: Outboard Bearing Pad Temp 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 929,
      "name": "Comm Loss: Outboard Bearing Pad Temp 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 930,
      "name": "Comm Loss: Outboard Bearing Pad Temp 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 931,
      "name": "Comm Loss: Outboard Bearing Pad Temp 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 932,
      "name": "High Outboard Bearing Pad Temperature 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 933,
      "name": "High Outboard Bearing Pad Temperature 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 934,
      "name": "High Outboard Bearing Pad Temperature 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 935,
      "name": "High Outboard Bearing Pad Temperature 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 936,
      "name": "High Outboard Bearing Pad Temperature 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 937,
      "name": "High Outboard Bearing Pad Temperature 3",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 938,
      "name": "Outboard Bearing Pad Temp 1 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 939,
      "name": "Outboard Bearing Pad Temp 1 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 940,
      "name": "Outboard Bearing Pad Temp 2Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 941,
      "name": "Outboard Bearing Pad Temp 2Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 942,
      "name": "Outboard Bearing Pad Temp 3Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 943,
      "name": "Outboard Bearing Pad Temp 3 Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 944,
      "name": "Inverted Evaporator Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 945,
      "name": "Inverted Condenser Water Temperature",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 946,
      "name": "Inverted Evaporator Approach Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 947,
      "name": "Inverted Condenser Approach Temperature Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 948,
      "name": "Inverted Evaporator Approach Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BI",
      "instance": 949,
      "name": "Inverted Condenser Approach Temperature Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "BAS Base Loading Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "BAS Diagnostic Reset",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = False (Reset, No), 1 = True (Reset, Yes)"
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "Chiller Running Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Not Running, 2 = Starting, 3 = Running, 4 = Stopping"
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "Chiller Control Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Cool, 2 = Heat, 3 = Ice, 4 = Free Cooling"
    },
    {
      "type": "MI",
      "instance": 3,
      "name": "Setpoint Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = BAS/Ext/FP, 2 = Ext/FP, 3 = Front Panel"
    },
    {
      "type": "MI",
      "instance": 4,
      "name": "Active Chilled Water Setpoint Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS"
    },
    {
      "type": "MI",
      "instance": 5,
      "name": "Active Current Limit Setpoint Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS"
    },
    {
      "type": "MI",
      "instance": 6,
      "name": "Active Hot Water Setpoint Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS"
    },
    {
      "type": "MI",
      "instance": 7,
      "name": "Active Base Loading Setpoint Source",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS"
    },
    {
      "type": "MI",
      "instance": 8,
      "name": "Front Panel Auto/Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Stop, 2 = Auto"
    },
    {
      "type": "MI",
      "instance": 9,
      "name": "Front Panel Chiller Control Mode",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Cool, 2 = Heat, 3 = Ice, 4 = Free Cooling"
    },
    {
      "type": "MI",
      "instance": 10,
      "name": "External Auto Stop",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Off, 2 = Auto"
    },
    {
      "type": "MI",
      "instance": 11,
      "name": "Compressor Running Ckt1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Stopped, 2 = Running, 3 = Arm"
    },
    {
      "type": "MI",
      "instance": 12,
      "name": "Compressor Running Ckt2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1 = Stopped, 2 = Running, 3 = Arm"
    },
    {
      "type": "MI",
      "instance": 13,
      "name": "Refrigerant Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0 = R11, 1 = R12, 2 = R22, 3 = R123, 4 = R134a, 5 = R407C, 6 = R410A, 7 = R113, 8 = R114, 9 = R500, 10 = R502, 11 = R404A, 12 = R513A, 13 = R1233zd(E), 14 = R514A, 15 = R1234ze-(E)"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "BAS Chiller Auto Stop Command",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Stop, 2 = Auto"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "BAS Chiller Mode Command",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1 = Cool, 2 = Heat, 3 = Ice, 4 = Free Cool"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Circuit Lockout Ckt1",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Auto, 1 = Lock"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Circuit Lockout Ckt2",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0 = Auto, 1 = Lock"
    }
  ]
}
