{
  "manufacturer": "Triacta",
  "manufacturer_slug": "triacta",
  "model": "GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)",
  "model_slug": "gateway-gateway-s",
  "aliases": [
    "Triacta GATEWAY",
    "GATEWAY-S",
    "Triacta GATEWAY-S",
    "METERGY GATEWAY",
    "Triacta BACnet meter",
    "930-154-01-A.00"
  ],
  "equipment_type": "Power meter (multi-circuit)",
  "applies_to": "Triacta GATEWAY and GATEWAY-S modular multi-circuit sub-meters with the BACnet IP interface.",
  "summary": "The GATEWAY / GATEWAY-S builds its BACnet IP object list from the meter configuration: each configured meter point gets Analog Inputs for power, power factor and demand, each element gets current, voltage, power, power factor and angle, and energy registers and pulse inputs are Accumulator objects. This list is the printed \"mixed configuration\" example (16 meter points, 36 elements, 12 pulse inputs); a different set-up gives a different list and numbering.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "From the \"BACnet Mixed Configuration Output\" table of the application note (document pages 8-16). Instances are assigned in order of the configured meter points, so they shift with the configuration.",
    "Only configured meter points and pulse inputs appear; the doc gives a maximum of 768 measurement objects and 48 pulse objects.",
    "Energy registers and pulse counters are BACnet Accumulator objects. Pulse counters need the Pulses report type enabled.",
    "Demand objects need Peak / Present Demand enabled in the configuration tool. Units are taken from the per-meter and per-element description tables.",
    "The doc also prints a single-meter-point example (AI 0-21, ACC 0-4) that follows the same pattern; it is not listed separately.",
    "There is no access column; all objects are read-only measurements."
  ],
  "source": {
    "title": "GATEWAY/GATEWAY-S BACnet Application Note",
    "doc_number": "930-154-01-A.00",
    "revision_date": "01/2022 (Draft D01)",
    "url": "https://stgccamtgdevwebflow.blob.core.windows.net/triacta/Technical%20Documentation/Other/GATEWAY%20and%20GATEWAY-S%20BACNet%20Guide.pdf"
  },
  "integration": {
    "summary": "Configure the meter points and report types in the Triacta Configuration Tool, set a unique device ID, then discover the meter over BACnet IP and read power, demand and the energy Accumulators for each meter point.",
    "minimum_points": [
      {
        "ref": "AI 0",
        "name": "Meter 1 Active Power",
        "why": "Meter 1 active power, W"
      },
      {
        "ref": "AI 1",
        "name": "Meter 1 Reactive Power",
        "why": "Meter 1 reactive power, VAR"
      },
      {
        "ref": "AI 3",
        "name": "Meter 1 Power Factor",
        "why": "Meter 1 power factor"
      },
      {
        "ref": "AI 5",
        "name": "Meter 1 Demand W Present",
        "why": "Meter 1 present demand, W"
      },
      {
        "ref": "ACC 0",
        "name": "Meter 1 Active Energy Delivered Register",
        "why": "Meter 1 delivered energy total, Wh"
      },
      {
        "ref": "ACC 1",
        "name": "Meter 1 Active Energy Received Register",
        "why": "Meter 1 received energy total, Wh"
      },
      {
        "ref": "AI 13",
        "name": "Meter 1 Element 1 Current",
        "why": "Meter 1 element 1 current, A"
      },
      {
        "ref": "AI 14",
        "name": "Meter 1 Element 1 Voltage",
        "why": "Meter 1 element 1 voltage, V"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device ID 0-4194303 (default 4194303); UDP port default 47808. Set both in the BACnet tab of the Triacta Configuration Tool.",
      "For networks across subnets, enter a BBMD address; the meter registers as a foreign device (BBMD timeout default 60000 s).",
      "Analog inputs update every 5 seconds."
    ],
    "gotchas": [
      "Segmentation is not supported: use ReadProperty or small ReadPropertyMultiple requests, never read-all.",
      "Object instances depend on which meter points are configured; re-check the object list after any configuration change.",
      "All times are reported in UTC (UTC offset fixed at 0)."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Meter 1 Active Power",
      "description": "Meter 1: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Meter 1 Reactive Power",
      "description": "Meter 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Meter 1 Apparent Power",
      "description": "Meter 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Meter 1 Power Factor",
      "description": "Meter 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Meter 1 Demand W",
      "description": "Meter 1: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Meter 1 Demand W Present",
      "description": "Meter 1: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Meter 1 Demand VA",
      "description": "Meter 1: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Meter 1 Demand VA Present",
      "description": "Meter 1: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Meter 1 Element 1 Power",
      "description": "Meter 1, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Meter 1 Element 1 Reactive Power",
      "description": "Meter 1, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Meter 1 Element 1 Apparent Power",
      "description": "Meter 1, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Meter 1 Element 1 Power Factor",
      "description": "Meter 1, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Meter 1 Element 1 Angle",
      "description": "Meter 1, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Meter 1 Element 1 Current",
      "description": "Meter 1, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Meter 1 Element 1 Voltage",
      "description": "Meter 1, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Meter 1 Element 2 Power",
      "description": "Meter 1, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Meter 1 Element 2 Reactive Power",
      "description": "Meter 1, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Meter 1 Element 2 Apparent Power",
      "description": "Meter 1, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Meter 1 Element 2 Power Factor",
      "description": "Meter 1, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Meter 1 Element 2 Angle",
      "description": "Meter 1, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Meter 1 Element 2 Current",
      "description": "Meter 1, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Meter 1 Element 2 Voltage",
      "description": "Meter 1, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Meter 2 Active Power",
      "description": "Meter 2: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Meter 2 Reactive Power",
      "description": "Meter 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Meter 2 Apparent Power",
      "description": "Meter 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Meter 2 Power Factor",
      "description": "Meter 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Meter 2 Demand W",
      "description": "Meter 2: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Meter 2 Demand W Present",
      "description": "Meter 2: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Meter 2 Demand VA",
      "description": "Meter 2: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Meter 2 Demand VA Present",
      "description": "Meter 2: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Meter 2 Element 1 Power",
      "description": "Meter 2, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Meter 2 Element 1 Reactive Power",
      "description": "Meter 2, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Meter 2 Element 1 Apparent Power",
      "description": "Meter 2, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Meter 2 Element 1 Power Factor",
      "description": "Meter 2, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Meter 2 Element 1 Angle",
      "description": "Meter 2, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Meter 2 Element 1 Current",
      "description": "Meter 2, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Meter 2 Element 1 Voltage",
      "description": "Meter 2, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Meter 2 Element 2 Power",
      "description": "Meter 2, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Meter 2 Element 2 Reactive Power",
      "description": "Meter 2, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Meter 2 Element 2 Apparent Power",
      "description": "Meter 2, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Meter 2 Element 2 Power Factor",
      "description": "Meter 2, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Meter 2 Element 2 Angle",
      "description": "Meter 2, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Meter 2 Element 2 Current",
      "description": "Meter 2, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Meter 2 Element 2 Voltage",
      "description": "Meter 2, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Meter 3 Active Power",
      "description": "Meter 3: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Meter 3 Reactive Power",
      "description": "Meter 3: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Meter 3 Apparent Power",
      "description": "Meter 3: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Meter 3 Power Factor",
      "description": "Meter 3: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Meter 3 Demand W",
      "description": "Meter 3: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Meter 3 Demand W Present",
      "description": "Meter 3: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Meter 3 Demand VA",
      "description": "Meter 3: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Meter 3 Demand VA Present",
      "description": "Meter 3: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Meter 3 Element 1 Power",
      "description": "Meter 3, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Meter 3 Element 1 Reactive Power",
      "description": "Meter 3, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Meter 3 Element 1 Apparent Power",
      "description": "Meter 3, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Meter 3 Element 1 Power Factor",
      "description": "Meter 3, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Meter 3 Element 1 Angle",
      "description": "Meter 3, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Meter 3 Element 1 Current",
      "description": "Meter 3, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Meter 3 Element 1 Voltage",
      "description": "Meter 3, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Meter 3 Element 2 Power",
      "description": "Meter 3, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Meter 3 Element 2 Reactive Power",
      "description": "Meter 3, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Meter 3 Element 2 Apparent Power",
      "description": "Meter 3, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Meter 3 Element 2 Power Factor",
      "description": "Meter 3, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Meter 3 Element 2 Angle",
      "description": "Meter 3, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Meter 3 Element 2 Current",
      "description": "Meter 3, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Meter 3 Element 2 Voltage",
      "description": "Meter 3, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Meter 4 Active Power",
      "description": "Meter 4: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Meter 4 Reactive Power",
      "description": "Meter 4: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Meter 4 Apparent Power",
      "description": "Meter 4: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Meter 4 Power Factor",
      "description": "Meter 4: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Meter 4 Demand W",
      "description": "Meter 4: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Meter 4 Demand W Present",
      "description": "Meter 4: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Meter 4 Demand VA",
      "description": "Meter 4: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Meter 4 Demand VA Present",
      "description": "Meter 4: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Meter 4 Element 1 Power",
      "description": "Meter 4, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Meter 4 Element 1 Reactive Power",
      "description": "Meter 4, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Meter 4 Element 1 Apparent Power",
      "description": "Meter 4, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Meter 4 Element 1 Power Factor",
      "description": "Meter 4, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Meter 4 Element 1 Angle",
      "description": "Meter 4, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Meter 4 Element 1 Current",
      "description": "Meter 4, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Meter 4 Element 1 Voltage",
      "description": "Meter 4, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Meter 4 Element 2 Power",
      "description": "Meter 4, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Meter 4 Element 2 Reactive Power",
      "description": "Meter 4, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Meter 4 Element 2 Apparent Power",
      "description": "Meter 4, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Meter 4 Element 2 Power Factor",
      "description": "Meter 4, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Meter 4 Element 2 Angle",
      "description": "Meter 4, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Meter 4 Element 2 Current",
      "description": "Meter 4, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Meter 4 Element 2 Voltage",
      "description": "Meter 4, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Meter 5 Active Power",
      "description": "Meter 5: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Meter 5 Reactive Power",
      "description": "Meter 5: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Meter 5 Apparent Power",
      "description": "Meter 5: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Meter 5 Power Factor",
      "description": "Meter 5: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Meter 5 Demand W",
      "description": "Meter 5: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Meter 5 Demand W Present",
      "description": "Meter 5: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Meter 5 Demand VA",
      "description": "Meter 5: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Meter 5 Demand VA Present",
      "description": "Meter 5: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Meter 5 Element 1 Power",
      "description": "Meter 5, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Meter 5 Element 1 Reactive Power",
      "description": "Meter 5, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Meter 5 Element 1 Apparent Power",
      "description": "Meter 5, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Meter 5 Element 1 Power Factor",
      "description": "Meter 5, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Meter 5 Element 1 Angle",
      "description": "Meter 5, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Meter 5 Element 1 Current",
      "description": "Meter 5, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Meter 5 Element 1 Voltage",
      "description": "Meter 5, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Meter 5 Element 2 Power",
      "description": "Meter 5, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Meter 5 Element 2 Reactive Power",
      "description": "Meter 5, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Meter 5 Element 2 Apparent Power",
      "description": "Meter 5, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Meter 5 Element 2 Power Factor",
      "description": "Meter 5, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Meter 5 Element 2 Angle",
      "description": "Meter 5, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Meter 5 Element 2 Current",
      "description": "Meter 5, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Meter 5 Element 2 Voltage",
      "description": "Meter 5, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Meter 6 Active Power",
      "description": "Meter 6: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Meter 6 Reactive Power",
      "description": "Meter 6: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Meter 6 Apparent Power",
      "description": "Meter 6: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Meter 6 Power Factor",
      "description": "Meter 6: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Meter 6 Demand W",
      "description": "Meter 6: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Meter 6 Demand W Present",
      "description": "Meter 6: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Meter 6 Demand VA",
      "description": "Meter 6: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Meter 6 Demand VA Present",
      "description": "Meter 6: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Meter 6 Element 1 Power",
      "description": "Meter 6, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Meter 6 Element 1 Reactive Power",
      "description": "Meter 6, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Meter 6 Element 1 Apparent Power",
      "description": "Meter 6, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Meter 6 Element 1 Power Factor",
      "description": "Meter 6, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Meter 6 Element 1 Angle",
      "description": "Meter 6, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Meter 6 Element 1 Current",
      "description": "Meter 6, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Meter 6 Element 1 Voltage",
      "description": "Meter 6, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Meter 6 Element 2 Power",
      "description": "Meter 6, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Meter 6 Element 2 Reactive Power",
      "description": "Meter 6, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Meter 6 Element 2 Apparent Power",
      "description": "Meter 6, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Meter 6 Element 2 Power Factor",
      "description": "Meter 6, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Meter 6 Element 2 Angle",
      "description": "Meter 6, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Meter 6 Element 2 Current",
      "description": "Meter 6, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Meter 6 Element 2 Voltage",
      "description": "Meter 6, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Meter 7 Active Power",
      "description": "Meter 7: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Meter 7 Reactive Power",
      "description": "Meter 7: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Meter 7 Apparent Power",
      "description": "Meter 7: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Meter 7 Power Factor",
      "description": "Meter 7: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Meter 7 Demand W",
      "description": "Meter 7: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Meter 7 Demand W Present",
      "description": "Meter 7: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Meter 7 Demand VA",
      "description": "Meter 7: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Meter 7 Demand VA Present",
      "description": "Meter 7: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Meter 7 Element 1 Power",
      "description": "Meter 7, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Meter 7 Element 1 Reactive Power",
      "description": "Meter 7, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Meter 7 Element 1 Apparent Power",
      "description": "Meter 7, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Meter 7 Element 1 Power Factor",
      "description": "Meter 7, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Meter 7 Element 1 Angle",
      "description": "Meter 7, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Meter 7 Element 1 Current",
      "description": "Meter 7, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Meter 7 Element 1 Voltage",
      "description": "Meter 7, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Meter 7 Element 2 Power",
      "description": "Meter 7, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Meter 7 Element 2 Reactive Power",
      "description": "Meter 7, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Meter 7 Element 2 Apparent Power",
      "description": "Meter 7, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Meter 7 Element 2 Power Factor",
      "description": "Meter 7, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Meter 7 Element 2 Angle",
      "description": "Meter 7, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Meter 7 Element 2 Current",
      "description": "Meter 7, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Meter 7 Element 2 Voltage",
      "description": "Meter 7, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Meter 8 Active Power",
      "description": "Meter 8: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Meter 8 Reactive Power",
      "description": "Meter 8: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Meter 8 Apparent Power",
      "description": "Meter 8: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Meter 8 Power Factor",
      "description": "Meter 8: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Meter 8 Demand W",
      "description": "Meter 8: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Meter 8 Demand W Present",
      "description": "Meter 8: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Meter 8 Demand VA",
      "description": "Meter 8: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Meter 8 Demand VA Present",
      "description": "Meter 8: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Meter 8 Element 1 Power",
      "description": "Meter 8, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Meter 8 Element 1 Reactive Power",
      "description": "Meter 8, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Meter 8 Element 1 Apparent Power",
      "description": "Meter 8, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Meter 8 Element 1 Power Factor",
      "description": "Meter 8, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Meter 8 Element 1 Angle",
      "description": "Meter 8, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Meter 8 Element 1 Current",
      "description": "Meter 8, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Meter 8 Element 1 Voltage",
      "description": "Meter 8, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Meter 8 Element 2 Power",
      "description": "Meter 8, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Meter 8 Element 2 Reactive Power",
      "description": "Meter 8, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Meter 8 Element 2 Apparent Power",
      "description": "Meter 8, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Meter 8 Element 2 Power Factor",
      "description": "Meter 8, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Meter 8 Element 2 Angle",
      "description": "Meter 8, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Meter 8 Element 2 Current",
      "description": "Meter 8, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Meter 8 Element 2 Voltage",
      "description": "Meter 8, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Meter 9 Active Power",
      "description": "Meter 9: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Meter 9 Reactive Power",
      "description": "Meter 9: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Meter 9 Apparent Power",
      "description": "Meter 9: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Meter 9 Power Factor",
      "description": "Meter 9: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Meter 9 Demand W",
      "description": "Meter 9: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Meter 9 Demand W Present",
      "description": "Meter 9: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Meter 9 Demand VA",
      "description": "Meter 9: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Meter 9 Demand VA Present",
      "description": "Meter 9: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Meter 9 Element 1 Power",
      "description": "Meter 9, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Meter 9 Element 1 Reactive Power",
      "description": "Meter 9, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Meter 9 Element 1 Apparent Power",
      "description": "Meter 9, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Meter 9 Element 1 Power Factor",
      "description": "Meter 9, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Meter 9 Element 1 Angle",
      "description": "Meter 9, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Meter 9 Element 1 Current",
      "description": "Meter 9, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Meter 9 Element 1 Voltage",
      "description": "Meter 9, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Meter 9 Element 2 Power",
      "description": "Meter 9, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Meter 9 Element 2 Reactive Power",
      "description": "Meter 9, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Meter 9 Element 2 Apparent Power",
      "description": "Meter 9, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Meter 9 Element 2 Power Factor",
      "description": "Meter 9, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Meter 9 Element 2 Angle",
      "description": "Meter 9, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Meter 9 Element 2 Current",
      "description": "Meter 9, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Meter 9 Element 2 Voltage",
      "description": "Meter 9, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Meter 10 Active Power",
      "description": "Meter 10: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Meter 10 Reactive Power",
      "description": "Meter 10: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Meter 10 Apparent Power",
      "description": "Meter 10: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Meter 10 Power Factor",
      "description": "Meter 10: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Meter 10 Demand W",
      "description": "Meter 10: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Meter 10 Demand W Present",
      "description": "Meter 10: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Meter 10 Demand VA",
      "description": "Meter 10: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Meter 10 Demand VA Present",
      "description": "Meter 10: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Meter 10 Element 1 Power",
      "description": "Meter 10, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Meter 10 Element 1 Reactive Power",
      "description": "Meter 10, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Meter 10 Element 1 Apparent Power",
      "description": "Meter 10, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Meter 10 Element 1 Power Factor",
      "description": "Meter 10, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Meter 10 Element 1 Angle",
      "description": "Meter 10, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Meter 10 Element 1 Current",
      "description": "Meter 10, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Meter 10 Element 1 Voltage",
      "description": "Meter 10, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "Meter 10 Element 2 Power",
      "description": "Meter 10, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Meter 10 Element 2 Reactive Power",
      "description": "Meter 10, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "Meter 10 Element 2 Apparent Power",
      "description": "Meter 10, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Meter 10 Element 2 Power Factor",
      "description": "Meter 10, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "Meter 10 Element 2 Angle",
      "description": "Meter 10, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "Meter 10 Element 2 Current",
      "description": "Meter 10, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "Meter 10 Element 2 Voltage",
      "description": "Meter 10, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Meter 11 Active Power",
      "description": "Meter 11: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Meter 11 Reactive Power",
      "description": "Meter 11: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Meter 11 Apparent Power",
      "description": "Meter 11: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "Meter 11 Power Factor",
      "description": "Meter 11: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "Meter 11 Demand W",
      "description": "Meter 11: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "Meter 11 Demand W Present",
      "description": "Meter 11: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Meter 11 Demand VA",
      "description": "Meter 11: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Meter 11 Demand VA Present",
      "description": "Meter 11: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "Meter 11 Element 1 Power",
      "description": "Meter 11, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "Meter 11 Element 1 Reactive Power",
      "description": "Meter 11, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Meter 11 Element 1 Apparent Power",
      "description": "Meter 11, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Meter 11 Element 1 Power Factor",
      "description": "Meter 11, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Meter 11 Element 1 Angle",
      "description": "Meter 11, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Meter 11 Element 1 Current",
      "description": "Meter 11, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Meter 11 Element 1 Voltage",
      "description": "Meter 11, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "Meter 11 Element 2 Power",
      "description": "Meter 11, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Meter 11 Element 2 Reactive Power",
      "description": "Meter 11, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Meter 11 Element 2 Apparent Power",
      "description": "Meter 11, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "Meter 11 Element 2 Power Factor",
      "description": "Meter 11, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "Meter 11 Element 2 Angle",
      "description": "Meter 11, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "Meter 11 Element 2 Current",
      "description": "Meter 11, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Meter 11 Element 2 Voltage",
      "description": "Meter 11, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Meter 12 Active Power",
      "description": "Meter 12: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "Meter 12 Reactive Power",
      "description": "Meter 12: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "Meter 12 Apparent Power",
      "description": "Meter 12: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "Meter 12 Power Factor",
      "description": "Meter 12: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "Meter 12 Demand W",
      "description": "Meter 12: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "Meter 12 Demand W Present",
      "description": "Meter 12: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "Meter 12 Demand VA",
      "description": "Meter 12: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "Meter 12 Demand VA Present",
      "description": "Meter 12: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Meter 12 Element 1 Power",
      "description": "Meter 12, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Meter 12 Element 1 Reactive Power",
      "description": "Meter 12, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Meter 12 Element 1 Apparent Power",
      "description": "Meter 12, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Meter 12 Element 1 Power Factor",
      "description": "Meter 12, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Meter 12 Element 1 Angle",
      "description": "Meter 12, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "Meter 12 Element 1 Current",
      "description": "Meter 12, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "Meter 12 Element 1 Voltage",
      "description": "Meter 12, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "Meter 12 Element 2 Power",
      "description": "Meter 12, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "Meter 12 Element 2 Reactive Power",
      "description": "Meter 12, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "Meter 12 Element 2 Apparent Power",
      "description": "Meter 12, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "Meter 12 Element 2 Power Factor",
      "description": "Meter 12, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Meter 12 Element 2 Angle",
      "description": "Meter 12, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Meter 12 Element 2 Current",
      "description": "Meter 12, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Meter 12 Element 2 Voltage",
      "description": "Meter 12, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Meter 13 Active Power",
      "description": "Meter 13: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Meter 13 Reactive Power",
      "description": "Meter 13: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Meter 13 Apparent Power",
      "description": "Meter 13: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Meter 13 Power Factor",
      "description": "Meter 13: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Meter 13 Demand W",
      "description": "Meter 13: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "Meter 13 Demand W Present",
      "description": "Meter 13: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "Meter 13 Demand VA",
      "description": "Meter 13: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "Meter 13 Demand VA Present",
      "description": "Meter 13: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "Meter 13 Element 1 Power",
      "description": "Meter 13, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "Meter 13 Element 1 Reactive Power",
      "description": "Meter 13, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "Meter 13 Element 1 Apparent Power",
      "description": "Meter 13, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Meter 13 Element 1 Power Factor",
      "description": "Meter 13, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Meter 13 Element 1 Angle",
      "description": "Meter 13, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Meter 13 Element 1 Current",
      "description": "Meter 13, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Meter 13 Element 1 Voltage",
      "description": "Meter 13, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Meter 13 Element 2 Power",
      "description": "Meter 13, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Meter 13 Element 2 Reactive Power",
      "description": "Meter 13, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Meter 13 Element 2 Apparent Power",
      "description": "Meter 13, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Meter 13 Element 2 Power Factor",
      "description": "Meter 13, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Meter 13 Element 2 Angle",
      "description": "Meter 13, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Meter 13 Element 2 Current",
      "description": "Meter 13, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Meter 13 Element 2 Voltage",
      "description": "Meter 13, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Meter 13 Element 3 Power",
      "description": "Meter 13, element 3: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Meter 13 Element 3 Reactive Power",
      "description": "Meter 13, element 3: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Meter 13 Element 3 Apparent Power",
      "description": "Meter 13, element 3: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Meter 13 Element 3 Power Factor",
      "description": "Meter 13, element 3: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Meter 13 Element 3 Angle",
      "description": "Meter 13, element 3: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Meter 13 Element 3 Current",
      "description": "Meter 13, element 3: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Meter 13 Element 3 Voltage",
      "description": "Meter 13, element 3: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Meter 14 Active Power",
      "description": "Meter 14: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Meter 14 Reactive Power",
      "description": "Meter 14: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Meter 14 Apparent Power",
      "description": "Meter 14: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Meter 14 Power Factor",
      "description": "Meter 14: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Meter 14 Demand W",
      "description": "Meter 14: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Meter 14 Demand W Present",
      "description": "Meter 14: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Meter 14 Demand VA",
      "description": "Meter 14: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Meter 14 Demand VA Present",
      "description": "Meter 14: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Meter 14 Element 1 Power",
      "description": "Meter 14, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Meter 14 Element 1 Reactive Power",
      "description": "Meter 14, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Meter 14 Element 1 Apparent Power",
      "description": "Meter 14, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Meter 14 Element 1 Power Factor",
      "description": "Meter 14, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Meter 14 Element 1 Angle",
      "description": "Meter 14, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Meter 14 Element 1 Current",
      "description": "Meter 14, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Meter 14 Element 1 Voltage",
      "description": "Meter 14, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Meter 14 Element 2 Power",
      "description": "Meter 14, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Meter 14 Element 2 Reactive Power",
      "description": "Meter 14, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Meter 14 Element 2 Apparent Power",
      "description": "Meter 14, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Meter 14 Element 2 Power Factor",
      "description": "Meter 14, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Meter 14 Element 2 Angle",
      "description": "Meter 14, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Meter 14 Element 2 Current",
      "description": "Meter 14, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Meter 14 Element 2 Voltage",
      "description": "Meter 14, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Meter 14 Element 3 Power",
      "description": "Meter 14, element 3: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Meter 14 Element 3 Reactive Power",
      "description": "Meter 14, element 3: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Meter 14 Element 3 Apparent Power",
      "description": "Meter 14, element 3: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Meter 14 Element 3 Power Factor",
      "description": "Meter 14, element 3: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Meter 14 Element 3 Angle",
      "description": "Meter 14, element 3: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Meter 14 Element 3 Current",
      "description": "Meter 14, element 3: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Meter 14 Element 3 Voltage",
      "description": "Meter 14, element 3: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Meter 15 Active Power",
      "description": "Meter 15: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Meter 15 Reactive Power",
      "description": "Meter 15: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Meter 15 Apparent Power",
      "description": "Meter 15: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Meter 15 Power Factor",
      "description": "Meter 15: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Meter 15 Demand W",
      "description": "Meter 15: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Meter 15 Demand W Present",
      "description": "Meter 15: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Meter 15 Demand VA",
      "description": "Meter 15: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Meter 15 Demand VA Present",
      "description": "Meter 15: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Meter 15 Element 1 Power",
      "description": "Meter 15, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Meter 15 Element 1 Reactive Power",
      "description": "Meter 15, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Meter 15 Element 1 Apparent Power",
      "description": "Meter 15, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Meter 15 Element 1 Power Factor",
      "description": "Meter 15, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Meter 15 Element 1 Angle",
      "description": "Meter 15, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Meter 15 Element 1 Current",
      "description": "Meter 15, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Meter 15 Element 1 Voltage",
      "description": "Meter 15, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Meter 15 Element 2 Power",
      "description": "Meter 15, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Meter 15 Element 2 Reactive Power",
      "description": "Meter 15, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Meter 15 Element 2 Apparent Power",
      "description": "Meter 15, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Meter 15 Element 2 Power Factor",
      "description": "Meter 15, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Meter 15 Element 2 Angle",
      "description": "Meter 15, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Meter 15 Element 2 Current",
      "description": "Meter 15, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Meter 15 Element 2 Voltage",
      "description": "Meter 15, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Meter 15 Element 3 Power",
      "description": "Meter 15, element 3: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Meter 15 Element 3 Reactive Power",
      "description": "Meter 15, element 3: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Meter 15 Element 3 Apparent Power",
      "description": "Meter 15, element 3: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Meter 15 Element 3 Power Factor",
      "description": "Meter 15, element 3: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Meter 15 Element 3 Angle",
      "description": "Meter 15, element 3: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Meter 15 Element 3 Current",
      "description": "Meter 15, element 3: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Meter 15 Element 3 Voltage",
      "description": "Meter 15, element 3: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Meter 16 Active Power",
      "description": "Meter 16: active power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Meter 16 Reactive Power",
      "description": "Meter 16: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Meter 16 Apparent Power",
      "description": "Meter 16: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Meter 16 Power Factor",
      "description": "Meter 16: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Meter 16 Demand W",
      "description": "Meter 16: demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Meter 16 Demand W Present",
      "description": "Meter 16: present demand, W",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Meter 16 Demand VA",
      "description": "Meter 16: demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Meter 16 Demand VA Present",
      "description": "Meter 16: present demand, VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Meter 16 Element 1 Power",
      "description": "Meter 16, element 1: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Meter 16 Element 1 Reactive Power",
      "description": "Meter 16, element 1: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Meter 16 Element 1 Apparent Power",
      "description": "Meter 16, element 1: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Meter 16 Element 1 Power Factor",
      "description": "Meter 16, element 1: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Meter 16 Element 1 Angle",
      "description": "Meter 16, element 1: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Meter 16 Element 1 Current",
      "description": "Meter 16, element 1: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Meter 16 Element 1 Voltage",
      "description": "Meter 16, element 1: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Meter 16 Element 2 Power",
      "description": "Meter 16, element 2: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Meter 16 Element 2 Reactive Power",
      "description": "Meter 16, element 2: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Meter 16 Element 2 Apparent Power",
      "description": "Meter 16, element 2: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Meter 16 Element 2 Power Factor",
      "description": "Meter 16, element 2: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Meter 16 Element 2 Angle",
      "description": "Meter 16, element 2: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Meter 16 Element 2 Current",
      "description": "Meter 16, element 2: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Meter 16 Element 2 Voltage",
      "description": "Meter 16, element 2: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Meter 16 Element 3 Power",
      "description": "Meter 16, element 3: power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "Meter 16 Element 3 Reactive Power",
      "description": "Meter 16, element 3: reactive power",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "Meter 16 Element 3 Apparent Power",
      "description": "Meter 16, element 3: apparent power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "Meter 16 Element 3 Power Factor",
      "description": "Meter 16, element 3: power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "Meter 16 Element 3 Angle",
      "description": "Meter 16, element 3: angle",
      "units": "degrees",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "Meter 16 Element 3 Current",
      "description": "Meter 16, element 3: current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "Meter 16 Element 3 Voltage",
      "description": "Meter 16, element 3: voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 0,
      "name": "Meter 1 Active Energy Delivered Register",
      "description": "Meter 1: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 1,
      "name": "Meter 1 Active Energy Received Register",
      "description": "Meter 1: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 2,
      "name": "Meter 1 Reactive Energy Delivered Register",
      "description": "Meter 1: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 3,
      "name": "Meter 1 Reactive Energy Received Register",
      "description": "Meter 1: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 4,
      "name": "Meter 1 Apparent Energy Register",
      "description": "Meter 1: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 5,
      "name": "Meter 2 Active Energy Delivered Register",
      "description": "Meter 2: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 6,
      "name": "Meter 2 Active Energy Received Register",
      "description": "Meter 2: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 7,
      "name": "Meter 2 Reactive Energy Delivered Register",
      "description": "Meter 2: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 8,
      "name": "Meter 2 Reactive Energy Received Register",
      "description": "Meter 2: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 9,
      "name": "Meter 2 Apparent Energy Register",
      "description": "Meter 2: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 10,
      "name": "Meter 3 Active Energy Delivered Register",
      "description": "Meter 3: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 11,
      "name": "Meter 3 Active Energy Received Register",
      "description": "Meter 3: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 12,
      "name": "Meter 3 Reactive Energy Delivered Register",
      "description": "Meter 3: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 13,
      "name": "Meter 3 Reactive Energy Received Register",
      "description": "Meter 3: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 14,
      "name": "Meter 3 Apparent Energy Register",
      "description": "Meter 3: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 15,
      "name": "Meter 4 Active Energy Delivered Register",
      "description": "Meter 4: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 16,
      "name": "Meter 4 Active Energy Received Register",
      "description": "Meter 4: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 17,
      "name": "Meter 4 Reactive Energy Delivered Register",
      "description": "Meter 4: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 18,
      "name": "Meter 4 Reactive Energy Received Register",
      "description": "Meter 4: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 19,
      "name": "Meter 4 Apparent Energy Register",
      "description": "Meter 4: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 20,
      "name": "Meter 5 Active Energy Delivered Register",
      "description": "Meter 5: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 21,
      "name": "Meter 5 Active Energy Received Register",
      "description": "Meter 5: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 22,
      "name": "Meter 5 Reactive Energy Delivered Register",
      "description": "Meter 5: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 23,
      "name": "Meter 5 Reactive Energy Received Register",
      "description": "Meter 5: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 24,
      "name": "Meter 5 Apparent Energy Register",
      "description": "Meter 5: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 25,
      "name": "Meter 6 Active Energy Delivered Register",
      "description": "Meter 6: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 26,
      "name": "Meter 6 Active Energy Received Register",
      "description": "Meter 6: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 27,
      "name": "Meter 6 Reactive Energy Delivered Register",
      "description": "Meter 6: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 28,
      "name": "Meter 6 Reactive Energy Received Register",
      "description": "Meter 6: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 29,
      "name": "Meter 6 Apparent Energy Register",
      "description": "Meter 6: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 30,
      "name": "Meter 7 Active Energy Delivered Register",
      "description": "Meter 7: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 31,
      "name": "Meter 7 Active Energy Received Register",
      "description": "Meter 7: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 32,
      "name": "Meter 7 Reactive Energy Delivered Register",
      "description": "Meter 7: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 33,
      "name": "Meter 7 Reactive Energy Received Register",
      "description": "Meter 7: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 34,
      "name": "Meter 7 Apparent Energy Register",
      "description": "Meter 7: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 35,
      "name": "Meter 8 Active Energy Delivered Register",
      "description": "Meter 8: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 36,
      "name": "Meter 8 Active Energy Received Register",
      "description": "Meter 8: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 37,
      "name": "Meter 8 Reactive Energy Delivered Register",
      "description": "Meter 8: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 38,
      "name": "Meter 8 Reactive Energy Received Register",
      "description": "Meter 8: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 39,
      "name": "Meter 8 Apparent Energy Register",
      "description": "Meter 8: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 40,
      "name": "Meter 9 Active Energy Delivered Register",
      "description": "Meter 9: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 41,
      "name": "Meter 9 Active Energy Received Register",
      "description": "Meter 9: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 42,
      "name": "Meter 9 Reactive Energy Delivered Register",
      "description": "Meter 9: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 43,
      "name": "Meter 9 Reactive Energy Received Register",
      "description": "Meter 9: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 44,
      "name": "Meter 9 Apparent Energy Register",
      "description": "Meter 9: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 45,
      "name": "Meter 10 Active Energy Delivered Register",
      "description": "Meter 10: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 46,
      "name": "Meter 10 Active Energy Received Register",
      "description": "Meter 10: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 47,
      "name": "Meter 10 Reactive Energy Delivered Register",
      "description": "Meter 10: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 48,
      "name": "Meter 10 Reactive Energy Received Register",
      "description": "Meter 10: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 49,
      "name": "Meter 10 Apparent Energy Register",
      "description": "Meter 10: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 50,
      "name": "Meter 11 Active Energy Delivered Register",
      "description": "Meter 11: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 51,
      "name": "Meter 11 Active Energy Received Register",
      "description": "Meter 11: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 52,
      "name": "Meter 11 Reactive Energy Delivered Register",
      "description": "Meter 11: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 53,
      "name": "Meter 11 Reactive Energy Received Register",
      "description": "Meter 11: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 54,
      "name": "Meter 11 Apparent Energy Register",
      "description": "Meter 11: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 55,
      "name": "Meter 12 Active Energy Delivered Register",
      "description": "Meter 12: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 56,
      "name": "Meter 12 Active Energy Received Register",
      "description": "Meter 12: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 57,
      "name": "Meter 12 Reactive Energy Delivered Register",
      "description": "Meter 12: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 58,
      "name": "Meter 12 Reactive Energy Received Register",
      "description": "Meter 12: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 59,
      "name": "Meter 12 Apparent Energy Register",
      "description": "Meter 12: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 60,
      "name": "Meter 13 Active Energy Delivered Register",
      "description": "Meter 13: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 61,
      "name": "Meter 13 Active Energy Received Register",
      "description": "Meter 13: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 62,
      "name": "Meter 13 Reactive Energy Delivered Register",
      "description": "Meter 13: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 63,
      "name": "Meter 13 Reactive Energy Received Register",
      "description": "Meter 13: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 64,
      "name": "Meter 13 Apparent Energy Register",
      "description": "Meter 13: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 65,
      "name": "Meter 14 Active Energy Delivered Register",
      "description": "Meter 14: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 66,
      "name": "Meter 14 Active Energy Received Register",
      "description": "Meter 14: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 67,
      "name": "Meter 14 Reactive Energy Delivered Register",
      "description": "Meter 14: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 68,
      "name": "Meter 14 Reactive Energy Received Register",
      "description": "Meter 14: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 69,
      "name": "Meter 14 Apparent Energy Register",
      "description": "Meter 14: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 70,
      "name": "Meter 15 Active Energy Delivered Register",
      "description": "Meter 15: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 71,
      "name": "Meter 15 Active Energy Received Register",
      "description": "Meter 15: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 72,
      "name": "Meter 15 Reactive Energy Delivered Register",
      "description": "Meter 15: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 73,
      "name": "Meter 15 Reactive Energy Received Register",
      "description": "Meter 15: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 74,
      "name": "Meter 15 Apparent Energy Register",
      "description": "Meter 15: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 75,
      "name": "Meter 16 Active Energy Delivered Register",
      "description": "Meter 16: active energy delivered total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 76,
      "name": "Meter 16 Active Energy Received Register",
      "description": "Meter 16: active energy received total",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 77,
      "name": "Meter 16 Reactive Energy Delivered Register",
      "description": "Meter 16: reactive energy delivered total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 78,
      "name": "Meter 16 Reactive Energy Received Register",
      "description": "Meter 16: reactive energy received total",
      "units": "VARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 79,
      "name": "Meter 16 Apparent Energy Register",
      "description": "Meter 16: apparent energy total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 80,
      "name": "Pulse Counter 1 register",
      "description": "Pulse input 1 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 81,
      "name": "Pulse Counter 2 register",
      "description": "Pulse input 2 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 82,
      "name": "Pulse Counter 3 register",
      "description": "Pulse input 3 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 83,
      "name": "Pulse Counter 4 register",
      "description": "Pulse input 4 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 84,
      "name": "Pulse Counter 5 register",
      "description": "Pulse input 5 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 85,
      "name": "Pulse Counter 6 register",
      "description": "Pulse input 6 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 86,
      "name": "Pulse Counter 7 register",
      "description": "Pulse input 7 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 87,
      "name": "Pulse Counter 8 register",
      "description": "Pulse input 8 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 88,
      "name": "Pulse Counter 9 register",
      "description": "Pulse input 9 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 89,
      "name": "Pulse Counter 10 register",
      "description": "Pulse input 10 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 90,
      "name": "Pulse Counter 11 register",
      "description": "Pulse input 11 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "ACC",
      "instance": 91,
      "name": "Pulse Counter 12 register",
      "description": "Pulse input 12 total, times pulse scale",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
