{
  "manufacturer": "TROX",
  "manufacturer_slug": "trox",
  "model": "X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)",
  "model_slug": "x-aircontrol-master-bacnet-ip",
  "aliases": [
    "X-AIRCONTROL",
    "X-AIRCONTROL Master",
    "TROX Auranor X-AIRCONTROL",
    "67501-06/15",
    "X-AIRCONTROL ZoneModule"
  ],
  "equipment_type": "VAV zone controller (master for up to 25 zone modules)",
  "applies_to": "TROX Auranor X-AIRCONTROL VAV zone control systems: one Master with up to 25 Zone Modules, linked to an AHU.",
  "summary": "The X-AIRCONTROL Master has a built-in BACnet IP server (program version 1.00 and later). The protocol document lists 824 objects: AHU and section values (fan and temperature setpoints sent to the AHU, alarms, outdoor temperature, most-open damper/valve positions), per-zone readings and setpoints for up to 25 Zone Modules, master-chain alarms and the system clock. Values are scaled integers (for example 1/100 % and 1/100 °C).",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "Program version 1.00 and later",
  "default_device_instance": "Last 5 digits of the IP address",
  "access_inferred": false,
  "notes": [
    "Zone objects repeat per Zone Module: instance = 1000 + (zone - 1) x 100 + offset, zones 1-25 (all printed in the document). Master alarm objects repeat as 4000 + (master - 1) x 100.",
    "Most values are scaled integers: % values run 0-10000 (1/100 %) and temperatures -4000..10000 (1/100 °C); airflows are m³/h.",
    "Access follows the section headings: Binary Value and Analog Value are read/write, Analog Input and Binary Input are read-only.",
    "Objects for zone modules that are not connected stay unused; AI 300 gives the number of connected modules.",
    "AV 104 and AV 105 have no unit in the unit column; the remarks give them in 1/100 °C.",
    "The PDF cover page uses a garbled font; the tables themselves extract cleanly."
  ],
  "source": {
    "title": "X-AIRCONTROL BACnet protocol (TROX Auranor Norge)",
    "doc_number": "67501-06/15",
    "revision_date": "2015-06",
    "url": "https://cdn.trox.de/b3191a6566564c17/7372a74fb43e/X-AIRCONTROL_BACnet_Protokol_GB.pdf"
  },
  "points": [
    {
      "type": "BV",
      "instance": 0,
      "name": "Automatic Daylight Saving Time",
      "description": "Automatic summer/winter time change",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Summer/Winter Compensation Enable",
      "description": "Enables summer/winter setpoint compensation",
      "units": "",
      "access": "W",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "AHU Heating Pump State",
      "description": "Heating circulation pump state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Section PIR Status",
      "description": "At least one zone activated by its PIR sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Section Frost Protection Status",
      "description": "At least one frost thermostat active (frost alarm)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1000,
      "name": "ZoneModule 1 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1001,
      "name": "ZoneModule 1 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1002,
      "name": "ZoneModule 1 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1003,
      "name": "ZoneModule 1 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1100,
      "name": "ZoneModule 2 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1101,
      "name": "ZoneModule 2 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1102,
      "name": "ZoneModule 2 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1103,
      "name": "ZoneModule 2 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1200,
      "name": "ZoneModule 3 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1201,
      "name": "ZoneModule 3 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1202,
      "name": "ZoneModule 3 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1203,
      "name": "ZoneModule 3 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1300,
      "name": "ZoneModule 4 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1301,
      "name": "ZoneModule 4 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1302,
      "name": "ZoneModule 4 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1303,
      "name": "ZoneModule 4 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1400,
      "name": "ZoneModule 5 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1401,
      "name": "ZoneModule 5 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1402,
      "name": "ZoneModule 5 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1403,
      "name": "ZoneModule 5 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1500,
      "name": "ZoneModule 6 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1501,
      "name": "ZoneModule 6 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1502,
      "name": "ZoneModule 6 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1503,
      "name": "ZoneModule 6 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1600,
      "name": "ZoneModule 7 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1601,
      "name": "ZoneModule 7 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1602,
      "name": "ZoneModule 7 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1603,
      "name": "ZoneModule 7 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1700,
      "name": "ZoneModule 8 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1701,
      "name": "ZoneModule 8 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1702,
      "name": "ZoneModule 8 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1703,
      "name": "ZoneModule 8 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1800,
      "name": "ZoneModule 9 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1801,
      "name": "ZoneModule 9 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1802,
      "name": "ZoneModule 9 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1803,
      "name": "ZoneModule 9 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1900,
      "name": "ZoneModule 10 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1901,
      "name": "ZoneModule 10 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1902,
      "name": "ZoneModule 10 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1903,
      "name": "ZoneModule 10 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2000,
      "name": "ZoneModule 11 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2001,
      "name": "ZoneModule 11 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2002,
      "name": "ZoneModule 11 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2003,
      "name": "ZoneModule 11 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2100,
      "name": "ZoneModule 12 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2101,
      "name": "ZoneModule 12 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2102,
      "name": "ZoneModule 12 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2103,
      "name": "ZoneModule 12 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2200,
      "name": "ZoneModule 13 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2201,
      "name": "ZoneModule 13 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2202,
      "name": "ZoneModule 13 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2203,
      "name": "ZoneModule 13 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2300,
      "name": "ZoneModule 14 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2301,
      "name": "ZoneModule 14 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2302,
      "name": "ZoneModule 14 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2303,
      "name": "ZoneModule 14 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2400,
      "name": "ZoneModule 15 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2401,
      "name": "ZoneModule 15 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2402,
      "name": "ZoneModule 15 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2403,
      "name": "ZoneModule 15 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2500,
      "name": "ZoneModule 16 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2501,
      "name": "ZoneModule 16 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2502,
      "name": "ZoneModule 16 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2503,
      "name": "ZoneModule 16 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2600,
      "name": "ZoneModule 17 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 17)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2601,
      "name": "ZoneModule 17 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 17)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2602,
      "name": "ZoneModule 17 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 17)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2603,
      "name": "ZoneModule 17 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 17)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2700,
      "name": "ZoneModule 18 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 18)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2701,
      "name": "ZoneModule 18 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 18)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2702,
      "name": "ZoneModule 18 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 18)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2703,
      "name": "ZoneModule 18 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 18)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2800,
      "name": "ZoneModule 19 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 19)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2801,
      "name": "ZoneModule 19 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 19)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2802,
      "name": "ZoneModule 19 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 19)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2803,
      "name": "ZoneModule 19 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 19)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2900,
      "name": "ZoneModule 20 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 20)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2901,
      "name": "ZoneModule 20 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 20)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2902,
      "name": "ZoneModule 20 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 20)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2903,
      "name": "ZoneModule 20 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 20)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3000,
      "name": "ZoneModule 21 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 21)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3001,
      "name": "ZoneModule 21 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 21)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3002,
      "name": "ZoneModule 21 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 21)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3003,
      "name": "ZoneModule 21 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 21)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3100,
      "name": "ZoneModule 22 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 22)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3101,
      "name": "ZoneModule 22 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 22)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3102,
      "name": "ZoneModule 22 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 22)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3103,
      "name": "ZoneModule 22 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 22)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3200,
      "name": "ZoneModule 23 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 23)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3201,
      "name": "ZoneModule 23 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 23)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3202,
      "name": "ZoneModule 23 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 23)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3203,
      "name": "ZoneModule 23 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 23)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3300,
      "name": "ZoneModule 24 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3301,
      "name": "ZoneModule 24 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3302,
      "name": "ZoneModule 24 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3303,
      "name": "ZoneModule 24 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3400,
      "name": "ZoneModule 25 - Window/Frost Value",
      "description": "Window/frost input: window 1 = closed, frost 0 = alarm (zone 25)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3401,
      "name": "ZoneModule 25 - PIR Active Flag",
      "description": "PIR movement sensor activated (zone 25)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3402,
      "name": "ZoneModule 25 - Room Temp Sensor Short Circuit Flag",
      "description": "Room temperature sensor short circuit (zone 25)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3403,
      "name": "ZoneModule 25 - Supply Temp Sensor Short Circuit Flag",
      "description": "Supply temperature sensor short circuit (zone 25)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "AHU Supply Fan Setpoint",
      "description": "Supply fan signal setpoint sent to the AHU",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "AHU Extract Fan Setpoint",
      "description": "Extract fan signal setpoint sent to the AHU",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "AHU Supply Air Temp Setpoint",
      "description": "Calculated supply air temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "AHU Cooling Pump Setpoint",
      "description": "Calculated cooling water setpoint",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "AHU status",
      "description": "AHU operation",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Stop, 2=Summernight cooling, 3=Fire"
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "AHU Supply Fan Alarm Status",
      "description": "Supply fan alarm",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "AHU Extract Fan Alarm Status",
      "description": "Extract fan alarm",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=Alarm"
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "AHU Cooling Water Temp Value",
      "description": "Actual cooling water temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "AHU Combined Outdoor Temp Value",
      "description": "Actual outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Section Zone Master Alarm Status",
      "description": "X-AIRCONTROL Master alarm state",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Section Zone Module Alarm Status",
      "description": "Zone module alarm state",
      "units": "",
      "access": "R",
      "states": "0=No alarm, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Zone Master Operation Mode",
      "description": "Actual operation of the X-AIRCONTROL Master",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Standby, 2=Night reduction, 3=Summer night cooling, 4=Max. airflow, 5=Min. airflow, 6=Firemode - dampers open, fans running, 7=Firemode - dampers closed, fans stopped"
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Actual Summer/Winter Compensation",
      "description": "Actual summer/winter compensation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Number Of Zonemodules",
      "description": "Number of connected zone modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Section Supply Fan Max Damper Pos",
      "description": "Most-open supply VAV damper in the section",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Section Extract Fan Max Damper Pos",
      "description": "Most-open extract VAV damper in the section",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Section Heat Valve Max Valve Pos",
      "description": "Most-open heating valve in the section",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Section Cool Valve Max Valve Pos",
      "description": "Most-open cooling valve in the section",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Section Minimum Temperature Setpoint",
      "description": "Actual minimum supply temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1000,
      "name": "ZoneModule 1 - Status",
      "description": "Zone module state (zone 1)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1001,
      "name": "ZoneModule 1 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1002,
      "name": "ZoneModule 1 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 1)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1003,
      "name": "ZoneModule 1 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1004,
      "name": "ZoneModule 1 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 1)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1005,
      "name": "ZoneModule 1 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1006,
      "name": "ZoneModule 1 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 1)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1007,
      "name": "ZoneModule 1 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1008,
      "name": "ZoneModule 1 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1009,
      "name": "ZoneModule 1 - Room Temperature Actual Value",
      "description": "Room temperature (zone 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1010,
      "name": "ZoneModule 1 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1011,
      "name": "ZoneModule 1 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1012,
      "name": "ZoneModule 1 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 1)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1013,
      "name": "ZoneModule 1 - RH Actual Value",
      "description": "Relative humidity (zone 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1014,
      "name": "ZoneModule 1 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1100,
      "name": "ZoneModule 2 - Status",
      "description": "Zone module state (zone 2)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1101,
      "name": "ZoneModule 2 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1102,
      "name": "ZoneModule 2 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 2)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1103,
      "name": "ZoneModule 2 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1104,
      "name": "ZoneModule 2 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 2)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1105,
      "name": "ZoneModule 2 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1106,
      "name": "ZoneModule 2 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 2)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1107,
      "name": "ZoneModule 2 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1108,
      "name": "ZoneModule 2 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1109,
      "name": "ZoneModule 2 - Room Temperature Actual Value",
      "description": "Room temperature (zone 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1110,
      "name": "ZoneModule 2 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1111,
      "name": "ZoneModule 2 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1112,
      "name": "ZoneModule 2 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 2)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1113,
      "name": "ZoneModule 2 - RH Actual Value",
      "description": "Relative humidity (zone 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1114,
      "name": "ZoneModule 2 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1200,
      "name": "ZoneModule 3 - Status",
      "description": "Zone module state (zone 3)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1201,
      "name": "ZoneModule 3 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1202,
      "name": "ZoneModule 3 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 3)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1203,
      "name": "ZoneModule 3 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1204,
      "name": "ZoneModule 3 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 3)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1205,
      "name": "ZoneModule 3 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1206,
      "name": "ZoneModule 3 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 3)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1207,
      "name": "ZoneModule 3 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1208,
      "name": "ZoneModule 3 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1209,
      "name": "ZoneModule 3 - Room Temperature Actual Value",
      "description": "Room temperature (zone 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1210,
      "name": "ZoneModule 3 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1211,
      "name": "ZoneModule 3 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1212,
      "name": "ZoneModule 3 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 3)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1213,
      "name": "ZoneModule 3 - RH Actual Value",
      "description": "Relative humidity (zone 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1214,
      "name": "ZoneModule 3 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1300,
      "name": "ZoneModule 4 - Status",
      "description": "Zone module state (zone 4)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1301,
      "name": "ZoneModule 4 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1302,
      "name": "ZoneModule 4 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 4)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1303,
      "name": "ZoneModule 4 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1304,
      "name": "ZoneModule 4 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 4)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1305,
      "name": "ZoneModule 4 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1306,
      "name": "ZoneModule 4 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 4)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1307,
      "name": "ZoneModule 4 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1308,
      "name": "ZoneModule 4 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1309,
      "name": "ZoneModule 4 - Room Temperature Actual Value",
      "description": "Room temperature (zone 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1310,
      "name": "ZoneModule 4 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1311,
      "name": "ZoneModule 4 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1312,
      "name": "ZoneModule 4 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 4)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1313,
      "name": "ZoneModule 4 - RH Actual Value",
      "description": "Relative humidity (zone 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1314,
      "name": "ZoneModule 4 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1400,
      "name": "ZoneModule 5 - Status",
      "description": "Zone module state (zone 5)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1401,
      "name": "ZoneModule 5 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1402,
      "name": "ZoneModule 5 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 5)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1403,
      "name": "ZoneModule 5 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1404,
      "name": "ZoneModule 5 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 5)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1405,
      "name": "ZoneModule 5 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1406,
      "name": "ZoneModule 5 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 5)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1407,
      "name": "ZoneModule 5 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1408,
      "name": "ZoneModule 5 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1409,
      "name": "ZoneModule 5 - Room Temperature Actual Value",
      "description": "Room temperature (zone 5)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1410,
      "name": "ZoneModule 5 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 5)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1411,
      "name": "ZoneModule 5 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 5)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1412,
      "name": "ZoneModule 5 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 5)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1413,
      "name": "ZoneModule 5 - RH Actual Value",
      "description": "Relative humidity (zone 5)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1414,
      "name": "ZoneModule 5 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 5)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1500,
      "name": "ZoneModule 6 - Status",
      "description": "Zone module state (zone 6)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1501,
      "name": "ZoneModule 6 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1502,
      "name": "ZoneModule 6 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 6)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1503,
      "name": "ZoneModule 6 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1504,
      "name": "ZoneModule 6 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 6)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1505,
      "name": "ZoneModule 6 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1506,
      "name": "ZoneModule 6 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 6)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1507,
      "name": "ZoneModule 6 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1508,
      "name": "ZoneModule 6 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1509,
      "name": "ZoneModule 6 - Room Temperature Actual Value",
      "description": "Room temperature (zone 6)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1510,
      "name": "ZoneModule 6 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 6)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1511,
      "name": "ZoneModule 6 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 6)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1512,
      "name": "ZoneModule 6 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 6)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1513,
      "name": "ZoneModule 6 - RH Actual Value",
      "description": "Relative humidity (zone 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1514,
      "name": "ZoneModule 6 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 6)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1600,
      "name": "ZoneModule 7 - Status",
      "description": "Zone module state (zone 7)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1601,
      "name": "ZoneModule 7 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1602,
      "name": "ZoneModule 7 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 7)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1603,
      "name": "ZoneModule 7 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1604,
      "name": "ZoneModule 7 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 7)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1605,
      "name": "ZoneModule 7 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1606,
      "name": "ZoneModule 7 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 7)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1607,
      "name": "ZoneModule 7 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1608,
      "name": "ZoneModule 7 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1609,
      "name": "ZoneModule 7 - Room Temperature Actual Value",
      "description": "Room temperature (zone 7)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1610,
      "name": "ZoneModule 7 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 7)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611,
      "name": "ZoneModule 7 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 7)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1612,
      "name": "ZoneModule 7 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 7)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1613,
      "name": "ZoneModule 7 - RH Actual Value",
      "description": "Relative humidity (zone 7)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1614,
      "name": "ZoneModule 7 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 7)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1700,
      "name": "ZoneModule 8 - Status",
      "description": "Zone module state (zone 8)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1701,
      "name": "ZoneModule 8 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1702,
      "name": "ZoneModule 8 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 8)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1703,
      "name": "ZoneModule 8 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1704,
      "name": "ZoneModule 8 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 8)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1705,
      "name": "ZoneModule 8 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1706,
      "name": "ZoneModule 8 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 8)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1707,
      "name": "ZoneModule 8 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1708,
      "name": "ZoneModule 8 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1709,
      "name": "ZoneModule 8 - Room Temperature Actual Value",
      "description": "Room temperature (zone 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1710,
      "name": "ZoneModule 8 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1711,
      "name": "ZoneModule 8 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1712,
      "name": "ZoneModule 8 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 8)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1713,
      "name": "ZoneModule 8 - RH Actual Value",
      "description": "Relative humidity (zone 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1714,
      "name": "ZoneModule 8 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1800,
      "name": "ZoneModule 9 - Status",
      "description": "Zone module state (zone 9)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1801,
      "name": "ZoneModule 9 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1802,
      "name": "ZoneModule 9 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 9)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1803,
      "name": "ZoneModule 9 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1804,
      "name": "ZoneModule 9 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 9)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1805,
      "name": "ZoneModule 9 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1806,
      "name": "ZoneModule 9 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 9)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1807,
      "name": "ZoneModule 9 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1808,
      "name": "ZoneModule 9 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1809,
      "name": "ZoneModule 9 - Room Temperature Actual Value",
      "description": "Room temperature (zone 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1810,
      "name": "ZoneModule 9 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1811,
      "name": "ZoneModule 9 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1812,
      "name": "ZoneModule 9 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 9)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1813,
      "name": "ZoneModule 9 - RH Actual Value",
      "description": "Relative humidity (zone 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1814,
      "name": "ZoneModule 9 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1900,
      "name": "ZoneModule 10 - Status",
      "description": "Zone module state (zone 10)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 1901,
      "name": "ZoneModule 10 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1902,
      "name": "ZoneModule 10 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 10)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1903,
      "name": "ZoneModule 10 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1904,
      "name": "ZoneModule 10 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 10)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1905,
      "name": "ZoneModule 10 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1906,
      "name": "ZoneModule 10 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 10)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1907,
      "name": "ZoneModule 10 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1908,
      "name": "ZoneModule 10 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1909,
      "name": "ZoneModule 10 - Room Temperature Actual Value",
      "description": "Room temperature (zone 10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1910,
      "name": "ZoneModule 10 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1911,
      "name": "ZoneModule 10 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1912,
      "name": "ZoneModule 10 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 10)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1913,
      "name": "ZoneModule 10 - RH Actual Value",
      "description": "Relative humidity (zone 10)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1914,
      "name": "ZoneModule 10 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2000,
      "name": "ZoneModule 11 - Status",
      "description": "Zone module state (zone 11)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2001,
      "name": "ZoneModule 11 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2002,
      "name": "ZoneModule 11 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 11)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2003,
      "name": "ZoneModule 11 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2004,
      "name": "ZoneModule 11 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 11)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2005,
      "name": "ZoneModule 11 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2006,
      "name": "ZoneModule 11 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 11)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2007,
      "name": "ZoneModule 11 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2008,
      "name": "ZoneModule 11 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2009,
      "name": "ZoneModule 11 - Room Temperature Actual Value",
      "description": "Room temperature (zone 11)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2010,
      "name": "ZoneModule 11 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 11)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2011,
      "name": "ZoneModule 11 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 11)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2012,
      "name": "ZoneModule 11 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 11)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2013,
      "name": "ZoneModule 11 - RH Actual Value",
      "description": "Relative humidity (zone 11)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2014,
      "name": "ZoneModule 11 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 11)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2100,
      "name": "ZoneModule 12 - Status",
      "description": "Zone module state (zone 12)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2101,
      "name": "ZoneModule 12 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2102,
      "name": "ZoneModule 12 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 12)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2103,
      "name": "ZoneModule 12 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2104,
      "name": "ZoneModule 12 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 12)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2105,
      "name": "ZoneModule 12 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2106,
      "name": "ZoneModule 12 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 12)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2107,
      "name": "ZoneModule 12 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2108,
      "name": "ZoneModule 12 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2109,
      "name": "ZoneModule 12 - Room Temperature Actual Value",
      "description": "Room temperature (zone 12)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2110,
      "name": "ZoneModule 12 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 12)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2111,
      "name": "ZoneModule 12 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 12)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2112,
      "name": "ZoneModule 12 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 12)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2113,
      "name": "ZoneModule 12 - RH Actual Value",
      "description": "Relative humidity (zone 12)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2114,
      "name": "ZoneModule 12 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 12)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2200,
      "name": "ZoneModule 13 - Status",
      "description": "Zone module state (zone 13)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2201,
      "name": "ZoneModule 13 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2202,
      "name": "ZoneModule 13 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 13)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2203,
      "name": "ZoneModule 13 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2204,
      "name": "ZoneModule 13 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 13)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2205,
      "name": "ZoneModule 13 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2206,
      "name": "ZoneModule 13 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 13)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2207,
      "name": "ZoneModule 13 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2208,
      "name": "ZoneModule 13 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2209,
      "name": "ZoneModule 13 - Room Temperature Actual Value",
      "description": "Room temperature (zone 13)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2210,
      "name": "ZoneModule 13 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 13)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2211,
      "name": "ZoneModule 13 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 13)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2212,
      "name": "ZoneModule 13 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 13)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2213,
      "name": "ZoneModule 13 - RH Actual Value",
      "description": "Relative humidity (zone 13)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2214,
      "name": "ZoneModule 13 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 13)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2300,
      "name": "ZoneModule 14 - Status",
      "description": "Zone module state (zone 14)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2301,
      "name": "ZoneModule 14 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2302,
      "name": "ZoneModule 14 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 14)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2303,
      "name": "ZoneModule 14 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2304,
      "name": "ZoneModule 14 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 14)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2305,
      "name": "ZoneModule 14 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2306,
      "name": "ZoneModule 14 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 14)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2307,
      "name": "ZoneModule 14 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2308,
      "name": "ZoneModule 14 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2309,
      "name": "ZoneModule 14 - Room Temperature Actual Value",
      "description": "Room temperature (zone 14)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2310,
      "name": "ZoneModule 14 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 14)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2311,
      "name": "ZoneModule 14 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 14)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2312,
      "name": "ZoneModule 14 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 14)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2313,
      "name": "ZoneModule 14 - RH Actual Value",
      "description": "Relative humidity (zone 14)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2314,
      "name": "ZoneModule 14 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 14)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2400,
      "name": "ZoneModule 15 - Status",
      "description": "Zone module state (zone 15)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2401,
      "name": "ZoneModule 15 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2402,
      "name": "ZoneModule 15 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 15)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2403,
      "name": "ZoneModule 15 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2404,
      "name": "ZoneModule 15 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 15)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2405,
      "name": "ZoneModule 15 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2406,
      "name": "ZoneModule 15 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 15)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2407,
      "name": "ZoneModule 15 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2408,
      "name": "ZoneModule 15 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2409,
      "name": "ZoneModule 15 - Room Temperature Actual Value",
      "description": "Room temperature (zone 15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2410,
      "name": "ZoneModule 15 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2411,
      "name": "ZoneModule 15 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2412,
      "name": "ZoneModule 15 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 15)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2413,
      "name": "ZoneModule 15 - RH Actual Value",
      "description": "Relative humidity (zone 15)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2414,
      "name": "ZoneModule 15 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 15)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2500,
      "name": "ZoneModule 16 - Status",
      "description": "Zone module state (zone 16)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2501,
      "name": "ZoneModule 16 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2502,
      "name": "ZoneModule 16 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 16)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2503,
      "name": "ZoneModule 16 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2504,
      "name": "ZoneModule 16 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 16)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2505,
      "name": "ZoneModule 16 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2506,
      "name": "ZoneModule 16 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 16)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2507,
      "name": "ZoneModule 16 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2508,
      "name": "ZoneModule 16 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2509,
      "name": "ZoneModule 16 - Room Temperature Actual Value",
      "description": "Room temperature (zone 16)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2510,
      "name": "ZoneModule 16 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 16)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2511,
      "name": "ZoneModule 16 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 16)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2512,
      "name": "ZoneModule 16 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 16)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2513,
      "name": "ZoneModule 16 - RH Actual Value",
      "description": "Relative humidity (zone 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2514,
      "name": "ZoneModule 16 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 16)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2600,
      "name": "ZoneModule 17 - Status",
      "description": "Zone module state (zone 17)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2601,
      "name": "ZoneModule 17 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2602,
      "name": "ZoneModule 17 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 17)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2603,
      "name": "ZoneModule 17 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2604,
      "name": "ZoneModule 17 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 17)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2605,
      "name": "ZoneModule 17 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2606,
      "name": "ZoneModule 17 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 17)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2607,
      "name": "ZoneModule 17 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2608,
      "name": "ZoneModule 17 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2609,
      "name": "ZoneModule 17 - Room Temperature Actual Value",
      "description": "Room temperature (zone 17)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2610,
      "name": "ZoneModule 17 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 17)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2611,
      "name": "ZoneModule 17 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 17)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2612,
      "name": "ZoneModule 17 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 17)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2613,
      "name": "ZoneModule 17 - RH Actual Value",
      "description": "Relative humidity (zone 17)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2614,
      "name": "ZoneModule 17 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 17)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2700,
      "name": "ZoneModule 18 - Status",
      "description": "Zone module state (zone 18)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2701,
      "name": "ZoneModule 18 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2702,
      "name": "ZoneModule 18 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 18)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2703,
      "name": "ZoneModule 18 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2704,
      "name": "ZoneModule 18 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 18)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2705,
      "name": "ZoneModule 18 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2706,
      "name": "ZoneModule 18 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 18)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2707,
      "name": "ZoneModule 18 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2708,
      "name": "ZoneModule 18 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2709,
      "name": "ZoneModule 18 - Room Temperature Actual Value",
      "description": "Room temperature (zone 18)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2710,
      "name": "ZoneModule 18 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 18)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2711,
      "name": "ZoneModule 18 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 18)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2712,
      "name": "ZoneModule 18 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 18)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2713,
      "name": "ZoneModule 18 - RH Actual Value",
      "description": "Relative humidity (zone 18)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2714,
      "name": "ZoneModule 18 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 18)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2800,
      "name": "ZoneModule 19 - Status",
      "description": "Zone module state (zone 19)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2801,
      "name": "ZoneModule 19 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2802,
      "name": "ZoneModule 19 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 19)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2803,
      "name": "ZoneModule 19 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2804,
      "name": "ZoneModule 19 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 19)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2805,
      "name": "ZoneModule 19 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2806,
      "name": "ZoneModule 19 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 19)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2807,
      "name": "ZoneModule 19 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2808,
      "name": "ZoneModule 19 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2809,
      "name": "ZoneModule 19 - Room Temperature Actual Value",
      "description": "Room temperature (zone 19)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2810,
      "name": "ZoneModule 19 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 19)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2811,
      "name": "ZoneModule 19 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 19)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2812,
      "name": "ZoneModule 19 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 19)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2813,
      "name": "ZoneModule 19 - RH Actual Value",
      "description": "Relative humidity (zone 19)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2814,
      "name": "ZoneModule 19 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 19)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2900,
      "name": "ZoneModule 20 - Status",
      "description": "Zone module state (zone 20)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 2901,
      "name": "ZoneModule 20 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2902,
      "name": "ZoneModule 20 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 20)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2903,
      "name": "ZoneModule 20 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2904,
      "name": "ZoneModule 20 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 20)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2905,
      "name": "ZoneModule 20 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2906,
      "name": "ZoneModule 20 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 20)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2907,
      "name": "ZoneModule 20 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2908,
      "name": "ZoneModule 20 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2909,
      "name": "ZoneModule 20 - Room Temperature Actual Value",
      "description": "Room temperature (zone 20)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2910,
      "name": "ZoneModule 20 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 20)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2911,
      "name": "ZoneModule 20 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 20)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2912,
      "name": "ZoneModule 20 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 20)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2913,
      "name": "ZoneModule 20 - RH Actual Value",
      "description": "Relative humidity (zone 20)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2914,
      "name": "ZoneModule 20 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 20)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3000,
      "name": "ZoneModule 21 - Status",
      "description": "Zone module state (zone 21)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 3001,
      "name": "ZoneModule 21 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3002,
      "name": "ZoneModule 21 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 21)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3003,
      "name": "ZoneModule 21 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3004,
      "name": "ZoneModule 21 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 21)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3005,
      "name": "ZoneModule 21 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3006,
      "name": "ZoneModule 21 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 21)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3007,
      "name": "ZoneModule 21 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3008,
      "name": "ZoneModule 21 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3009,
      "name": "ZoneModule 21 - Room Temperature Actual Value",
      "description": "Room temperature (zone 21)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3010,
      "name": "ZoneModule 21 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 21)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3011,
      "name": "ZoneModule 21 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 21)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3012,
      "name": "ZoneModule 21 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 21)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3013,
      "name": "ZoneModule 21 - RH Actual Value",
      "description": "Relative humidity (zone 21)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3014,
      "name": "ZoneModule 21 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 21)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3100,
      "name": "ZoneModule 22 - Status",
      "description": "Zone module state (zone 22)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 3101,
      "name": "ZoneModule 22 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3102,
      "name": "ZoneModule 22 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 22)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3103,
      "name": "ZoneModule 22 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3104,
      "name": "ZoneModule 22 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 22)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3105,
      "name": "ZoneModule 22 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3106,
      "name": "ZoneModule 22 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 22)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3107,
      "name": "ZoneModule 22 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3108,
      "name": "ZoneModule 22 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3109,
      "name": "ZoneModule 22 - Room Temperature Actual Value",
      "description": "Room temperature (zone 22)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3110,
      "name": "ZoneModule 22 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 22)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3111,
      "name": "ZoneModule 22 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 22)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3112,
      "name": "ZoneModule 22 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 22)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3113,
      "name": "ZoneModule 22 - RH Actual Value",
      "description": "Relative humidity (zone 22)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3114,
      "name": "ZoneModule 22 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 22)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3200,
      "name": "ZoneModule 23 - Status",
      "description": "Zone module state (zone 23)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 3201,
      "name": "ZoneModule 23 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3202,
      "name": "ZoneModule 23 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 23)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3203,
      "name": "ZoneModule 23 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3204,
      "name": "ZoneModule 23 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 23)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3205,
      "name": "ZoneModule 23 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3206,
      "name": "ZoneModule 23 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 23)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3207,
      "name": "ZoneModule 23 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3208,
      "name": "ZoneModule 23 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3209,
      "name": "ZoneModule 23 - Room Temperature Actual Value",
      "description": "Room temperature (zone 23)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3210,
      "name": "ZoneModule 23 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 23)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3211,
      "name": "ZoneModule 23 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 23)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3212,
      "name": "ZoneModule 23 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 23)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3213,
      "name": "ZoneModule 23 - RH Actual Value",
      "description": "Relative humidity (zone 23)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3214,
      "name": "ZoneModule 23 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 23)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3300,
      "name": "ZoneModule 24 - Status",
      "description": "Zone module state (zone 24)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 3301,
      "name": "ZoneModule 24 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3302,
      "name": "ZoneModule 24 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 24)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3303,
      "name": "ZoneModule 24 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3304,
      "name": "ZoneModule 24 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 24)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3305,
      "name": "ZoneModule 24 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3306,
      "name": "ZoneModule 24 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 24)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3307,
      "name": "ZoneModule 24 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3308,
      "name": "ZoneModule 24 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3309,
      "name": "ZoneModule 24 - Room Temperature Actual Value",
      "description": "Room temperature (zone 24)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3310,
      "name": "ZoneModule 24 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 24)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3311,
      "name": "ZoneModule 24 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 24)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3312,
      "name": "ZoneModule 24 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 24)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3313,
      "name": "ZoneModule 24 - RH Actual Value",
      "description": "Relative humidity (zone 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3314,
      "name": "ZoneModule 24 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 24)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3400,
      "name": "ZoneModule 25 - Status",
      "description": "Zone module state (zone 25)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 3401,
      "name": "ZoneModule 25 - VAV Supply 1 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 1 (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3402,
      "name": "ZoneModule 25 - VAV Supply 1 Flow",
      "description": "Airflow, supply VAV damper 1 (zone 25)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3403,
      "name": "ZoneModule 25 - VAV Supply 2 Actuator Setpoint",
      "description": "Damper position, supply VAV damper 2 (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3404,
      "name": "ZoneModule 25 - VAV Supply 2 Flow",
      "description": "Airflow, supply VAV damper 2 (zone 25)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3405,
      "name": "ZoneModule 25 - VAV Extract Actuator Setpoint",
      "description": "Damper position, extract VAV damper (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3406,
      "name": "ZoneModule 25 - VAV Extract Flow",
      "description": "Airflow, extract VAV damper (zone 25)",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3407,
      "name": "ZoneModule 25 - Heating Actuator Setpoint",
      "description": "Heating valve opening (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3408,
      "name": "ZoneModule 25 - Cooling Actuator setpoint",
      "description": "Cooling valve opening (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3409,
      "name": "ZoneModule 25 - Room Temperature Actual Value",
      "description": "Room temperature (zone 25)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3410,
      "name": "ZoneModule 25 - Supply Temperature Actual Value",
      "description": "Supply air temperature (zone 25)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3411,
      "name": "ZoneModule 25 - Remote Setpoint Offset Actual Value",
      "description": "Actual setpoint offset (zone 25)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3412,
      "name": "ZoneModule 25 - CO2/VOC Actual Value",
      "description": "CO2/VOC level (zone 25)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3413,
      "name": "ZoneModule 25 - RH Actual Value",
      "description": "Relative humidity (zone 25)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3414,
      "name": "ZoneModule 25 - Room Temperature Actual Setpoint",
      "description": "Calculated room temperature setpoint (zone 25)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3500,
      "name": "Number Of Zonemasters",
      "description": "Number of linked/online X-AIRCONTROL Masters",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3501,
      "name": "ZoneMaster Chain ID",
      "description": "Chain ID of this X-AIRCONTROL Master",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4000,
      "name": "ZoneMaster 1 - ZoneMaster Local Alarm Status",
      "description": "Alarm state of X-AIRCONTROL Master no. 1",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 4100,
      "name": "ZoneMaster 2 - ZoneMaster Local Alarm Status",
      "description": "Alarm state of X-AIRCONTROL Master no. 2",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 4200,
      "name": "ZoneMaster 3 - ZoneMaster Local Alarm Status",
      "description": "Alarm state of X-AIRCONTROL Master no. 3",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 4300,
      "name": "ZoneMaster 4 - ZoneMaster Local Alarm Status",
      "description": "Alarm state of X-AIRCONTROL Master no. 4",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AI",
      "instance": 4400,
      "name": "ZoneMaster 5 - ZoneMaster Local Alarm Status",
      "description": "Alarm state of X-AIRCONTROL Master no. 5",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=B-alarm, 2=A-alarm"
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "System Time Year",
      "description": "Clock: year",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "System Time Month",
      "description": "Clock: month",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "System Time Date",
      "description": "Clock: day of month",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "System Time Hour",
      "description": "Clock: hour",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "System Time Minute",
      "description": "Clock: minute",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "System Time Second",
      "description": "Clock: second",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "AHU Min Supply Fan Speed",
      "description": "Supply fan minimum speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "AHU Max Supply Fan Speed",
      "description": "Supply fan maximum speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "AHU Min Extract Fan Speed",
      "description": "Extract fan minimum speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "AHU Max Extract Fan Speed",
      "description": "Extract fan maximum speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Minimum Supply Air Temperature",
      "description": "Minimum supply air temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Highest Allowed Cooling Water Temp",
      "description": "Maximum cooling water temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Winter Start Temperature",
      "description": "Winter compensation: low outdoor temperature point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Winter Max Temperature",
      "description": "Winter compensation: high outdoor temperature point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Winter Temp Diff",
      "description": "Winter compensation amount",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Summer Start Temperature",
      "description": "Summer compensation: low outdoor temperature point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Summer Max Temperature",
      "description": "Summer compensation: high outdoor temperature point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Summer Temp Diff",
      "description": "Summer compensation amount",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "ZoneModule 1 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 1)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1002,
      "name": "ZoneModule 1 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 1)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "ZoneModule 1 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 1)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1004,
      "name": "ZoneModule 1 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 1)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1005,
      "name": "ZoneModule 1 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "ZoneModule 1 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "ZoneModule 1 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1008,
      "name": "ZoneModule 1 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "ZoneModule 1 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1010,
      "name": "ZoneModule 1 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "ZoneModule 1 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "ZoneModule 1 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 1)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1101,
      "name": "ZoneModule 2 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 2)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1102,
      "name": "ZoneModule 2 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 2)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1103,
      "name": "ZoneModule 2 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 2)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1104,
      "name": "ZoneModule 2 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 2)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1105,
      "name": "ZoneModule 2 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1106,
      "name": "ZoneModule 2 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1107,
      "name": "ZoneModule 2 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1108,
      "name": "ZoneModule 2 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1109,
      "name": "ZoneModule 2 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1110,
      "name": "ZoneModule 2 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1111,
      "name": "ZoneModule 2 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1112,
      "name": "ZoneModule 2 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 2)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1201,
      "name": "ZoneModule 3 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 3)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1202,
      "name": "ZoneModule 3 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 3)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1203,
      "name": "ZoneModule 3 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 3)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1204,
      "name": "ZoneModule 3 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 3)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1205,
      "name": "ZoneModule 3 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1206,
      "name": "ZoneModule 3 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1207,
      "name": "ZoneModule 3 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1208,
      "name": "ZoneModule 3 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1209,
      "name": "ZoneModule 3 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1210,
      "name": "ZoneModule 3 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1211,
      "name": "ZoneModule 3 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1212,
      "name": "ZoneModule 3 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 3)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1301,
      "name": "ZoneModule 4 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 4)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1302,
      "name": "ZoneModule 4 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 4)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1303,
      "name": "ZoneModule 4 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 4)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1304,
      "name": "ZoneModule 4 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 4)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1305,
      "name": "ZoneModule 4 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1306,
      "name": "ZoneModule 4 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1307,
      "name": "ZoneModule 4 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1308,
      "name": "ZoneModule 4 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1309,
      "name": "ZoneModule 4 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1310,
      "name": "ZoneModule 4 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1311,
      "name": "ZoneModule 4 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1312,
      "name": "ZoneModule 4 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 4)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1401,
      "name": "ZoneModule 5 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 5)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1402,
      "name": "ZoneModule 5 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 5)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1403,
      "name": "ZoneModule 5 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 5)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1404,
      "name": "ZoneModule 5 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 5)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1405,
      "name": "ZoneModule 5 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1406,
      "name": "ZoneModule 5 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1407,
      "name": "ZoneModule 5 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1408,
      "name": "ZoneModule 5 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1409,
      "name": "ZoneModule 5 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1410,
      "name": "ZoneModule 5 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1411,
      "name": "ZoneModule 5 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1412,
      "name": "ZoneModule 5 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 5)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1501,
      "name": "ZoneModule 6 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 6)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1502,
      "name": "ZoneModule 6 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 6)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1503,
      "name": "ZoneModule 6 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 6)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1504,
      "name": "ZoneModule 6 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 6)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1505,
      "name": "ZoneModule 6 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1506,
      "name": "ZoneModule 6 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1507,
      "name": "ZoneModule 6 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1508,
      "name": "ZoneModule 6 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1509,
      "name": "ZoneModule 6 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1510,
      "name": "ZoneModule 6 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1511,
      "name": "ZoneModule 6 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1512,
      "name": "ZoneModule 6 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 6)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1601,
      "name": "ZoneModule 7 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 7)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1602,
      "name": "ZoneModule 7 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 7)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1603,
      "name": "ZoneModule 7 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 7)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1604,
      "name": "ZoneModule 7 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 7)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1605,
      "name": "ZoneModule 7 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1606,
      "name": "ZoneModule 7 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1607,
      "name": "ZoneModule 7 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1608,
      "name": "ZoneModule 7 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1609,
      "name": "ZoneModule 7 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1610,
      "name": "ZoneModule 7 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611,
      "name": "ZoneModule 7 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1612,
      "name": "ZoneModule 7 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 7)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1701,
      "name": "ZoneModule 8 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 8)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1702,
      "name": "ZoneModule 8 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 8)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1703,
      "name": "ZoneModule 8 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 8)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1704,
      "name": "ZoneModule 8 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 8)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1705,
      "name": "ZoneModule 8 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1706,
      "name": "ZoneModule 8 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1707,
      "name": "ZoneModule 8 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1708,
      "name": "ZoneModule 8 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1709,
      "name": "ZoneModule 8 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1710,
      "name": "ZoneModule 8 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1711,
      "name": "ZoneModule 8 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1712,
      "name": "ZoneModule 8 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 8)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1801,
      "name": "ZoneModule 9 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 9)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1802,
      "name": "ZoneModule 9 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 9)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1803,
      "name": "ZoneModule 9 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 9)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1804,
      "name": "ZoneModule 9 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 9)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1805,
      "name": "ZoneModule 9 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1806,
      "name": "ZoneModule 9 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1807,
      "name": "ZoneModule 9 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1808,
      "name": "ZoneModule 9 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1809,
      "name": "ZoneModule 9 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1810,
      "name": "ZoneModule 9 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1811,
      "name": "ZoneModule 9 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1812,
      "name": "ZoneModule 9 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 9)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1901,
      "name": "ZoneModule 10 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 10)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1902,
      "name": "ZoneModule 10 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 10)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1903,
      "name": "ZoneModule 10 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 10)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1904,
      "name": "ZoneModule 10 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 10)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1905,
      "name": "ZoneModule 10 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1906,
      "name": "ZoneModule 10 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1907,
      "name": "ZoneModule 10 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1908,
      "name": "ZoneModule 10 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1909,
      "name": "ZoneModule 10 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1910,
      "name": "ZoneModule 10 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1911,
      "name": "ZoneModule 10 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1912,
      "name": "ZoneModule 10 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2001,
      "name": "ZoneModule 11 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 11)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2002,
      "name": "ZoneModule 11 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 11)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2003,
      "name": "ZoneModule 11 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 11)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2004,
      "name": "ZoneModule 11 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 11)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2005,
      "name": "ZoneModule 11 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2006,
      "name": "ZoneModule 11 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007,
      "name": "ZoneModule 11 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2008,
      "name": "ZoneModule 11 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2009,
      "name": "ZoneModule 11 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2010,
      "name": "ZoneModule 11 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2011,
      "name": "ZoneModule 11 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2012,
      "name": "ZoneModule 11 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 11)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2101,
      "name": "ZoneModule 12 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 12)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2102,
      "name": "ZoneModule 12 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 12)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2103,
      "name": "ZoneModule 12 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 12)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2104,
      "name": "ZoneModule 12 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 12)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2105,
      "name": "ZoneModule 12 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2106,
      "name": "ZoneModule 12 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2107,
      "name": "ZoneModule 12 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2108,
      "name": "ZoneModule 12 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2109,
      "name": "ZoneModule 12 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2110,
      "name": "ZoneModule 12 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2111,
      "name": "ZoneModule 12 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2112,
      "name": "ZoneModule 12 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 12)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2201,
      "name": "ZoneModule 13 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 13)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2202,
      "name": "ZoneModule 13 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 13)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2203,
      "name": "ZoneModule 13 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 13)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2204,
      "name": "ZoneModule 13 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 13)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2205,
      "name": "ZoneModule 13 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2206,
      "name": "ZoneModule 13 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2207,
      "name": "ZoneModule 13 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2208,
      "name": "ZoneModule 13 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2209,
      "name": "ZoneModule 13 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2210,
      "name": "ZoneModule 13 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2211,
      "name": "ZoneModule 13 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2212,
      "name": "ZoneModule 13 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 13)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2301,
      "name": "ZoneModule 14 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 14)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2302,
      "name": "ZoneModule 14 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 14)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2303,
      "name": "ZoneModule 14 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 14)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2304,
      "name": "ZoneModule 14 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 14)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2305,
      "name": "ZoneModule 14 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2306,
      "name": "ZoneModule 14 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2307,
      "name": "ZoneModule 14 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2308,
      "name": "ZoneModule 14 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2309,
      "name": "ZoneModule 14 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2310,
      "name": "ZoneModule 14 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2311,
      "name": "ZoneModule 14 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2312,
      "name": "ZoneModule 14 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 14)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2401,
      "name": "ZoneModule 15 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 15)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2402,
      "name": "ZoneModule 15 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 15)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2403,
      "name": "ZoneModule 15 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 15)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2404,
      "name": "ZoneModule 15 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 15)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2405,
      "name": "ZoneModule 15 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2406,
      "name": "ZoneModule 15 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2407,
      "name": "ZoneModule 15 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2408,
      "name": "ZoneModule 15 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2409,
      "name": "ZoneModule 15 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2410,
      "name": "ZoneModule 15 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2411,
      "name": "ZoneModule 15 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2412,
      "name": "ZoneModule 15 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 15)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2501,
      "name": "ZoneModule 16 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 16)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2502,
      "name": "ZoneModule 16 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 16)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2503,
      "name": "ZoneModule 16 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 16)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2504,
      "name": "ZoneModule 16 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 16)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2505,
      "name": "ZoneModule 16 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2506,
      "name": "ZoneModule 16 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2507,
      "name": "ZoneModule 16 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2508,
      "name": "ZoneModule 16 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2509,
      "name": "ZoneModule 16 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2510,
      "name": "ZoneModule 16 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2511,
      "name": "ZoneModule 16 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2512,
      "name": "ZoneModule 16 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 16)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2601,
      "name": "ZoneModule 17 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 17)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2602,
      "name": "ZoneModule 17 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 17)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2603,
      "name": "ZoneModule 17 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 17)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2604,
      "name": "ZoneModule 17 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 17)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2605,
      "name": "ZoneModule 17 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2606,
      "name": "ZoneModule 17 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2607,
      "name": "ZoneModule 17 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2608,
      "name": "ZoneModule 17 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2609,
      "name": "ZoneModule 17 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2610,
      "name": "ZoneModule 17 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2611,
      "name": "ZoneModule 17 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2612,
      "name": "ZoneModule 17 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 17)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2701,
      "name": "ZoneModule 18 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 18)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2702,
      "name": "ZoneModule 18 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 18)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2703,
      "name": "ZoneModule 18 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 18)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2704,
      "name": "ZoneModule 18 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 18)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2705,
      "name": "ZoneModule 18 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2706,
      "name": "ZoneModule 18 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2707,
      "name": "ZoneModule 18 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2708,
      "name": "ZoneModule 18 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2709,
      "name": "ZoneModule 18 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2710,
      "name": "ZoneModule 18 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2711,
      "name": "ZoneModule 18 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2712,
      "name": "ZoneModule 18 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 18)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2801,
      "name": "ZoneModule 19 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 19)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2802,
      "name": "ZoneModule 19 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 19)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2803,
      "name": "ZoneModule 19 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 19)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2804,
      "name": "ZoneModule 19 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 19)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2805,
      "name": "ZoneModule 19 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2806,
      "name": "ZoneModule 19 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2807,
      "name": "ZoneModule 19 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2808,
      "name": "ZoneModule 19 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2809,
      "name": "ZoneModule 19 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2810,
      "name": "ZoneModule 19 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2811,
      "name": "ZoneModule 19 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2812,
      "name": "ZoneModule 19 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 19)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2901,
      "name": "ZoneModule 20 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 20)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2902,
      "name": "ZoneModule 20 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 20)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2903,
      "name": "ZoneModule 20 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 20)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2904,
      "name": "ZoneModule 20 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 20)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2905,
      "name": "ZoneModule 20 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2906,
      "name": "ZoneModule 20 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2907,
      "name": "ZoneModule 20 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2908,
      "name": "ZoneModule 20 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2909,
      "name": "ZoneModule 20 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2910,
      "name": "ZoneModule 20 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2911,
      "name": "ZoneModule 20 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2912,
      "name": "ZoneModule 20 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 20)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3001,
      "name": "ZoneModule 21 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 21)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3002,
      "name": "ZoneModule 21 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 21)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3003,
      "name": "ZoneModule 21 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 21)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3004,
      "name": "ZoneModule 21 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 21)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3005,
      "name": "ZoneModule 21 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3006,
      "name": "ZoneModule 21 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3007,
      "name": "ZoneModule 21 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3008,
      "name": "ZoneModule 21 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3009,
      "name": "ZoneModule 21 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3010,
      "name": "ZoneModule 21 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3011,
      "name": "ZoneModule 21 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3012,
      "name": "ZoneModule 21 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 21)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3101,
      "name": "ZoneModule 22 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 22)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3102,
      "name": "ZoneModule 22 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 22)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3103,
      "name": "ZoneModule 22 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 22)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3104,
      "name": "ZoneModule 22 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 22)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3105,
      "name": "ZoneModule 22 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3106,
      "name": "ZoneModule 22 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3107,
      "name": "ZoneModule 22 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3108,
      "name": "ZoneModule 22 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3109,
      "name": "ZoneModule 22 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3110,
      "name": "ZoneModule 22 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3111,
      "name": "ZoneModule 22 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3112,
      "name": "ZoneModule 22 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 22)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3201,
      "name": "ZoneModule 23 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 23)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3202,
      "name": "ZoneModule 23 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 23)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3203,
      "name": "ZoneModule 23 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 23)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3204,
      "name": "ZoneModule 23 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 23)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3205,
      "name": "ZoneModule 23 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3206,
      "name": "ZoneModule 23 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3207,
      "name": "ZoneModule 23 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3208,
      "name": "ZoneModule 23 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3209,
      "name": "ZoneModule 23 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3210,
      "name": "ZoneModule 23 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3211,
      "name": "ZoneModule 23 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3212,
      "name": "ZoneModule 23 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 23)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3301,
      "name": "ZoneModule 24 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 24)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3302,
      "name": "ZoneModule 24 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 24)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3303,
      "name": "ZoneModule 24 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 24)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3304,
      "name": "ZoneModule 24 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 24)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3305,
      "name": "ZoneModule 24 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3306,
      "name": "ZoneModule 24 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3307,
      "name": "ZoneModule 24 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3308,
      "name": "ZoneModule 24 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3309,
      "name": "ZoneModule 24 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3310,
      "name": "ZoneModule 24 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3311,
      "name": "ZoneModule 24 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3312,
      "name": "ZoneModule 24 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 24)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3401,
      "name": "ZoneModule 25 - Room Temperature Setpoint",
      "description": "Room temperature setpoint (zone 25)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3402,
      "name": "ZoneModule 25 - Minimum Supply Temperature",
      "description": "Minimum supply temperature setpoint (zone 25)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3403,
      "name": "ZoneModule 25 - Maximum Supply Temperature",
      "description": "Maximum supply temperature setpoint (zone 25)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3404,
      "name": "ZoneModule 25 - Room CO2 Setpoint",
      "description": "Room CO2 setpoint (zone 25)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3405,
      "name": "ZoneModule 25 - Room RH Setpoint",
      "description": "Room relative humidity setpoint (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3406,
      "name": "ZoneModule 25 - VAV Supply PIR Min. Air Flow",
      "description": "Minimum supply airflow when the zone is active (PIR) (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3407,
      "name": "ZoneModule 25 - VAV Supply 1 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 1 (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3408,
      "name": "ZoneModule 25 - VAV Supply 1 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 1 (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3409,
      "name": "ZoneModule 25 - VAV Supply 2 Min. Air Flow",
      "description": "Minimum airflow, supply VAV damper 2 (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3410,
      "name": "ZoneModule 25 - VAV Supply 2 Max. Air Flow",
      "description": "Maximum airflow, supply VAV damper 2 (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3411,
      "name": "ZoneModule 25 - VAV Extract Min. Air Flow",
      "description": "Minimum extract airflow (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3412,
      "name": "ZoneModule 25 - VAV Extract Max. Air Flow",
      "description": "Maximum extract airflow (zone 25)",
      "units": "%",
      "access": "W",
      "states": ""
    }
  ],
  "integration": {
    "summary": "Read AI 111 for the master operating mode, AI 104 for the AHU state and AI 109/AI 110 for master and zone-module alarms. Per zone, write the room temperature setpoint (AV 1001 for zone 1, +100 per zone) and read room temperature (AI 1009), supply airflow (AI 1002) and zone status (AI 1000). Remember that values are scaled by 100.",
    "minimum_points": [
      {
        "ref": "AV 1001",
        "name": "ZoneModule 1 - Room Temperature Setpoint",
        "why": "Zone 1 room setpoint, 1/100 °C (+100 per zone)"
      },
      {
        "ref": "AI 111",
        "name": "Zone Master Operation Mode",
        "why": "Master mode: normal, standby, night, fire..."
      },
      {
        "ref": "AI 104",
        "name": "AHU status",
        "why": "0 normal, 1 stop, 2 summer night cooling, 3 fire"
      },
      {
        "ref": "AI 108",
        "name": "AHU Combined Outdoor Temp Value",
        "why": "Outdoor temperature, 1/100 °C"
      },
      {
        "ref": "AI 1009",
        "name": "ZoneModule 1 - Room Temperature Actual Value",
        "why": "Zone 1 room temperature, 1/100 °C"
      },
      {
        "ref": "AI 1002",
        "name": "ZoneModule 1 - VAV Supply 1 Flow",
        "why": "Zone 1 supply airflow, m³/h"
      },
      {
        "ref": "AI 1000",
        "name": "ZoneModule 1 - Status",
        "why": "Zone 1 state: 0 normal, 1 B-alarm, 2 A-alarm"
      },
      {
        "ref": "AI 109",
        "name": "Section Zone Master Alarm Status",
        "why": "Master alarm: 0 none, 1 B-alarm, 2 A-alarm"
      },
      {
        "ref": "AI 110",
        "name": "Section Zone Module Alarm Status",
        "why": "Zone module alarm: 0 none, 1 B-alarm, 2 A-alarm"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP over the Master's RJ45 port; the device Object_Identifier is set automatically from the last five digits of the IP address (e.g. 172.21.0.95 gives 95).",
      "Up to 300 values can be subscribed for COV.",
      "TROX Norway offers the PICS and EDE files for the Master."
    ],
    "gotchas": [
      "Scaled values: divide % and °C values by 100.",
      "Changing the Master IP address changes its BACnet device instance."
    ]
  }
}
