{
  "manufacturer": "Valent",
  "manufacturer_slug": "valent",
  "model": "JENEsys Controller (legacy) for VPR / VPRE / VPRC/P / VPRX",
  "model_slug": "jenesys-controller-vpr-legacy",
  "aliases": [
    "JENEsys",
    "IOM-C1-0616",
    "474626",
    "VPR",
    "VPRE",
    "VPRC",
    "VPRP",
    "VPRX",
    "Valent legacy controller"
  ],
  "equipment_type": "Energy recovery / DOAS make-up air unit controller (legacy)",
  "applies_to": "Valent VPR, VPRE, VPRC/P and VPRX series units with the JENEsys controller, software version 4 (legacy controller).",
  "summary": "Valent's older JENEsys controller (software version 4) supports optional, licensed BACnet IP and BACnet MS/TP. The BMS can enable BAS occupancy control and send the occupancy command, disable cooling or heating, issue an emergency shutdown, reset alarms, write space, supply, humidity, CO2 and static pressure setpoints, and send sensor values and fan and damper signals that override the unit's own. It reads temperatures, humidity, enthalpy, pressures, fan speeds, outputs, compressor and heat stages, alarms, occupancy mode and unit mode.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": "Software version 4",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Writable points are the ones shaded as 'Editable' in the manual's BACnet Setpoint List; the manual says they accept writes at priorities 2-5 and 7-16.",
    "BAS-reported sensor values (marked * in the manual) override any hardwired sensors while written.",
    "BACnet is a licensed option; without the license the settings can be viewed but not changed.",
    "Instances AV 33, BV 31 and BV 44 are not listed.",
    "Engineering units are not printed in the BACnet table.",
    "Source: BACnet Setpoint List, manual pages 34-36 (108 objects)."
  ],
  "source": {
    "title": "Valent Controls IOM - VPR / VPRE / VPRC/P / VPRX Series (JENEsys), Software Version 4",
    "doc_number": "IOM-C1-0616 (P/N 474626)",
    "revision_date": null,
    "url": "https://content.valentair.com/valent-content-prod/docs/librariesprovider2/default-document-library/valent_jene_controller_legacy_manual.pdf?sfvrsn=df0e32aa_2"
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "Supply Temp",
      "description": "Supply Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Space Temp",
      "description": "Space Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "DXCoilTemp",
      "description": "DX Coil Leaving Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "SpaceRH",
      "description": "Space Relative Humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Indoor Enthalpy",
      "description": "Indoor Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Space Dewpoint",
      "description": "Space Dewpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "SpaceCO2",
      "description": "Space CO2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "OutdoorTemp",
      "description": "Outdoor Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "OutdoorRH",
      "description": "Outdoor Relative Humidity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Outdoor Enthalpy",
      "description": "Outdoor Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "OA Dewpoint",
      "description": "Outdoor Air Dewpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "ExhaustTemp",
      "description": "Exhaust Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "MixedAirTemp",
      "description": "Mixed Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "DuctStaticPressure",
      "description": "Duct Static Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "SpaceStaticPressure",
      "description": "Space Static Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "CircuitA_Pressure",
      "description": "Circuit A Refrigerant Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "CircuitB_Pressure",
      "description": "Circuit B Refrigerant Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "AFMS CFM",
      "description": "Air Flow Monitoring Station CFM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "SupplyFanSpeed",
      "description": "Supply Fan Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "ExFanSpeed",
      "description": "Exhaust Fan Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "OutdoorDamperPos",
      "description": "Outdoor Damper Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "HotGasReheatPct",
      "description": "Hot Gas Reheat Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "DigitalScrollPct",
      "description": "Digital Scroll Compressor Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "ChilledWaterValvePos",
      "description": "Chilled Water Valve Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "HeatPrimaryPct",
      "description": "Modulating Heat Percentage, Primary",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "HeatSecondaryPct",
      "description": "Modulating Heat Percentage, Secondary",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "HeadPressureAO",
      "description": "Head Pressure Analog Output Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "HP_WaterValveA",
      "description": "Heat Pump Water Valve A Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "HP_WaterValveB",
      "description": "Heat Pump Water Valve B Percentage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Space Temp Setpoint",
      "description": "Space Temperature Setpoint from BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Supply Temp Setpoint",
      "description": "Supply Temperature Setpoint from BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Space Humidity Setpoint",
      "description": "Space Humidity Setpoint from BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "CO2 Setpoint",
      "description": "CO2 Level Setpoint from BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Supply Duct Pressure Setpoint",
      "description": "Supply Duct Static Pressure Setpoint from BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Space Pressure Setpoint",
      "description": "Space Static Pressure Setpoint from BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Space Temp BAS",
      "description": "BAS Reported Space Temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Space RH BAS",
      "description": "BAS Reported Space Relative Humidity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Outdoor RH BAS",
      "description": "BAS Reported Outdoor Relative Humidity",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Outdoor Temp BAS",
      "description": "BAS Reported Outdoor Air Temperature",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Space Static BAS",
      "description": "BAS Reported Space Static Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Duct Static BAS",
      "description": "BAS Reported Supply Duct Static Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "CO2 BAS",
      "description": "BAS Reported Space CO2 Level",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "ExhaustSpeedBAS",
      "description": "Exhaust Fan BAS Speed Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "OA_DamperPOS_BAS",
      "description": "BAS Remote Damper Signal",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Supply Fan BAS Speed",
      "description": "Supply Fan BAS Speed Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "AFMS CFM 2",
      "description": "Air Flow Monitoring Station CFM 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Energy Recovery",
      "description": "Energy Recovery Control Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Space Unoccupied Cooling Setpoint",
      "description": "Space Unoccupied Cooling Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Space Unoccupied Heating Setpoint",
      "description": "Space Unoccupied Heating Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Space Unoccupied Humidity Setpoint",
      "description": "Space Unoccupied Humidity Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "SpaceHeatingSetpoint",
      "description": "Space Temperature Heating Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "SpaceCoolingSetpoint",
      "description": "Space Temperature Cooling Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "SpaceTempSptOffset",
      "description": "Space Temperature Setpoint Offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Exhaust CFM",
      "description": "Air Flow Monitoring Exhaust Cone Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "OAD Min Pos",
      "description": "Outside Air Damper Minimum Position",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Active Space Temperature Setpoint",
      "description": "Active Space Temperature Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Space Setpoint Slider",
      "description": "Space Setpoint Slider",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "SystemStart",
      "description": "System Start Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "RunStopStatus",
      "description": "Shutdown Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "SupplyFanStatus",
      "description": "Supply Fan Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "ExFanStatus",
      "description": "Exhaust Fan Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "HeatWheelStatus",
      "description": "Heat Wheel Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Compr1Status",
      "description": "Compressor 1 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Compr2Status",
      "description": "Compressor 2 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Compr3Status",
      "description": "Compressor 3 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Compr4Status",
      "description": "Compressor 4 Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "GasHeatEnaStg1",
      "description": "Gas Heat Enable, Stage 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "GasHeatEnaStg2",
      "description": "Gas Heat Enable, Stage 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "GasHeatEnaStg3",
      "description": "Gas Heat Enable, Stage 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "HeadPressureDO",
      "description": "Head Pressure Digital Output Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "RevValve",
      "description": "Reversing Valve Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "BAS_Occ_Enable",
      "description": "Enables BAS to Control Occupancy",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "BAS_Occ_Command",
      "description": "BAS Occupancy Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Cooling Disable Request",
      "description": "BAS Cooling Disable Request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Heating Disable Request",
      "description": "BAS Heating Disable Request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "System Shutdown BAS",
      "description": "BAS System Emergency Shutdown Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "AlarmReset",
      "description": "Alarm Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Alarm Status",
      "description": "System Alarm Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Shutdown Input Alarm",
      "description": "Shutdown Input Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Supply Fan Alarm",
      "description": "Supply Fan Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "ExhaustFanAlarm",
      "description": "Exhaust Fan Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "EndSwitchAlarm",
      "description": "Damper End Switch Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "HPC_LPC_A_Alarm",
      "description": "Circuit A High Low Pressure Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "HPC_LPC_B_Alarm",
      "description": "Circuit B High Low Pressure Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "RefPressureAAlarm",
      "description": "Refrigerant Pressure Transducer Circuit A Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "RefPressureBAlarm",
      "description": "Refrigerant Pressure Transducer Circuit B Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "SupplyTempSensorAlarm",
      "description": "Supply Temperature Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "ExhaustTempSensorAlarm",
      "description": "Exhaust Temperature Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "MixedTempSensorAlarm",
      "description": "Mixed Air Temperature Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "OA_RH_Sensor_Alarm",
      "description": "Outdoor Air Relative Humidity Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "OASensorAlarm",
      "description": "Outdoor Air Temperature Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "SpaceStaticAlarm",
      "description": "Space High Static Pressure Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "DuctStaticAlarm",
      "description": "Supply Duct High Static Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "HWSensorAlarm",
      "description": "Heat Wheel Rotation Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "CO2SensorAlarm",
      "description": "CO2 Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "FilterAlarm",
      "description": "Clogged Filter Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "SupplyLowLimitAlarm",
      "description": "Supply Temperature Low Limit Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "SupplyHighLimitAlarm",
      "description": "Supply Temperature High Limit Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "SpaceTempSensorAlarm",
      "description": "Space Temperature Sensor Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Energy Recovery Defrost",
      "description": "Energy Recovery Defrost Mode. True = Defrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "BAS SF Override Enable",
      "description": "Allows BAS to Override the supply fan signal.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "BAS EF Override Enable",
      "description": "Allows BAS to Override the exhaust fan signal.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "BAS OAD Override Enable",
      "description": "Allows BAS to Override the outdoor air damper signal.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "WSHP Ref Low Pressure Alarm",
      "description": "WSHP Refrigerant Low Pressure Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "FreezestatAlarm",
      "description": "Freezestat Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "BAS LocalAdjDisable",
      "description": "Allows BAS to disable local setpoint adjust",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "OccupancyMode",
      "description": "Occupancy Mode",
      "units": "",
      "access": "R",
      "states": "1=Unocc Off, 2=Unocc Cooling, 3=Unocc Heating On, 4=Unocc Dehum, 5=Occupied On, 6=Occupied Auto, 7=Shutdown"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Unit Mode",
      "description": "Unit Mode",
      "units": "",
      "access": "R",
      "states": "1=Fan Only, 2=Economizing, 3=Energy Recovery, 4=Cooling, 5=Cooling w/Energy Recovery, 6=Heating, 7=Heating w/Energy Recovery, 8=Dehumidifying, 9=Off, 10=Shutdown Delay"
    }
  ],
  "integration": {
    "summary": "Check COMM LICENSE shows BACnet in the POINTS > COMMUNICATIONS menu and set the object ID and MS/TP address there. Set BV 15 to give the BAS occupancy control, then command occupancy with BV 16 and write the space temperature setpoint AV 30. Monitor occupancy mode, unit mode, supply temperature, fan status and the system alarm BV 21.",
    "minimum_points": [
      {
        "ref": "BV 15",
        "name": "BAS_Occ_Enable",
        "why": "Lets the BAS control occupancy"
      },
      {
        "ref": "BV 16",
        "name": "BAS_Occ_Command",
        "why": "BAS occupancy command"
      },
      {
        "ref": "AV 30",
        "name": "Space Temp Setpoint",
        "why": "Space temperature setpoint from the BAS"
      },
      {
        "ref": "BV 20",
        "name": "AlarmReset",
        "why": "Alarm reset"
      },
      {
        "ref": "MV 1",
        "name": "OccupancyMode",
        "why": "Occupancy mode (5 = occupied on)"
      },
      {
        "ref": "MV 2",
        "name": "Unit Mode",
        "why": "Unit mode (fan only, cooling, heating, off...)"
      },
      {
        "ref": "BV 3",
        "name": "SupplyFanStatus",
        "why": "Supply fan status"
      },
      {
        "ref": "AV 1",
        "name": "Supply Temp",
        "why": "Supply air temperature"
      },
      {
        "ref": "BV 21",
        "name": "Alarm Status",
        "why": "System alarm"
      }
    ],
    "enable": "BV 15 BAS_Occ_Enable lets the BAS control occupancy through BV 16 BAS_Occ_Command. BV 19 is a BAS emergency shutdown command; BV 17 and BV 18 ask the unit to disable cooling or heating.",
    "heartbeat": null,
    "remote_sensors": "Writing the BAS-reported sensor AVs (AV 37-43: space temp, space RH, outdoor RH, outdoor temp, space and duct static, CO2) overrides the hardwired sensors. Fan speed and damper signals (AV 44-46) take effect when the matching override enable is set (BV 46-48).",
    "setup": [
      "Object ID, IP and MS/TP network numbers and the MS/TP address are shown on the POINTS > COMMUNICATIONS tab of the LCD (example: object ID 11, MS/TP address 1).",
      "BACnet IP uses the Ethernet port and BACnet MS/TP the 3-position RS-485 connector on the bottom of the controller.",
      "COMM LICENSE must match the purchased protocol."
    ],
    "gotchas": [
      "BAS sensor values replace hardwired sensors; stale values keep controlling the unit.",
      "Settings cannot be changed until BACnet is licensed."
    ]
  }
}
