{
  "manufacturer": "Vector Controls",
  "manufacturer_slug": "vector-controls",
  "model": "X2 controllers with BACnet IP (CS2-BAC-001)",
  "model_slug": "x2-bacnet-ip",
  "aliases": [
    "X2-BAC IP",
    "CS2-BAC-001",
    "X2 BACnet IP",
    "TCX2",
    "TCI2",
    "SxC2",
    "TRI2",
    "X2 Wi-Fi BACnet"
  ],
  "equipment_type": "Thermostat / room controller",
  "applies_to": "Vector Controls X2 family controllers fitted with the CS2-BAC-001 BACnet IP (Ethernet / Wi-Fi) communication module.",
  "summary": "The X2 BACnet IP module exposes the same core objects as the MS/TP module (controller state, inputs, loops, outputs, fans, alarms) plus the twelve time schedules as objects and fan lead-lag timers. Objects only appear for the I/O the specific X2 product has.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Objects are created only for the inputs, outputs, loops and alarms the X2 product actually has; the datasheet scope table says which exist.",
    "Digital output objects depend on how each output is configured (fan, 3-point floating, PWM or binary); the same instance can appear in several of these tables, listed here once.",
    "Alarm MVs (601-608) can only be written to Not Active when the alarm is waiting for confirmation.",
    "Other controller parameters are reached through ParAdd/ParValue (an address + value pair), not as separate objects.",
    "Each of the 12 time schedules has TYPE, NR (group ID) and DAYS MVs and TIME and SP AVs; in holiday mode the same schedule uses the HDAY/HMONTH start/end AVs.",
    "Object names in the controller-state block differ from the MS/TP module (e.g. MV 0 Occupation instead of OpStCoSt), and ParAdd/ParValue are AV 0/AV 1 here."
  ],
  "source": {
    "title": "X2 BACnet IP",
    "doc_number": "70-00-0899C V1.2",
    "revision_date": "2026-08-26",
    "url": "https://vectorcontrols.com/application/files/2417/8775/4816/70-00-0899C_X2_BACnetIP_V1_2.pdf"
  },
  "integration": {
    "summary": "Use BV 0 for on/off and MV 0 for occupancy, write loop set points (AV 211 for loop 1) and read inputs, loop outputs and alarms. Time schedules can be set over BACnet through the TS objects.",
    "minimum_points": [
      {
        "ref": "BV 0",
        "name": "OpStOo",
        "why": "Controller on/off"
      },
      {
        "ref": "MV 0",
        "name": "Occupation",
        "why": "Occupied / unoccupied"
      },
      {
        "ref": "MV 1",
        "name": "Ctrl-Mode",
        "why": "Cool / heat mode"
      },
      {
        "ref": "AV 211",
        "name": "LP-01-SSP",
        "why": "Loop 1 set point"
      },
      {
        "ref": "AI 101",
        "name": "UI-01",
        "why": "Universal input 1 (e.g. room temperature)"
      },
      {
        "ref": "MV 211",
        "name": "LP-01-ST",
        "why": "Loop 1 state"
      },
      {
        "ref": "AV 213",
        "name": "LP-01-PROP",
        "why": "Loop 1 output, %"
      },
      {
        "ref": "MV 601",
        "name": "AL-01",
        "why": "Alarm 1 state"
      }
    ],
    "enable": "BV 3-7 lock or unlock local access to modes, set points, manual control, heat/cool change and time programs.",
    "heartbeat": "Virtual inputs (AV 109-116) set to the communication module must be rewritten within the controller's timeout, or the input and its functions are disabled.",
    "remote_sensors": "Write sensor values to the virtual inputs VI-01..VI-04 (AV 109, 111, 113, 115) when they are set to the communication module.",
    "setup": [
      "IPv4 address and DHCP on/off are set in the controller's COM parameters."
    ],
    "gotchas": [
      "Temperature units follow MV 2 (Temp-Unit)."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 0,
      "name": "OpStOo",
      "description": "Operation state",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Occupation",
      "description": "Operation state Occupied/Unoccupied",
      "units": "",
      "access": "W",
      "states": "1=Occupied, 2=Unoccupied"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Ctrl-Mode",
      "description": "Operation state Cool/Heat",
      "units": "",
      "access": "W",
      "states": "1=Cool, 2=Heat"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Temp-Unit",
      "description": "Operation state Celsius/Fahrenheit",
      "units": "",
      "access": "W",
      "states": "1=Celsius, 2=Fahrenheit"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "FanOnly",
      "description": "Operation state Fan Only",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Schedule",
      "description": "Operation state Time Schedules",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "AccOpMod",
      "description": "Enable access to operation modes",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "AccSp",
      "description": "Enable access to set points",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "AccMan",
      "description": "Enable manual control in cascade and for fan speeds",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "AccHeCo",
      "description": "Enable change of heating/cooling mode for 2 pipe systems",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "AccSchd",
      "description": "Enable access to time programs",
      "units": "",
      "access": "W",
      "states": "0=Disable, 1=Enable"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "OPA-Mode",
      "description": "Operation State Master/Slave mode",
      "units": "",
      "access": "W",
      "states": "1=Master, 2=Slave"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Wink",
      "description": "Operation State “Wink” function",
      "units": "",
      "access": "W",
      "states": "1=Wink OFF, 2=Wink ON"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Season",
      "description": "Operation State Summer/Winter mode",
      "units": "",
      "access": "W",
      "states": "1=Summer, 2=Winter"
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "UI-01",
      "description": "Universal input 1 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "UI-01-OS",
      "description": "Universal input 1 offset (calibration = 01u6)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "UI-02",
      "description": "Universal input 2 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "UI-02-OS",
      "description": "Universal input 2 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "UI-03",
      "description": "Universal input 3 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "UI-03-OS",
      "description": "Universal input 3 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "UI-04",
      "description": "Universal input 4 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "UI-04-OS",
      "description": "Universal input 4 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "UI-05",
      "description": "Universal input 5 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "UI-05-OS",
      "description": "Universal input 5 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "UI-06",
      "description": "Universal input 6 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "UI-06-OS",
      "description": "Universal input 6 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "UI-07",
      "description": "Universal input 7 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "UI-07-OS",
      "description": "Universal input 7 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "UI-08",
      "description": "Universal input 8 value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "UI-08-OS",
      "description": "Universal input 8 Offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "VI-01",
      "description": "Virtual input 1 value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "VI-01-OS",
      "description": "Virtual input 1 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "VI-02",
      "description": "Virtual input 2 value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "VI-02-OS",
      "description": "Virtual input 2 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "VI-03",
      "description": "Virtual input 3 value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "VI-03-OS",
      "description": "Virtual input 3 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "VI-04",
      "description": "Virtual input 4 value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "VI-04-OS",
      "description": "Virtual input 4 offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 601,
      "name": "AL-01",
      "description": "Alarm 1",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 602,
      "name": "AL-02",
      "description": "Alarm 2",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 603,
      "name": "AL-03",
      "description": "Alarm 3",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 604,
      "name": "AL-04",
      "description": "Alarm 4",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 605,
      "name": "AL-05",
      "description": "Alarm 5",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 606,
      "name": "AL-06",
      "description": "Alarm 6",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 607,
      "name": "AL-07",
      "description": "Alarm 7",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 608,
      "name": "AL-08",
      "description": "Alarm 8",
      "units": "",
      "access": "W",
      "states": "1=Not Active, 2=Active, 3=Need confirmation"
    },
    {
      "type": "MV",
      "instance": 211,
      "name": "LP-01-ST",
      "description": "Loop 1 state",
      "units": "",
      "access": "R",
      "states": "1=Disabled, 2=Heating, 3=Cooling"
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "LP-01-SSP",
      "description": "Loop 1 saved set point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "LP-01-CSP",
      "description": "Loop 1 calculated set point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "LP-01-PROP",
      "description": "Loop 1 proportional output 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 212,
      "name": "LP-01-DO",
      "description": "Loop 1 binary output: Activated binary stage",
      "units": "",
      "access": "R",
      "states": "1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63"
    },
    {
      "type": "MV",
      "instance": 221,
      "name": "LP-02-ST",
      "description": "Loop 2 state",
      "units": "",
      "access": "R",
      "states": "1=Disabled, 2=Heating, 3=Cooling"
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "LP-02-SSP",
      "description": "Loop 2 saved set point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "LP-02-CSP",
      "description": "Loop 2 calculated set point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "LP-02-PROP",
      "description": "Loop 2 proportional output 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 222,
      "name": "LP-02-DO",
      "description": "Loop 2 binary output: Activated binary stage",
      "units": "",
      "access": "R",
      "states": "1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63"
    },
    {
      "type": "MV",
      "instance": 231,
      "name": "LP-03-ST",
      "description": "Loop 3 state",
      "units": "",
      "access": "R",
      "states": "1=Disabled, 2=Heating, 3=Cooling"
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "LP-03-SSP",
      "description": "Loop 3 saved set point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "LP-03-CSP",
      "description": "Loop 3 calculated set point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "LP-03-PROP",
      "description": "Loop 3 proportional output 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 232,
      "name": "LP-03-DO",
      "description": "Loop 3 binary output: Activated binary stage",
      "units": "",
      "access": "R",
      "states": "1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63"
    },
    {
      "type": "MV",
      "instance": 241,
      "name": "LP-04-ST",
      "description": "Loop 4 state",
      "units": "",
      "access": "R",
      "states": "1=Disabled, 2=Heating, 3=Cooling"
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "LP-04-SSP",
      "description": "Loop 4 saved set point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "LP-04-CSP",
      "description": "Loop 4 calculated set point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "LP-04-PROP",
      "description": "Loop 4 proportional output 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 242,
      "name": "LP-04-DO",
      "description": "Loop 4 binary output: Activated binary stage",
      "units": "",
      "access": "R",
      "states": "1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63"
    },
    {
      "type": "MV",
      "instance": 311,
      "name": "AO-01-ST",
      "description": "Analog output 1 state",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "AO-01-VAL",
      "description": "Analog output 1 value",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "AO-01-OV",
      "description": "Analog output 1 override value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 321,
      "name": "AO-02-ST",
      "description": "Analog output 2 state",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "AO-02-VAL",
      "description": "Analog output 2 value",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "AO-02-OV",
      "description": "Analog output 2 override value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 331,
      "name": "AO-03-ST",
      "description": "Analog output 3 state",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "AO-03-VAL",
      "description": "Analog output 3 value",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "AO-03-OV",
      "description": "Analog output 3 override value",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "DO-01-FLT",
      "description": "DO 1 value in 3-point floating (DO1 open / DO2 close)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "DO-01-FLT-OV",
      "description": "DO 1 override value in analog mode 3-point floating",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 411,
      "name": "DO-01-ST",
      "description": "Current State for DO 1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 431,
      "name": "DO-03-FLT",
      "description": "DO 3 value in 3-point floating (DO3 open / DO4 close)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "DO-03-FLT-OV",
      "description": "DO 3 override value in 3-point floating",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 431,
      "name": "DO-03-ST",
      "description": "Current State for DO 3",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "DO-05-FLT",
      "description": "DO 5 value in 3-point floating (DO5 open / DO6 close)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 452,
      "name": "DO-05-FLT-OV",
      "description": "DO 5 override value in 3-point floating",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 451,
      "name": "DO-05-ST",
      "description": "Current State for DO 5",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "DO-01-PWM",
      "description": "DO 1 in PWM from 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "DO-01-PWM-OV",
      "description": "DO 1 override value in PWM from 0-100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 423,
      "name": "DO-02-PWM",
      "description": "DO 2 in PWM from 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 424,
      "name": "DO-02-PWM-OV",
      "description": "DO 2 override value in PWM from 0-100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 421,
      "name": "DO-02-ST",
      "description": "Current State for DO 2",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 433,
      "name": "DO-03-PWM",
      "description": "DO 3 in PWM from 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 434,
      "name": "DO-03-PWM-OV",
      "description": "DO 3 override value in PWM from 0-100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "DO-04-PWM",
      "description": "DO 4 in PWM from 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 444,
      "name": "DO-04-PWM-OV",
      "description": "DO 4 override value in PWM from 0-100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 441,
      "name": "DO-04-ST",
      "description": "Current State for DO 4",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 453,
      "name": "DO-05-PWM",
      "description": "DO 5 in PWM from 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 454,
      "name": "DO-05-PWM-OV",
      "description": "DO 5 override value in PWM from 0-100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 463,
      "name": "DO-06-PWM",
      "description": "DO 6 in PWM from 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 464,
      "name": "DO-06-PWM-OV",
      "description": "DO 6 override value in PWM from 0-100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 461,
      "name": "DO-06-ST",
      "description": "Current State for DO 6",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 473,
      "name": "DO-07-PWM",
      "description": "DO 7 in PWM from 0-100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 474,
      "name": "DO-07-PWM-OV",
      "description": "DO 7 override value in PWM from 0-100%",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 471,
      "name": "DO-07-ST",
      "description": "Current State for DO 7",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "BV",
      "instance": 411,
      "name": "DO-01-BIN",
      "description": "DO 1 in binary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 412,
      "name": "DO-01-BIN-OV",
      "description": "DO 1 override value in binary",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 511,
      "name": "DO-01-RT",
      "description": "Run time totalizer in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 511,
      "name": "DO-01-ALA",
      "description": "Run time limit exceeded",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=RT Limit Reached"
    },
    {
      "type": "BV",
      "instance": 421,
      "name": "DO-02-BIN",
      "description": "DO 2 in binary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 422,
      "name": "DO-02-BIN-OV",
      "description": "DO 2 override value in binary",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 521,
      "name": "DO-02-RT",
      "description": "Run time totalizer in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 521,
      "name": "DO-02-ALA",
      "description": "Run time limit exceeded",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=RT Limit Reached"
    },
    {
      "type": "BV",
      "instance": 431,
      "name": "DO-03-BIN",
      "description": "DO 3 in binary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 432,
      "name": "DO-03-BIN-OV",
      "description": "DO 3 override value in binary",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 531,
      "name": "DO-03-RT",
      "description": "Run time totalizer in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 531,
      "name": "DO-03-ALA",
      "description": "Run time limit exceeded",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=RT Limit Reached"
    },
    {
      "type": "BV",
      "instance": 441,
      "name": "DO-04-BIN",
      "description": "DO 4 in binary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 442,
      "name": "DO-04-BIN-OV",
      "description": "DO 4 override value in binary",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 541,
      "name": "DO-04-RT",
      "description": "Run time totalizer in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 541,
      "name": "DO-04-ALA",
      "description": "Run time limit exceeded",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=RT Limit Reached"
    },
    {
      "type": "BV",
      "instance": 451,
      "name": "DO-05-BIN",
      "description": "DO 5 in binary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 452,
      "name": "DO-05-BIN-OV",
      "description": "DO 5 override value in binary",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 551,
      "name": "DO-05-RT",
      "description": "Run time totalizer in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 551,
      "name": "DO-05-ALA",
      "description": "Run time limit exceeded",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=RT Limit Reached"
    },
    {
      "type": "BV",
      "instance": 461,
      "name": "DO-06-BIN",
      "description": "DO 6 in binary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 462,
      "name": "DO-06-BIN-OV",
      "description": "DO 6 override value in binary",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 561,
      "name": "DO-06-RT",
      "description": "Run time totalizer in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 561,
      "name": "DO-06-ALA",
      "description": "Run time limit exceeded",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=RT Limit Reached"
    },
    {
      "type": "BV",
      "instance": 471,
      "name": "DO-07-BIN",
      "description": "DO 7 in binary",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 472,
      "name": "DO-07-BIN-OV",
      "description": "DO 7 override value in binary",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 571,
      "name": "DO-07-RT",
      "description": "Run time totalizer in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 571,
      "name": "DO-07-ALA",
      "description": "Run time limit exceeded",
      "units": "",
      "access": "R",
      "states": "0=No Error, 1=RT Limit Reached"
    },
    {
      "type": "MV",
      "instance": 412,
      "name": "FAN1",
      "description": "AO1 fan value (FAN1)",
      "units": "",
      "access": "R",
      "states": "1=OFF, 2=Stage 1, 3=Stage 2, 4=Stage 3"
    },
    {
      "type": "MV",
      "instance": 413,
      "name": "FAN1-OV",
      "description": "AO1 fan override value (FAN1)",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Stage 1, 3=Stage 2, 4=Stage 3, 5=AUTO"
    },
    {
      "type": "MV",
      "instance": 414,
      "name": "FAN1-ST",
      "description": "FAN1 state description",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "MV",
      "instance": 442,
      "name": "FAN2",
      "description": "AO2 fan value (FAN2)",
      "units": "",
      "access": "R",
      "states": "1=OFF, 2=Stage 1, 3=Stage 2, 4=Stage 3"
    },
    {
      "type": "MV",
      "instance": 443,
      "name": "FAN2-OV",
      "description": "AO2 fan override value (FAN2)",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=Stage 1, 3=Stage 2, 4=Stage 3, 5=AUTO"
    },
    {
      "type": "MV",
      "instance": 444,
      "name": "FAN2-ST",
      "description": "FAN2 state description",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Normal, 3=Manual, 4=Override"
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "FAN1-LL-TIME",
      "description": "FAN1 remaining time until next rotation in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 445,
      "name": "FAN2-LL-TIME",
      "description": "FAN2 remaining time until next rotation in hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 711,
      "name": "TS1-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 712,
      "name": "TS1-NR",
      "description": "Type group ID - Valid only for the following types",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 713,
      "name": "TS1-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 711,
      "name": "TS1-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 712,
      "name": "TS1-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 721,
      "name": "TS2-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 722,
      "name": "TS2-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 723,
      "name": "TS2-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 721,
      "name": "TS2-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 722,
      "name": "TS2-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 731,
      "name": "TS3-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 732,
      "name": "TS3-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 733,
      "name": "TS3-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 731,
      "name": "TS3-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 732,
      "name": "TS3-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 741,
      "name": "TS4-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 742,
      "name": "TS4-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 743,
      "name": "TS4-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 741,
      "name": "TS4-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 742,
      "name": "TS4-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 751,
      "name": "TS5-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 752,
      "name": "TS5-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 753,
      "name": "TS5-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 751,
      "name": "TS5-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 752,
      "name": "TS5-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 761,
      "name": "TS6-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 762,
      "name": "TS6-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 763,
      "name": "TS6-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 761,
      "name": "TS6-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 762,
      "name": "TS6-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 771,
      "name": "TS7-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 772,
      "name": "TS7-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 773,
      "name": "TS7-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 771,
      "name": "TS7-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 772,
      "name": "TS7-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 781,
      "name": "TS8-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 782,
      "name": "TS8-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 783,
      "name": "TS8-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 781,
      "name": "TS8-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 782,
      "name": "TS8-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 791,
      "name": "TS9-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 792,
      "name": "TS9-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 793,
      "name": "TS9-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 791,
      "name": "TS9-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 792,
      "name": "TS9-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 801,
      "name": "TS10-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 802,
      "name": "TS10-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 803,
      "name": "TS10-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 801,
      "name": "TS10-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 802,
      "name": "TS10-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 811,
      "name": "TS11-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 812,
      "name": "TS11-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 813,
      "name": "TS11-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 811,
      "name": "TS11-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 812,
      "name": "TS11-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 821,
      "name": "TS12-TYPE",
      "description": "Type of time schedule object",
      "units": "",
      "access": "W",
      "states": "1=OFF, 2=OP (Operation mode), 3=LP (Control loop set point), 4=AO (Analog output set point), 5=FAN (Fan output), 6=DO (Digital output), 7=HDAY (Holiday)"
    },
    {
      "type": "MV",
      "instance": 822,
      "name": "TS12-NR",
      "description": "Type group ID",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 823,
      "name": "TS12-DAYS",
      "description": "Active days",
      "units": "",
      "access": "W",
      "states": "1=No days, 2=Day 1 – Day 7, 3=Day 1 – Day 6, 4=Day 1 – Day 5, 5=Day 6 – Day 7, 6=Day 1, 7=Day 2, 8=Day 3, 9=Day 4, 10=Day 5, 11=Day 6, 12=Day 7, 13=other combination of active days (read-only)"
    },
    {
      "type": "AV",
      "instance": 821,
      "name": "TS12-TIME",
      "description": "Time (rounded to 0.25 hours, e.g. 5.25h)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 822,
      "name": "TS12-SP",
      "description": "Set point of time schedule",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 713,
      "name": "TS1-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 714,
      "name": "TS1-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 715,
      "name": "TS1-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 716,
      "name": "TS1-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 723,
      "name": "TS2-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 724,
      "name": "TS2-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 725,
      "name": "TS2-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 726,
      "name": "TS2-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 733,
      "name": "TS3-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 734,
      "name": "TS3-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 735,
      "name": "TS3-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 736,
      "name": "TS3-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 743,
      "name": "TS4-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 744,
      "name": "TS4-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 745,
      "name": "TS4-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 746,
      "name": "TS4-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 753,
      "name": "TS5-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 754,
      "name": "TS5-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 755,
      "name": "TS5-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 756,
      "name": "TS5-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 763,
      "name": "TS6-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 764,
      "name": "TS6-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 765,
      "name": "TS6-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 766,
      "name": "TS6-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 773,
      "name": "TS7-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 774,
      "name": "TS7-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 775,
      "name": "TS7-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 776,
      "name": "TS7-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 783,
      "name": "TS8-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 784,
      "name": "TS8-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 785,
      "name": "TS8-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 786,
      "name": "TS8-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 793,
      "name": "TS9-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 794,
      "name": "TS9-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 795,
      "name": "TS9-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 796,
      "name": "TS9-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 803,
      "name": "TS10-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 804,
      "name": "TS10-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 805,
      "name": "TS10-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 806,
      "name": "TS10-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 813,
      "name": "TS11-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 814,
      "name": "TS11-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 815,
      "name": "TS11-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 816,
      "name": "TS11-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 823,
      "name": "TS12-HDAY-START",
      "description": "Start day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 824,
      "name": "TS12-HMONTH-START",
      "description": "Start month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 825,
      "name": "TS12-HDAY-END",
      "description": "End day of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 826,
      "name": "TS12-HMONTH-END",
      "description": "End month of holiday",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "ParAdd",
      "description": "Address of parameter, address per the doc's table",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ParValue",
      "description": "Parameter value",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
