{
  "manufacturer": "Veris",
  "manufacturer_slug": "veris",
  "model": "E8951 gateway - E3xC branch circuit current meter profile",
  "short_model": "E8951 gateway, E3xC profile",
  "model_slug": "e8951-e3xc-profile",
  "aliases": [
    "E8951",
    "Veris E8951",
    "E30C",
    "E31C",
    "E3xC",
    "E30Cx42",
    "E30Cx84"
  ],
  "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
  "applies_to": "Veris E30/E31 C-level branch circuit meters (current only, 42 branches and mains), read through a Veris E8951 Modbus-to-BACnet protocol converter.",
  "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The E3xC profile is current-only: mains current, demand and max current, the same for 42 branch channels, alarm registers, CT sizes, alarm thresholds and per-channel reset outputs.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus address",
  "access_inferred": false,
  "notes": [
    "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
    "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
    "The guide's text says 446 objects per address; the table lists 418 (210 AI, 164 AV, 44 AO).",
    "AV 4-45 (CT size) are fixed at 100 A on E30C solid-core models; writable on E31C split-core.",
    "E30Cx84 models and all E31C models use two Modbus addresses and appear as two BACnet devices with this profile.",
    "E3x meters run at 9600, 19200 or 38400 baud."
  ],
  "source": {
    "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "doc_number": "ZL0135-0A",
    "revision_date": "2015-06",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "unofficial": true,
    "host": "Cochrane Supply"
  },
  "integration": {
    "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
    "minimum_points": [
      {
        "ref": "AO 2",
        "name": "Global Resets: Write value to reset",
        "why": "Global reset command (write the listed code)"
      },
      {
        "ref": "AI 1",
        "name": "Amps: 3ph Average (phases 1,2,3)",
        "why": "Mains average current, phases 1-3"
      },
      {
        "ref": "AI 2",
        "name": "Amps: Phase 1",
        "why": "Mains current, phase 1"
      },
      {
        "ref": "AI 3",
        "name": "Amps: Phase 2",
        "why": "Mains current, phase 2"
      },
      {
        "ref": "AI 4",
        "name": "Amps: Phase 3",
        "why": "Mains current, phase 3"
      },
      {
        "ref": "AI 18",
        "name": "Device Health",
        "why": "Device health"
      },
      {
        "ref": "AI 31",
        "name": "Global Latching Alarm Status",
        "why": "Global latching alarm status (bitmap)"
      },
      {
        "ref": "AI 32",
        "name": "Global Non-Latching Alarm Status",
        "why": "Global non-latching alarm status (bitmap)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
      "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
      "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
      "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
      "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
    ],
    "gotchas": [
      "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
      "COV increments revert to their defaults and subscriptions are lost after a power cycle."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Amps: 3ph Average (phases 1,2,3)",
      "description": "Inst Current-average of active phases",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Amps: Phase 1",
      "description": "Instantaneous Current - Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Amps: Phase 2",
      "description": "Instantaneous Current - Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Amps: Phase 3",
      "description": "Instantaneous Current - Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Amps: Phase 4 (Neutral)",
      "description": "Instantaneous Neutral Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Amps Present Demand: Phase 1",
      "description": "Present Current Demand-Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Amps Present Demand: Phase 2",
      "description": "Present Current Demand - Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Amps Present Demand: Phase 3",
      "description": "Present Current Demand - Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Amps Present Demand: Phase 4 (Neutral)",
      "description": "Present Current Demand - Neutral",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Amps Max Demand: Phase 1",
      "description": "Max Current Demand - Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Amps Max Demand: Phase 2",
      "description": "Max Current Demand - Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Amps Max Demand: Phase 3",
      "description": "Max Current Demand - Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Amps Max Demand: Phase 4 (Neutral)",
      "description": "Max Current Demand - Neutral",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Max Amps: Phase 1",
      "description": "Max Instantaneous Current - Phase 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Max Amps: Phase 2",
      "description": "Max Instantaneous Current - Phase 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Max Amps: Phase 3",
      "description": "Max Instantaneous Current - Phase 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Max Amps: Phase 4 (Neutal)",
      "description": "Max Instantaneous Neutral Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Device Health",
      "description": "Bit Map of Device Health Indicators",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Reserved for future use",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Reserved for future use",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Reserved for future use",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Reserved for future use",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Reserved for future use",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Reserved for future use",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Product ID",
      "description": "bit Map of Model configuration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Serial Number MSW",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Serial Number LSW",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Firmware Revision RS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Firmware Revision OS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Device ID:",
      "description": "15170=C, 15171=B, 15172=A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Global Latching Alarm Status",
      "description": "(HHL,HL,LL,LLL,ON,Rsv,R sv,Rsv,HVL,LVL)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Global Non-Latching Alarm Status",
      "description": "(HL,LL,Rsv,Rsv,Rsv,Rsv,Rs v,Rsv,HVL,LVL)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Global Most-Recent Latching Alarm Chan",
      "description": "# of Most-Recent Channel (0=none)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Global Most-Recent Non-Latching Alrm Ch",
      "description": "# of Most-Recent Channel (0=none)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Total number of Latch channels in alarm",
      "description": "# alarm chan (non-latching alarms)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Total number of non-Latch chan in alarm",
      "description": "# alarm chan (based on latching alarms)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Error Bitmap1 (placeholder - bits TBD)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Error Bitmap2 (placeholder - bits TBD)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Error Bitmap3 (placeholder - bits TBD)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Error Bitmap4 (placeholder - bits TBD)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Error Bitmap5 (placeholder - bits TBD)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Error Bitmap6 (placeholder - bits TBD)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Amps: Channel 1",
      "description": "Instantaneous Current - Channel 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Amps: Channel 2",
      "description": "Instantaneous Current - Channel 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Amps: Channel 3",
      "description": "Instantaneous Current - Channel 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Amps: Channel 4",
      "description": "Instantaneous Current - Channel 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Amps: Channel 5",
      "description": "Instantaneous Current - Channel 5",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Amps: Channel 6",
      "description": "Instantaneous Current - Channel 6",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Amps: Channel 7",
      "description": "Instantaneous Current - Channel 7",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Amps: Channel 8",
      "description": "Instantaneous Current - Channel 8",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Amps: Channel 9",
      "description": "Instantaneous Current - Channel 9",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Amps: Channel 10",
      "description": "Instantaneous Current - Channel 10",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Amps: Channel 11",
      "description": "Instantaneous Current - Channel 11",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Amps: Channel 12",
      "description": "Instantaneous Current - Channel 12",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Amps: Channel 13",
      "description": "Instantaneous Current - Channel 13",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Amps: Channel 14",
      "description": "Instantaneous Current - Channel 14",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Amps: Channel 15",
      "description": "Instantaneous Current - Channel 15",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Amps: Channel 16",
      "description": "Instantaneous Current - Channel 16",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Amps: Channel 17",
      "description": "Instantaneous Current - Channel 17",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Amps: Channel 18",
      "description": "Instantaneous Current - Channel 18",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Amps: Channel 19",
      "description": "Instantaneous Current - Channel 19",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Amps: Channel 20",
      "description": "Instantaneous Current - Channel 20",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Amps: Channel 21",
      "description": "Instantaneous Current - Channel 21",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Amps: Channel 22",
      "description": "Instantaneous Current - Channel 22",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Amps: Channel 23",
      "description": "Instantaneous Current - Channel 23",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Amps: Channel 24",
      "description": "Instantaneous Current - Channel 24",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Amps: Channel 25",
      "description": "Instantaneous Current - Channel 25",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Amps: Channel 26",
      "description": "Instantaneous Current - Channel 26",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Amps: Channel 27",
      "description": "Instantaneous Current - Channel 27",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Amps: Channel 28",
      "description": "Instantaneous Current - Channel 28",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Amps: Channel 29",
      "description": "Instantaneous Current - Channel 29",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Amps: Channel 30",
      "description": "Instantaneous Current - Channel 30",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Amps: Channel 31",
      "description": "Instantaneous Current - Channel 31",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Amps: Channel 32",
      "description": "Instantaneous Current - Channel 32",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Amps: Channel 33",
      "description": "Instantaneous Current - Channel 33",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Amps: Channel 34",
      "description": "Instantaneous Current - Channel 34",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Amps: Channel 35",
      "description": "Instantaneous Current - Channel 35",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Amps: Channel 36",
      "description": "Instantaneous Current - Channel 36",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Amps: Channel 37",
      "description": "Instantaneous Current - Channel 37",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Amps: Channel 38",
      "description": "Instantaneous Current - Channel 38",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Amps: Channel 39",
      "description": "Instantaneous Current - Channel 39",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Amps: Channel 40",
      "description": "Instantaneous Current - Channel 40",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Amps: Channel 41",
      "description": "Instantaneous Current - Channel 41",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Amps: Channel 42",
      "description": "Instantaneous Current - Channel 42",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Amps Present Demand: Channel 1",
      "description": "Present Current Demand - Channel 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Amps Present Demand: Channel 2",
      "description": "Present Current Demand - Channel 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Amps Present Demand: Channel 3",
      "description": "Present Current Demand - Channel 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Amps Present Demand: Channel 4",
      "description": "Present Current Demand - Channel 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Amps Present Demand: Channel 5",
      "description": "Present Current Demand - Channel 5",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Amps Present Demand: Channel 6",
      "description": "Present Current Demand - Channel 6",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Amps Present Demand: Channel 7",
      "description": "Present Current Demand - Channel 7",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Amps Present Demand: Channel 8",
      "description": "Present Current Demand - Channel 8",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Amps Present Demand: Channel 9",
      "description": "Present Current Demand - Channel 9",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Amps Present Demand: Channel 10",
      "description": "Present Current Demand - Channel 10",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Amps Present Demand: Channel 11",
      "description": "Present Current Demand - Channel 11",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Amps Present Demand: Channel 12",
      "description": "Present Current Demand - Channel 12",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Amps Present Demand: Channel 13",
      "description": "Present Current Demand - Channel 13",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Amps Present Demand: Channel 14",
      "description": "Present Current Demand - Channel 14",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Amps Present Demand: Channel 15",
      "description": "Present Current Demand - Channel 15",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Amps Present Demand: Channel 16",
      "description": "Present Current Demand - Channel 16",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Amps Present Demand: Channel 17",
      "description": "Present Current Demand - Channel 17",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Amps Present Demand: Channel 18",
      "description": "Present Current Demand - Channel 18",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Amps Present Demand: Channel 19",
      "description": "Present Current Demand - Channel 19",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Amps Present Demand: Channel 20",
      "description": "Present Current Demand - Channel 20",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Amps Present Demand: Channel 21",
      "description": "Present Current Demand - Channel 21",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Amps Present Demand: Channel 22",
      "description": "Present Current Demand - Channel 22",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Amps Present Demand: Channel 23",
      "description": "Present Current Demand - Channel 23",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Amps Present Demand: Channel 24",
      "description": "Present Current Demand - Channel 24",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Amps Present Demand: Channel 25",
      "description": "Present Current Demand - Channel 25",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Amps Present Demand: Channel 26",
      "description": "Present Current Demand - Channel 26",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Amps Present Demand: Channel 27",
      "description": "Present Current Demand - Channel 27",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Amps Present Demand: Channel 28",
      "description": "Present Current Demand - Channel 28",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Amps Present Demand: Channel 29",
      "description": "Present Current Demand - Channel 29",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Amps Present Demand: Channel 30",
      "description": "Present Current Demand - Channel 30",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Amps Present Demand: Channel 31",
      "description": "Present Current Demand - Channel 31",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Amps Present Demand: Channel 32",
      "description": "Present Current Demand - Channel 32",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Amps Present Demand: Channel 33",
      "description": "Present Current Demand - Channel 33",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Amps Present Demand: Channel 34",
      "description": "Present Current Demand - Channel 34",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Amps Present Demand: Channel 35",
      "description": "Present Current Demand - Channel 35",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Amps Present Demand: Channel 36",
      "description": "Present Current Demand - Channel 36",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Amps Present Demand: Channel 37",
      "description": "Present Current Demand - Channel 37",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Amps Present Demand: Channel 38",
      "description": "Present Current Demand - Channel 38",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Amps Present Demand: Channel 39",
      "description": "Present Current Demand - Channel 39",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Amps Present Demand: Channel 40",
      "description": "Present Current Demand - Channel 40",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Amps Present Demand: Channel 41",
      "description": "Present Current Demand - Channel 41",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Amps Present Demand: Channel 42",
      "description": "Present Current Demand - Channel 42",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Amps Max Demand: Channel 1",
      "description": "Max Current Demand - Channel 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Amps Max Demand: Channel 2",
      "description": "Max Current Demand - Channel 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Amps Max Demand: Channel 3",
      "description": "Max Current Demand - Channel 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Amps Max Demand: Channel 4",
      "description": "Max Current Demand - Channel 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Amps Max Demand: Channel 5",
      "description": "Max Current Demand - Channel 5",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Amps Max Demand: Channel 6",
      "description": "Max Current Demand - Channel 6",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Amps Max Demand: Channel 7",
      "description": "Max Current Demand - Channel 7",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Amps Max Demand: Channel 8",
      "description": "Max Current Demand - Channel 8",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Amps Max Demand: Channel 9",
      "description": "Max Current Demand - Channel 9",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Amps Max Demand: Channel 10",
      "description": "Max Current Demand - Channel 10",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Amps Max Demand: Channel 11",
      "description": "Max Current Demand - Channel 11",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Amps Max Demand: Channel 12",
      "description": "Max Current Demand - Channel 12",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Amps Max Demand: Channel 13",
      "description": "Max Current Demand - Channel 13",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Amps Max Demand: Channel 14",
      "description": "Max Current Demand - Channel 14",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Amps Max Demand: Channel 15",
      "description": "Max Current Demand - Channel 15",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Amps Max Demand: Channel 16",
      "description": "Max Current Demand - Channel 16",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Amps Max Demand: Channel 17",
      "description": "Max Current Demand - Channel 17",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Amps Max Demand: Channel 18",
      "description": "Max Current Demand - Channel 18",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Amps Max Demand: Channel 19",
      "description": "Max Current Demand - Channel 19",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Amps Max Demand: Channel 20",
      "description": "Max Current Demand - Channel 20",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Amps Max Demand: Channel 21",
      "description": "Max Current Demand - Channel 21",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Amps Max Demand: Channel 22",
      "description": "Max Current Demand - Channel 22",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Amps Max Demand: Channel 23",
      "description": "Max Current Demand - Channel 23",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Amps Max Demand: Channel 24",
      "description": "Max Current Demand - Channel 24",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Amps Max Demand: Channel 25",
      "description": "Max Current Demand - Channel 25",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Amps Max Demand: Channel 26",
      "description": "Max Current Demand - Channel 26",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Amps Max Demand: Channel 27",
      "description": "Max Current Demand - Channel 27",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Amps Max Demand: Channel 28",
      "description": "Max Current Demand - Channel 28",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Amps Max Demand: Channel 29",
      "description": "Max Current Demand - Channel 29",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Amps Max Demand: Channel 30",
      "description": "Max Current Demand - Channel 30",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Amps Max Demand: Channel 31",
      "description": "Max Current Demand - Channel 31",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Amps Max Demand: Channel 32",
      "description": "Max Current Demand - Channel 32",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Amps Max Demand: Channel 33",
      "description": "Max Current Demand - Channel 33",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Amps Max Demand: Channel 34",
      "description": "Max Current Demand - Channel 34",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Amps Max Demand: Channel 35",
      "description": "Max Current Demand - Channel 35",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Amps Max Demand: Channel 36",
      "description": "Max Current Demand - Channel 36",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Amps Max Demand: Channel 37",
      "description": "Max Current Demand - Channel 37",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Amps Max Demand: Channel 38",
      "description": "Max Current Demand - Channel 38",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Amps Max Demand: Channel 39",
      "description": "Max Current Demand - Channel 39",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Amps Max Demand: Channel 40",
      "description": "Max Current Demand - Channel 40",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Amps Max Demand: Channel 41",
      "description": "Max Current Demand - Channel 41",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Amps Max Demand: Channel 42",
      "description": "Max Current Demand - Channel 42",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Max Amps: Channel 1",
      "description": "Max Instantaneous Current - Channel 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Max Amps: Channel 2",
      "description": "Max Instantaneous Current - Channel 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Max Amps: Channel 3",
      "description": "Max Instantaneous Current - Channel 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Max Amps: Channel 4",
      "description": "Max Instantaneous Current - Channel 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Max Amps: Channel 5",
      "description": "Max Instantaneous Current - Channel 5",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Max Amps: Channel 6",
      "description": "Max Instantaneous Current - Channel 6",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Max Amps: Channel 7",
      "description": "Max Instantaneous Current - Channel 7",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Max Amps: Channel 8",
      "description": "Max Instantaneous Current - Channel 8",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Max Amps: Channel 9",
      "description": "Max Instantaneous Current - Channel 9",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Max Amps: Channel 10",
      "description": "Max Instantaneous Current - Channel 10",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Max Amps: Channel 11",
      "description": "Max Instantaneous Current - Channel 11",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Max Amps: Channel 12",
      "description": "Max Instantaneous Current - Channel 12",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Max Amps: Channel 13",
      "description": "Max Instantaneous Current - Channel 13",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Max Amps: Channel 14",
      "description": "Max Instantaneous Current - Channel 14",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Max Amps: Channel 15",
      "description": "Max Instantaneous Current - Channel 15",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Max Amps: Channel 16",
      "description": "Max Instantaneous Current - Channel 16",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Max Amps: Channel 17",
      "description": "Max Instantaneous Current - Channel 17",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Max Amps: Channel 18",
      "description": "Max Instantaneous Current - Channel 18",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Max Amps: Channel 19",
      "description": "Max Instantaneous Current - Channel 19",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Max Amps: Channel 20",
      "description": "Max Instantaneous Current - Channel 20",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Max Amps: Channel 21",
      "description": "Max Instantaneous Current - Channel 21",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Max Amps: Channel 22",
      "description": "Max Instantaneous Current - Channel 22",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Max Amps: Channel 23",
      "description": "Max Instantaneous Current - Channel 23",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Max Amps: Channel 24",
      "description": "Max Instantaneous Current - Channel 24",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Max Amps: Channel 25",
      "description": "Max Instantaneous Current - Channel 25",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Max Amps: Channel 26",
      "description": "Max Instantaneous Current - Channel 26",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Max Amps: Channel 27",
      "description": "Max Instantaneous Current - Channel 27",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Max Amps: Channel 28",
      "description": "Max Instantaneous Current - Channel 28",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Max Amps: Channel 29",
      "description": "Max Instantaneous Current - Channel 29",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Max Amps: Channel 30",
      "description": "Max Instantaneous Current - Channel 30",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Max Amps: Channel 31",
      "description": "Max Instantaneous Current - Channel 31",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Max Amps: Channel 32",
      "description": "Max Instantaneous Current - Channel 32",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Max Amps: Channel 33",
      "description": "Max Instantaneous Current - Channel 33",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Max Amps: Channel 34",
      "description": "Max Instantaneous Current - Channel 34",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Max Amps: Channel 35",
      "description": "Max Instantaneous Current - Channel 35",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Max Amps: Channel 36",
      "description": "Max Instantaneous Current - Channel 36",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Max Amps: Channel 37",
      "description": "Max Instantaneous Current - Channel 37",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Max Amps: Channel 38",
      "description": "Max Instantaneous Current - Channel 38",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Max Amps: Channel 39",
      "description": "Max Instantaneous Current - Channel 39",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Max Amps: Channel 40",
      "description": "Max Instantaneous Current - Channel 40",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Max Amps: Channel 41",
      "description": "Max Instantaneous Current - Channel 41",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Max Amps: Channel 42",
      "description": "Max Instantaneous Current - Channel 42",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Configuration (bit 0 is LSB):",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "# of Sub-Intervals per Demand Int.",
      "description": "Number of Sub-Interval per Dem Interval",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Sub-Interval Length in seconds.",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Branch 1 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Branch 2 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Branch 3 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Branch 4 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Branch 5 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Branch 6 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Branch 7 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Branch 8 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Branch 9 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Branch 10 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Branch 11 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Branch 12 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Branch 13 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Branch 14 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Branch 15 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Branch 16 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Branch 17 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Branch 18 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Branch 19 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Branch 20 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Branch 21 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Branch 22 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Branch 23 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Branch 24 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Branch 25 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Branch 26 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Branch 27 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Branch 28 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Branch 29 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Branch 30 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Branch 31 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Branch 32 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Branch 33 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Branch 34 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Branch 35 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Branch 36 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Branch 37 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Branch 38 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Branch 39 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Branch 40 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Branch 41 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Branch 42 CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "AUX Channel (phase 1) CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "AUX Channel (phase 2) CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "AUX Channel (phase 3) CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "AUX Channel (Neutral) CT Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Branch 1 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Branch 2 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Branch 3 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Branch 4 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Branch 5 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Branch 6 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Branch 7 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Branch 8 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Branch 9 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Branch 10 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Branch 11 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Branch 12 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Branch 13 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Branch 14 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Branch 15 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Branch 16 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Branch 17 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Branch 18 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Branch 19 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Branch 20 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Branch 21 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Branch 22 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Branch 23 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Branch 24 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Branch 25 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Branch 26 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Branch 27 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Branch 28 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Branch 29 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Branch 30 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Branch 31 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Branch 32 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Branch 33 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Branch 34 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Branch 35 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Branch 36 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Branch 37 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Branch 38 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Branch 39 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Branch 40 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Branch 41 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Branch 42 Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "AUX Channel (phase 1) Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "AUX Channel (phase 2) Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "AUX Channel (phase 3) Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "AUX Channel (Neutral) Breaker Size",
      "description": "",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "High-High Latching Alarm Time Delay",
      "description": "Alarm event duration threshold",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "High Latching Alarm Time Delay",
      "description": "Alarm event duration threshold",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Low Latching Alarm Time Delay",
      "description": "Alarm event duration threshold",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Low-Low Latching Alarm Time Delay",
      "description": "Alarm event duration threshold",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Latching Alarm ON Time",
      "description": "From initial current to alarms enabled",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Latching Alarms time until OFF state",
      "description": "time until OFF state declared",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "High-High Latching Alarm Threshold",
      "description": "% of breaker size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "High Alarm Latching Alarm Threshold",
      "description": "% of breaker size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Low Alarm Latching Alarm Threshold",
      "description": "% of breaker size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Low Low Latching Alarm Threshold",
      "description": "% of breaker size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Non-Latching High Threshold",
      "description": "% of breaker size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Non-Latching Low Threshold",
      "description": "% of breaker size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Non-Latching Hysteresis (0-100%)",
      "description": "Non-Latching Hysteresis (% of setpoint)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Branch 1 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Branch 2 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Branch 3 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Branch 4 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Branch 5 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Branch 6 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Branch 7 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Branch 8 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Branch 9 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Branch 10 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Branch 11 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Branch 12 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Branch 13 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Branch 14 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Branch 15 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Branch 16 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Branch 17 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Branch 18 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Branch 19 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Branch 20 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "Branch 21 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Branch 22 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Branch 23 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Branch 24 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Branch 25 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Branch 26 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Branch 27 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Branch 28 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Branch 29 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "Branch 30 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "Branch 31 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Branch 32 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Branch 33 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Branch 34 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Branch 35 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Branch 36 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "Branch 37 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "Branch 38 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "Branch 39 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Branch 40 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Branch 41 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Branch 42 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "AUX Channel (phase 1) Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "AUX Channel (phase 2) Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "AUX Channel (phase 3) Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "AUX Channel (Neutral) Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "Overvoltage Alarm Timer",
      "description": "Alarm event duration threshold",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "Undervoltage Alarm Timer",
      "description": "Alarm event duration threshold",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "Overvoltage Alarm Threshold",
      "description": "Overvoltage level threshold (0=OFF)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "Undervoltage Alarm Threshold",
      "description": "Undervoltage level threshold (0=OFF)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "Voltage Alarm Hysteresis",
      "description": "Voltage Alarm Hysteresis (% of setpoint)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Voltage 1 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Voltage 2 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Voltage 3 Alarm Status",
      "description": "Write 0 to alarm bits to clear alarms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "Power Up Counter",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "User Defined Status Register",
      "description": "1 in bit 0 enables CT phase assignment",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "AUX Resets: Write value to reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Global Resets: Write value to reset",
      "description": "10203=kWh, others…",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Channel 1 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Channel 2 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Channel 3 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Channel 4 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "Channel 5 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "Channel 6 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "Channel 7 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "Channel 8 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "Channel 9 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "Channel 10 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "Channel 11 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "Channel 12 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "Channel 13 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "Channel 14 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "Channel 15 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "Channel 16 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "Channel 17 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "Channel 18 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "Channel 19 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "Channel 20 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "Channel 21 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "Channel 22 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "Channel 23 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "Channel 24 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "Channel 25 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "Channel 26 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 29,
      "name": "Channel 27 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "Channel 28 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "Channel 29 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "Channel 30 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "Channel 31 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "Channel 32 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 35,
      "name": "Channel 33 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "Channel 34 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "Channel 35 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "Channel 36 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "Channel 37 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40,
      "name": "Channel 38 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 41,
      "name": "Channel 39 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 42,
      "name": "Channel 40 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 43,
      "name": "Channel 41 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 44,
      "name": "Channel 42 Reset",
      "description": "10203=kWh, 29877=Max Current & Max kW",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
