{
  "manufacturer": "Veris",
  "manufacturer_slug": "veris",
  "model": "E8951 gateway - E51C2 / E51C3 bi-directional meter profile",
  "short_model": "E8951 gateway, E51C profile",
  "model_slug": "e8951-e51c-profile",
  "aliases": [
    "E8951",
    "Veris E8951",
    "E51C2",
    "E51C3",
    "E51C2A",
    "E51C3A",
    "E51 BACnet via E8951"
  ],
  "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
  "applies_to": "Veris E51C2 and E51C3 bi-directional (import/export) compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.",
  "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The E51C profile adds import, export and net energy, four-quadrant reactive energy, import/export max demand and per-phase energy to the usual power, PF, voltage, current and set-up objects.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus address",
  "access_inferred": false,
  "notes": [
    "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
    "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
    "The E8951 does not support the E51C3 data logging.",
    "E51C meters run at 9600, 19200 or 38400 baud."
  ],
  "source": {
    "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "doc_number": "ZL0135-0A",
    "revision_date": "2015-06",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "unofficial": true,
    "host": "Cochrane Supply"
  },
  "integration": {
    "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "kWh: Net",
        "why": "Net real energy, kWh"
      },
      {
        "ref": "AI 2",
        "name": "kWh: Import",
        "why": "Imported real energy, kWh"
      },
      {
        "ref": "AI 3",
        "name": "kWh: Export",
        "why": "Exported real energy, kWh"
      },
      {
        "ref": "AI 11",
        "name": "kW: Total Net",
        "why": "Net total real power, kW"
      },
      {
        "ref": "AI 14",
        "name": "PF: Total",
        "why": "Total power factor"
      },
      {
        "ref": "AI 15",
        "name": "Volts: L-L Avg",
        "why": "Average line-to-line voltage"
      },
      {
        "ref": "AI 17",
        "name": "Amps: Avg",
        "why": "Average current"
      },
      {
        "ref": "AI 19",
        "name": "kW: Demand",
        "why": "Present kW demand"
      },
      {
        "ref": "AI 83",
        "name": "Alarm Error Bitmap",
        "why": "Alarm / error bitmap"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
      "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
      "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
      "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
      "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
    ],
    "gotchas": [
      "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
      "COV increments revert to their defaults and subscriptions are lost after a power cycle."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "kWh: Net",
      "description": "Accumulated Net Real Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "kWh: Import",
      "description": "Real Energy: Import (Quadrants 1 & 4)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "kWh: Export",
      "description": "Real Energy: Export (Quadrants 2 & 3 )",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "kVARh: Quad 1",
      "description": "Reactive Energy: Quad 1 (Lags Import)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "kVARh: Quad 2",
      "description": "Reactive Energy: Quad 2 (Leads Export)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "kVARh: Quad 3",
      "description": "Reactive Energy: Quad 3 (Lags Export)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "kVARh: Quad 4",
      "description": "Reactive Energy: Quad 4 (Leads Import)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "kVAh: Net",
      "description": "Apparent Energy: Net",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "kVAh: Import",
      "description": "Apparent Energy: Import (Quads 1 & 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "kVAh: Export",
      "description": "Apparent Energy: Export (Quads 2 & 3 )",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "kW: Total Net",
      "description": "Total Net Instantaneous Real Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "kVAR: Total Net",
      "description": "Total Net Instantaneous Reactive Power",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "kVA: Total Net",
      "description": "Total Net Instantaneous Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "PF: Total",
      "description": "Total Instantaneous Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Volts: L-L Avg",
      "description": "Voltage L-L average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Volts: L-N Avg",
      "description": "Voltage L-N average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Amps: Avg",
      "description": "Current Avg of active phases",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Frequency",
      "description": "Instantaneous Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "kW: Demand",
      "description": "Total Real Power Present Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "kVAR: Demand",
      "description": "Total Reactive Power Present Demand",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "kVA: Demand",
      "description": "Total Apparent Power Present Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "kW: Total Import Max. Demand",
      "description": "Total Import Real Power Max. Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "kVAR: Total Import Max. Demand",
      "description": "Total Import Reactive Power Max. Demand",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "kVA: Total Import Max. Demand",
      "description": "Total Import Apparent Power Max. Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "kW: Total Export Max. Demand",
      "description": "Total Export Real Power Max. Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "kVAR: Total Export Max. Demand",
      "description": "Total Export Reactive Power Max. Demand",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "kVA: Total Export Max. Demand",
      "description": "Total Export Apparent Power Max. Demand",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Reserved_AI28",
      "description": "(Reserved_AI28)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Pulse Counter 1 Import Real Energy",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Pulse Counter 2 Export Real Energy",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "kWh Energy: Import Ph A",
      "description": "Accumulated Real Energy Import Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "kWh Energy: Import Ph B",
      "description": "Accumulated Real Energy Import Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "kWh Energy: Import Ph C",
      "description": "Accumulated Real Energy Import Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "kWh Energy: Export Ph A",
      "description": "Accumulated Real Energy Export Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "kWh Energy: Export Ph B",
      "description": "Accumulated Real Energy Export Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "kWh Energy: Export Ph C",
      "description": "Accumulated Real Energy Export Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "kVARh: Q1 Ph A",
      "description": "Accumulated Q1 Reactive Energy Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "kVARh: Q1 Ph B",
      "description": "Accumulated Q1 Reactive Energy Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "kVARh: Q1 Ph C",
      "description": "Accumulated Q1 Reactive Energy Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "kVARh: Q2 Ph A",
      "description": "Accumulated Q2 Reactive Energy Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "kVARh: Q2 Ph B",
      "description": "Accumulated Q2 Reactive Energy Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "kVARh: Q2 Ph C",
      "description": "Accumulated Q2 Reactive Energy Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "kVARh: Q3 Ph A",
      "description": "Accumulated Q3 Reactive Energy Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "kVARh: Q3 Ph B",
      "description": "Accumulated Q3 Reactive Energy Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "kVARh: Q3 Ph C",
      "description": "Accumulated Q3 Reactive Energy Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "kVARh: Q4 Ph A",
      "description": "Accumulated Q4 Reactive Energy Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "kVARh: Q4 Ph B",
      "description": "Accumulated Q4 Reactive Energy Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "kVARh: Q4 Ph C",
      "description": "Accumulated Q4 Reactive Energy Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "kVAh: Import Ph A",
      "description": "Accumulated Appar. Energy Import Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "kVAh: Import Ph B",
      "description": "Accumulated Appar. Energy Import Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "kVAh: Import Ph C",
      "description": "Accumulated Appar. Energy Import Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "kVAh: Export Ph A",
      "description": "Accumulated Appar. Energy Export Ph A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "kVAh: Export Ph B",
      "description": "Accumulated Appar. Energy Export Ph B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "kVAh: Export Ph C",
      "description": "Accumulated Appar. Energy Export Ph C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "kW: Ph A",
      "description": "Instantaneous Real Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "kW: Ph B",
      "description": "Instantaneous Real Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "kW: Ph C",
      "description": "Instantaneous Real Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "kVAR: Ph A",
      "description": "Instantaneous Reactive Power Phase A",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "kVAR: Ph B",
      "description": "Instantaneous Reactive Power Phase B",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "kVAR: Ph C",
      "description": "Instantaneous Reactive Power Phase C",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "kVA: Ph A",
      "description": "Instantaneous Apparent Power Phase A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "kVA: Ph B",
      "description": "Instantaneous Apparent Power Phase B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "kVA: Ph C",
      "description": "Instantaneous Apparent Power Phase C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "PF: Ph A",
      "description": "Instantaneous Power Factor Phase A",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "PF: Ph B",
      "description": "Instantaneous Power Factor Phase B",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "PF: Ph C",
      "description": "Instantaneous Power Factor Phase C",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Volts: Ph A-B",
      "description": "Instantaneous Voltage Phase A to Phase B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Volts: Ph B-C",
      "description": "Instantaneous Voltage Phase B to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Volts: Ph A-C",
      "description": "Instantaneous Voltage Phase A to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Volts: Ph A-N",
      "description": "Instantaneous Voltage Phase A to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Volts: Ph B-N",
      "description": "Instantaneous Voltage Phase B to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Volts: Ph C-N",
      "description": "Instantaneous Voltage Phase C to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Amps: Ph A",
      "description": "Instantaneous Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Amps: Ph B",
      "description": "Instantaneous Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Amps: Ph C",
      "description": "Instantaneous Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Max_Power",
      "description": "Max Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Reserved_AI77",
      "description": "(Reserved AI77)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Energy_Resets",
      "description": "Count of Energy_Resets",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Reserved_AI79",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Reserved_AI80",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Power_Up_Count",
      "description": "Count of Power Up Cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Output_Config",
      "description": "Output Configuration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Alarm Error Bitmap",
      "description": "Bitmap of all alarm bits",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Reset: write values to reset configs",
      "description": "30078=Acc 21211=Dmd 21212=Max 16498=Puls",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "System Type (being metered)",
      "description": "10=1ph 11=2ph 12=2ph+N 31=3ph-Y 40=3ph+N",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "CT Ratio Primary",
      "description": "CT Ratio Primary (5A to 32000A)",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "CT Ratio Secondary",
      "description": "CT Ratio Secondary (1=1VAC 3=1/3VAC)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "PT Ratio",
      "description": "Potential Transformer Ratio (1= no PT)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "System Voltage",
      "description": "Line-Line Voltage of Service Metered",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Display Units",
      "description": "Display Units (0=IEC 1=iEEE)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Phase Loss Voltage Threshold",
      "description": "Phase Loss Thresh (% of System Voltage)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Phase Loss Imbalance Threshold",
      "description": "Phase Loss Imbalance (% L-L variation)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Num of Sub-Intrvl per Dem Intrvl",
      "description": "1=most recent; n(2-6)=avg of last n",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Sub-Interval Length",
      "description": "10 to 32767 seconds (0= Sync-to-Comms)",
      "units": "s",
      "access": "W",
      "states": ""
    }
  ]
}
