{
  "manufacturer": "Veris",
  "manufacturer_slug": "veris",
  "model": "E8951 gateway - Enercept H8036 meter profile",
  "short_model": "E8951 gateway, H8036 profile",
  "model_slug": "e8951-enercept-h8036-profile",
  "aliases": [
    "E8951",
    "Veris E8951",
    "H8036",
    "Enercept H8036",
    "H8036 BACnet"
  ],
  "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
  "applies_to": "Veris Enercept H8036 series networked power meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.",
  "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H8036 profile gives total and per-phase power, power factor, voltage and current, kW average/min/max and two write-zero resets.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus address",
  "access_inferred": false,
  "notes": [
    "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
    "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
    "The H8036 runs at 9600 baud."
  ],
  "source": {
    "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "doc_number": "ZL0135-0A",
    "revision_date": "2015-06",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "unofficial": true,
    "host": "Cochrane Supply"
  },
  "integration": {
    "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "kWh Energy: Total",
        "why": "Total real energy, kWh"
      },
      {
        "ref": "AI 2",
        "name": "kW: Total",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 5",
        "name": "PF: Total",
        "why": "Total power factor"
      },
      {
        "ref": "AI 6",
        "name": "Volts: L-L Avg",
        "why": "Average line-to-line voltage"
      },
      {
        "ref": "AI 8",
        "name": "Amps: Avg",
        "why": "Average current"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
      "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
      "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
      "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
      "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
    ],
    "gotchas": [
      "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
      "COV increments revert to their defaults and subscriptions are lost after a power cycle."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "kWh Energy: Total",
      "description": "Accumulated Real Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "kW: Total",
      "description": "Total Instantaneous Real Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "kVAR: Total",
      "description": "Total Instantaneous Reactive Power",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "kVA: Total",
      "description": "Total Instantaneous Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "PF: Total",
      "description": "Total Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Volts: L-L Avg",
      "description": "Voltage L-L average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Volts: L-N Avg",
      "description": "Voltage L-N average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Amps: Avg",
      "description": "Current Avg of active phases",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "kW: Ph A",
      "description": "Instantaneous Real Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "kW: Ph B",
      "description": "Instantaneous Real Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "kW: Ph C",
      "description": "Instantaneous Real Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "PF: Ph A",
      "description": "Instantaneous Power Factor Phase A",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "PF: Ph B",
      "description": "Instantaneous Power Factor Phase B",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "PF: Ph C",
      "description": "Instantaneous Power Factor Phase C",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Volts: Ph A-B",
      "description": "Instantaneous Voltage Phase A to Phase B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Volts: Ph B-C",
      "description": "Instantaneous Voltage Phase B to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Volts: Ph A-C",
      "description": "Instantaneous Voltage Phase A to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Volts: Ph A-N",
      "description": "Instantaneous Voltage Phase A to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Volts: Ph B-N",
      "description": "Instantaneous Voltage Phase B to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Volts: Ph C-N",
      "description": "Instantaneous Voltage Phase C to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Amps: Ph A",
      "description": "Instantaneous Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Amps: Ph B",
      "description": "Instantaneous Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Amps: Ph C",
      "description": "Instantaneous Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "kW: Average",
      "description": "Average Real Power since last reset",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "kW: Min",
      "description": "Minimum Real Power since last reset",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "kW: Max",
      "description": "Maximum Real Power since last reset",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "kWh Energy Reset",
      "description": "Write Zero to reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "kW Average, Min, Max Reset",
      "description": "Write Zero to reset",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
