{
  "manufacturer": "Veris",
  "manufacturer_slug": "veris",
  "model": "E8951 gateway - H704 / H663 branch current monitor profile",
  "short_model": "E8951 gateway, H704/H663 profile",
  "model_slug": "e8951-h704-h663-profile",
  "aliases": [
    "E8951",
    "Veris E8951",
    "H704",
    "H663",
    "H704 branch current monitor",
    "H663 split-core"
  ],
  "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
  "applies_to": "Veris H704 solid-core and H663 split-core branch current monitors (42 channels), read through a Veris E8951 Modbus-to-BACnet protocol converter.",
  "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H704/H663 profile gives current on 42 channels, a global alarm register, per-channel breaker size, warning and critical thresholds and delays as AVs, global set-all AOs, and latched warning and critical alarms per channel as BVs.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus address",
  "access_inferred": false,
  "notes": [
    "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
    "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
    "The guide says 356 data objects; the table lists 355 (48 AI, 218 AV, 5 AO, 84 BV).",
    "The binary alarms sit under a \"Binary_Output Objects\" heading but are printed as BV objects; listed as BV.",
    "H704/H663 use a single Modbus address at 2400, 4800, 9600 or 19200 baud."
  ],
  "source": {
    "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "doc_number": "ZL0135-0A",
    "revision_date": "2015-06",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "unofficial": true,
    "host": "Cochrane Supply"
  },
  "integration": {
    "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "Amps: Channel 1",
        "why": "Channel 1 current (same pattern to AI 42)"
      },
      {
        "ref": "AI 43",
        "name": "Global Alarm Register",
        "why": "Global alarm register"
      },
      {
        "ref": "AV 3",
        "name": "Latched Warning Alarm Register A",
        "why": "Latched warning alarm register A"
      },
      {
        "ref": "AV 6",
        "name": "Latched Critical Alarm Register A",
        "why": "Latched critical alarm register A"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
      "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
      "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
      "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
      "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
    ],
    "gotchas": [
      "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
      "COV increments revert to their defaults and subscriptions are lost after a power cycle."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Amps: Channel 1",
      "description": "Instantaneous Current Channel 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Amps: Channel 2",
      "description": "Instantaneous Current Channel 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Amps: Channel 3",
      "description": "Instantaneous Current Channel 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Amps: Channel 4",
      "description": "Instantaneous Current Channel 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Amps: Channel 5",
      "description": "Instantaneous Current Channel 5",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Amps: Channel 6",
      "description": "Instantaneous Current Channel 6",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Amps: Channel 7",
      "description": "Instantaneous Current Channel 7",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Amps: Channel 8",
      "description": "Instantaneous Current Channel 8",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Amps: Channel 9",
      "description": "Instantaneous Current Channel 9",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Amps: Channel 10",
      "description": "Instantaneous Current Channel 10",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Amps: Channel 11",
      "description": "Instantaneous Current Channel 11",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Amps: Channel 12",
      "description": "Instantaneous Current Channel 12",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Amps: Channel 13",
      "description": "Instantaneous Current Channel 13",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Amps: Channel 14",
      "description": "Instantaneous Current Channel 14",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Amps: Channel 15",
      "description": "Instantaneous Current Channel 15",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Amps: Channel 16",
      "description": "Instantaneous Current Channel 16",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Amps: Channel 17",
      "description": "Instantaneous Current Channel 17",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Amps: Channel 18",
      "description": "Instantaneous Current Channel 18",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Amps: Channel 19",
      "description": "Instantaneous Current Channel 19",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Amps: Channel 20",
      "description": "Instantaneous Current Channel 20",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Amps: Channel 21",
      "description": "Instantaneous Current Channel 21",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Amps: Channel 22",
      "description": "Instantaneous Current Channel 22",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Amps: Channel 23",
      "description": "Instantaneous Current Channel 23",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Amps: Channel 24",
      "description": "Instantaneous Current Channel 24",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Amps: Channel 25",
      "description": "Instantaneous Current Channel 25",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Amps: Channel 26",
      "description": "Instantaneous Current Channel 26",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Amps: Channel 27",
      "description": "Instantaneous Current Channel 27",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Amps: Channel 28",
      "description": "Instantaneous Current Channel 28",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Amps: Channel 29",
      "description": "Instantaneous Current Channel 29",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Amps: Channel 30",
      "description": "Instantaneous Current Channel 30",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Amps: Channel 31",
      "description": "Instantaneous Current Channel 31",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Amps: Channel 32",
      "description": "Instantaneous Current Channel 32",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Amps: Channel 33",
      "description": "Instantaneous Current Channel 33",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Amps: Channel 34",
      "description": "Instantaneous Current Channel 34",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Amps: Channel 35",
      "description": "Instantaneous Current Channel 35",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Amps: Channel 36",
      "description": "Instantaneous Current Channel 36",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Amps: Channel 37",
      "description": "Instantaneous Current Channel 37",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Amps: Channel 38",
      "description": "Instantaneous Current Channel 38",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Amps: Channel 39",
      "description": "Instantaneous Current Channel 39",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Amps: Channel 40",
      "description": "Instantaneous Current Channel 40",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Amps: Channel 41",
      "description": "Instantaneous Current Channel 41",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Amps: Channel 42",
      "description": "Instantaneous Current Channel 42",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Global Alarm Register",
      "description": "bitmap of active registers (0=Normal)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Firmware Revision RS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Firmware Revision OS",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Serial Number MSW",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Serial Number LSW",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Device ID:",
      "description": "15026=BCM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Board Name MSW",
      "description": "1st two ASCII Characters (ie - BR)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Board Name LSW",
      "description": "2nd two ASCII Characters (ie - D1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Latched Warning Alarm Register A",
      "description": "Ch 1-16 (0=OK); summary of BV1-BV16",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Latched Warning Alarm Register B",
      "description": "Ch 17-32 (0=OK); summary of BV17-BV32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Latched Warning Alarm Register C",
      "description": "Ch 33-42 (0=OK); summary of BV33-BV42",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Latched Critical Alarm Register A",
      "description": "Ch 1-16 (0=OK); summary of BV43-BV58",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Latched Critical Alarm Register B",
      "description": "Ch 17-32 (0=OK); summary of BV59-BV74",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Latched Critical Alarm Register C",
      "description": "Ch 33-42 (0=OK); summary of BV75-BV84",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Breaker Size: Channel 1",
      "description": "Current Rating Channel 1",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Breaker Size: Channel 2",
      "description": "Current Rating Channel 2",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Breaker Size: Channel 3",
      "description": "Current Rating Channel 3",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Breaker Size: Channel 4",
      "description": "Current Rating Channel 4",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Breaker Size: Channel 5",
      "description": "Current Rating Channel 5",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Breaker Size: Channel 6",
      "description": "Current Rating Channel 6",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Breaker Size: Channel 7",
      "description": "Current Rating Channel 7",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Breaker Size: Channel 8",
      "description": "Current Rating Channel 8",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Breaker Size: Channel 9",
      "description": "Current Rating Channel 9",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Breaker Size: Channel 10",
      "description": "Current Rating Channel 10",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Breaker Size: Channel 11",
      "description": "Current Rating Channel 11",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Breaker Size: Channel 12",
      "description": "Current Rating Channel 12",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Breaker Size: Channel 13",
      "description": "Current Rating Channel 13",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Breaker Size: Channel 14",
      "description": "Current Rating Channel 14",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Breaker Size: Channel 15",
      "description": "Current Rating Channel 15",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Breaker Size: Channel 16",
      "description": "Current Rating Channel 16",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Breaker Size: Channel 17",
      "description": "Current Rating Channel 17",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Breaker Size: Channel 18",
      "description": "Current Rating Channel 18",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Breaker Size: Channel 19",
      "description": "Current Rating Channel 19",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Breaker Size: Channel 20",
      "description": "Current Rating Channel 20",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Breaker Size: Channel 21",
      "description": "Current Rating Channel 21",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Breaker Size: Channel 22",
      "description": "Current Rating Channel 22",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Breaker Size: Channel 23",
      "description": "Current Rating Channel 23",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Breaker Size: Channel 24",
      "description": "Current Rating Channel 24",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Breaker Size: Channel 25",
      "description": "Current Rating Channel 25",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Breaker Size: Channel 26",
      "description": "Current Rating Channel 26",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Breaker Size: Channel 27",
      "description": "Current Rating Channel 27",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Breaker Size: Channel 28",
      "description": "Current Rating Channel 28",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Breaker Size: Channel 29",
      "description": "Current Rating Channel 29",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Breaker Size: Channel 30",
      "description": "Current Rating Channel 30",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Breaker Size: Channel 31",
      "description": "Current Rating Channel 31",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Breaker Size: Channel 32",
      "description": "Current Rating Channel 32",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Breaker Size: Channel 33",
      "description": "Current Rating Channel 33",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Breaker Size: Channel 34",
      "description": "Current Rating Channel 34",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Breaker Size: Channel 35",
      "description": "Current Rating Channel 35",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Breaker Size: Channel 36",
      "description": "Current Rating Channel 36",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Breaker Size: Channel 37",
      "description": "Current Rating Channel 37",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Breaker Size: Channel 38",
      "description": "Current Rating Channel 38",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Breaker Size: Channel 39",
      "description": "Current Rating Channel 39",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Breaker Size: Channel 40",
      "description": "Current Rating Channel 40",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Breaker Size: Channel 41",
      "description": "Current Rating Channel 41",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Breaker Size: Channel 42",
      "description": "Current Rating Channel 42",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Warning Threshold: Channel 1",
      "description": "% (0-100) of Breaker Size - Ch 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Warning Threshold: Channel 2",
      "description": "% (0-100) of Breaker Size - Ch 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Warning Threshold: Channel 3",
      "description": "% (0-100) of Breaker Size - Ch 3",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Warning Threshold: Channel 4",
      "description": "% (0-100) of Breaker Size - Ch 4",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Warning Threshold: Channel 5",
      "description": "% (0-100) of Breaker Size - Ch 5",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Warning Threshold: Channel 6",
      "description": "% (0-100) of Breaker Size - Ch 6",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Warning Threshold: Channel 7",
      "description": "% (0-100) of Breaker Size - Ch 7",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Warning Threshold: Channel 8",
      "description": "% (0-100) of Breaker Size - Ch 8",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Warning Threshold: Channel 9",
      "description": "% (0-100) of Breaker Size - Ch 9",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Warning Threshold: Channel 10",
      "description": "% (0-100) of Breaker Size - Ch 10",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Warning Threshold: Channel 11",
      "description": "% (0-100) of Breaker Size - Ch 11",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Warning Threshold: Channel 12",
      "description": "% (0-100) of Breaker Size - Ch 12",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Warning Threshold: Channel 13",
      "description": "% (0-100) of Breaker Size - Ch 13",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Warning Threshold: Channel 14",
      "description": "% (0-100) of Breaker Size - Ch 14",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Warning Threshold: Channel 15",
      "description": "% (0-100) of Breaker Size - Ch 15",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Warning Threshold: Channel 16",
      "description": "% (0-100) of Breaker Size - Ch 16",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Warning Threshold: Channel 17",
      "description": "% (0-100) of Breaker Size - Ch 17",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Warning Threshold: Channel 18",
      "description": "% (0-100) of Breaker Size - Ch 18",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Warning Threshold: Channel 19",
      "description": "% (0-100) of Breaker Size - Ch 19",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Warning Threshold: Channel 20",
      "description": "% (0-100) of Breaker Size - Ch 20",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Warning Threshold: Channel 21",
      "description": "% (0-100) of Breaker Size - Ch 21",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Warning Threshold: Channel 22",
      "description": "% (0-100) of Breaker Size - Ch 22",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Warning Threshold: Channel 23",
      "description": "% (0-100) of Breaker Size - Ch 23",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Warning Threshold: Channel 24",
      "description": "% (0-100) of Breaker Size - Ch 24",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Warning Threshold: Channel 25",
      "description": "% (0-100) of Breaker Size - Ch 25",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Warning Threshold: Channel 26",
      "description": "% (0-100) of Breaker Size - Ch 26",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Warning Threshold: Channel 27",
      "description": "% (0-100) of Breaker Size - Ch 27",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Warning Threshold: Channel 28",
      "description": "% (0-100) of Breaker Size - Ch 28",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Warning Threshold: Channel 29",
      "description": "% (0-100) of Breaker Size - Ch 29",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Warning Threshold: Channel 30",
      "description": "% (0-100) of Breaker Size - Ch 30",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Warning Threshold: Channel 31",
      "description": "% (0-100) of Breaker Size - Ch 31",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Warning Threshold: Channel 32",
      "description": "% (0-100) of Breaker Size - Ch 32",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Warning Threshold: Channel 33",
      "description": "% (0-100) of Breaker Size - Ch 33",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Warning Threshold: Channel 34",
      "description": "% (0-100) of Breaker Size - Ch 34",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Warning Threshold: Channel 35",
      "description": "% (0-100) of Breaker Size - Ch 35",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Warning Threshold: Channel 36",
      "description": "% (0-100) of Breaker Size - Ch 36",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Warning Threshold: Channel 37",
      "description": "% (0-100) of Breaker Size - Ch 37",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Warning Threshold: Channel 38",
      "description": "% (0-100) of Breaker Size - Ch 38",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Warning Threshold: Channel 39",
      "description": "% (0-100) of Breaker Size - Ch 39",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Warning Threshold: Channel 40",
      "description": "% (0-100) of Breaker Size - Ch 40",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Warning Threshold: Channel 41",
      "description": "% (0-100) of Breaker Size - Ch 41",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Warning Threshold: Channel 42",
      "description": "% (0-100) of Breaker Size - Ch 42",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Critical Alarm Threshold: Channel 1",
      "description": "% (0-100) of Breaker Size - Ch 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Critical Alarm Threshold: Channel 2",
      "description": "% (0-100) of Breaker Size - Ch 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Critical Alarm Threshold: Channel 3",
      "description": "% (0-100) of Breaker Size - Ch 3",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Critical Alarm Threshold: Channel 4",
      "description": "% (0-100) of Breaker Size - Ch 4",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "Critical Alarm Threshold: Channel 5",
      "description": "% (0-100) of Breaker Size - Ch 5",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Critical Alarm Threshold: Channel 6",
      "description": "% (0-100) of Breaker Size - Ch 6",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Critical Alarm Threshold: Channel 7",
      "description": "% (0-100) of Breaker Size - Ch 7",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Critical Alarm Threshold: Channel 8",
      "description": "% (0-100) of Breaker Size - Ch 8",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Critical Alarm Threshold: Channel 9",
      "description": "% (0-100) of Breaker Size - Ch 9",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Critical Alarm Threshold: Channel 10",
      "description": "% (0-100) of Breaker Size - Ch 10",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Critical Alarm Threshold: Channel 11",
      "description": "% (0-100) of Breaker Size - Ch 11",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Critical Alarm Threshold: Channel 12",
      "description": "% (0-100) of Breaker Size - Ch 12",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Critical Alarm Threshold: Channel 13",
      "description": "% (0-100) of Breaker Size - Ch 13",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Critical Alarm Threshold: Channel 14",
      "description": "% (0-100) of Breaker Size - Ch 14",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Critical Alarm Threshold: Channel 15",
      "description": "% (0-100) of Breaker Size - Ch 15",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Critical Alarm Threshold: Channel 16",
      "description": "% (0-100) of Breaker Size - Ch 16",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Critical Alarm Threshold: Channel 17",
      "description": "% (0-100) of Breaker Size - Ch 17",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Critical Alarm Threshold: Channel 18",
      "description": "% (0-100) of Breaker Size - Ch 18",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Critical Alarm Threshold: Channel 19",
      "description": "% (0-100) of Breaker Size - Ch 19",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Critical Alarm Threshold: Channel 20",
      "description": "% (0-100) of Breaker Size - Ch 20",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Critical Alarm Threshold: Channel 21",
      "description": "% (0-100) of Breaker Size - Ch 21",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Critical Alarm Threshold: Channel 22",
      "description": "% (0-100) of Breaker Size - Ch 22",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Critical Alarm Threshold: Channel 23",
      "description": "% (0-100) of Breaker Size - Ch 23",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Critical Alarm Threshold: Channel 24",
      "description": "% (0-100) of Breaker Size - Ch 24",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Critical Alarm Threshold: Channel 25",
      "description": "% (0-100) of Breaker Size - Ch 25",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Critical Alarm Threshold: Channel 26",
      "description": "% (0-100) of Breaker Size - Ch 26",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Critical Alarm Threshold: Channel 27",
      "description": "% (0-100) of Breaker Size - Ch 27",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Critical Alarm Threshold: Channel 28",
      "description": "% (0-100) of Breaker Size - Ch 28",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Critical Alarm Threshold: Channel 29",
      "description": "% (0-100) of Breaker Size - Ch 29",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Critical Alarm Threshold: Channel 30",
      "description": "% (0-100) of Breaker Size - Ch 30",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Critical Alarm Threshold: Channel 31",
      "description": "% (0-100) of Breaker Size - Ch 31",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Critical Alarm Threshold: Channel 32",
      "description": "% (0-100) of Breaker Size - Ch 32",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Critical Alarm Threshold: Channel 33",
      "description": "% (0-100) of Breaker Size - Ch 33",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Critical Alarm Threshold: Channel 34",
      "description": "% (0-100) of Breaker Size - Ch 34",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Critical Alarm Threshold: Channel 35",
      "description": "% (0-100) of Breaker Size - Ch 35",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Critical Alarm Threshold: Channel 36",
      "description": "% (0-100) of Breaker Size - Ch 36",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "Critical Alarm Threshold: Channel 37",
      "description": "% (0-100) of Breaker Size - Ch 37",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Critical Alarm Threshold: Channel 38",
      "description": "% (0-100) of Breaker Size - Ch 38",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Critical Alarm Threshold: Channel 39",
      "description": "% (0-100) of Breaker Size - Ch 39",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Critical Alarm Threshold: Channel 40",
      "description": "% (0-100) of Breaker Size - Ch 40",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Critical Alarm Threshold: Channel 41",
      "description": "% (0-100) of Breaker Size - Ch 41",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Critical Alarm Threshold: Channel 42",
      "description": "% (0-100) of Breaker Size - Ch 42",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Warning Delay: Channel 1",
      "description": "Duration required to activate - Ch 1",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Warning Delay: Channel 2",
      "description": "Duration required to activate - Ch 2",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Warning Delay: Channel 3",
      "description": "Duration required to activate - Ch 3",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "Warning Delay: Channel 4",
      "description": "Duration required to activate - Ch 4",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "Warning Delay: Channel 5",
      "description": "Duration required to activate - Ch 5",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Warning Delay: Channel 6",
      "description": "Duration required to activate - Ch 6",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Warning Delay: Channel 7",
      "description": "Duration required to activate - Ch 7",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Warning Delay: Channel 8",
      "description": "Duration required to activate - Ch 8",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Warning Delay: Channel 9",
      "description": "Duration required to activate - Ch 9",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Warning Delay: Channel 10",
      "description": "Duration required to activate - Ch 10",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "Warning Delay: Channel 11",
      "description": "Duration required to activate - Ch 11",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "Warning Delay: Channel 12",
      "description": "Duration required to activate - Ch 12",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "Warning Delay: Channel 13",
      "description": "Duration required to activate - Ch 13",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Warning Delay: Channel 14",
      "description": "Duration required to activate - Ch 14",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Warning Delay: Channel 15",
      "description": "Duration required to activate - Ch 15",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Warning Delay: Channel 16",
      "description": "Duration required to activate - Ch 16",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Warning Delay: Channel 17",
      "description": "Duration required to activate - Ch 17",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "Warning Delay: Channel 18",
      "description": "Duration required to activate - Ch 18",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "Warning Delay: Channel 19",
      "description": "Duration required to activate - Ch 19",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "Warning Delay: Channel 20",
      "description": "Duration required to activate - Ch 20",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "Warning Delay: Channel 21",
      "description": "Duration required to activate - Ch 21",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "Warning Delay: Channel 22",
      "description": "Duration required to activate - Ch 22",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "Warning Delay: Channel 23",
      "description": "Duration required to activate - Ch 23",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "Warning Delay: Channel 24",
      "description": "Duration required to activate - Ch 24",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "Warning Delay: Channel 25",
      "description": "Duration required to activate - Ch 25",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Warning Delay: Channel 26",
      "description": "Duration required to activate - Ch 26",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Warning Delay: Channel 27",
      "description": "Duration required to activate - Ch 27",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Warning Delay: Channel 28",
      "description": "Duration required to activate - Ch 28",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "Warning Delay: Channel 29",
      "description": "Duration required to activate - Ch 29",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "Warning Delay: Channel 30",
      "description": "Duration required to activate - Ch 30",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "Warning Delay: Channel 31",
      "description": "Duration required to activate - Ch 31",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "Warning Delay: Channel 32",
      "description": "Duration required to activate - Ch 32",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "Warning Delay: Channel 33",
      "description": "Duration required to activate - Ch 33",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "Warning Delay: Channel 34",
      "description": "Duration required to activate - Ch 34",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "Warning Delay: Channel 35",
      "description": "Duration required to activate - Ch 35",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "Warning Delay: Channel 36",
      "description": "Duration required to activate - Ch 36",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "Warning Delay: Channel 37",
      "description": "Duration required to activate - Ch 37",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "Warning Delay: Channel 38",
      "description": "Duration required to activate - Ch 38",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "Warning Delay: Channel 39",
      "description": "Duration required to activate - Ch 39",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "Warning Delay: Channel 40",
      "description": "Duration required to activate - Ch 40",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "Warning Delay: Channel 41",
      "description": "Duration required to activate - Ch 41",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "Warning Delay: Channel 42",
      "description": "Duration required to activate - Ch 42",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "Critical Alarm Delay: Channel 1",
      "description": "Duration required to activate - Ch 1",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "Critical Alarm Delay: Channel 2",
      "description": "Duration required to activate - Ch 2",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "Critical Alarm Delay: Channel 3",
      "description": "Duration required to activate - Ch 3",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "Critical Alarm Delay: Channel 4",
      "description": "Duration required to activate - Ch 4",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "Critical Alarm Delay: Channel 5",
      "description": "Duration required to activate - Ch 5",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "Critical Alarm Delay: Channel 6",
      "description": "Duration required to activate - Ch 6",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "Critical Alarm Delay: Channel 7",
      "description": "Duration required to activate - Ch 7",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "Critical Alarm Delay: Channel 8",
      "description": "Duration required to activate - Ch 8",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "Critical Alarm Delay: Channel 9",
      "description": "Duration required to activate - Ch 9",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "Critical Alarm Delay: Channel 10",
      "description": "Duration required to activate - Ch 10",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "Critical Alarm Delay: Channel 11",
      "description": "Duration required to activate - Ch 11",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "Critical Alarm Delay: Channel 12",
      "description": "Duration required to activate - Ch 12",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "Critical Alarm Delay: Channel 13",
      "description": "Duration required to activate - Ch 13",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "Critical Alarm Delay: Channel 14",
      "description": "Duration required to activate - Ch 14",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "Critical Alarm Delay: Channel 15",
      "description": "Duration required to activate - Ch 15",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "Critical Alarm Delay: Channel 16",
      "description": "Duration required to activate - Ch 16",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "Critical Alarm Delay: Channel 17",
      "description": "Duration required to activate - Ch 17",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "Critical Alarm Delay: Channel 18",
      "description": "Duration required to activate - Ch 18",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "Critical Alarm Delay: Channel 19",
      "description": "Duration required to activate - Ch 19",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "Critical Alarm Delay: Channel 20",
      "description": "Duration required to activate - Ch 20",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "Critical Alarm Delay: Channel 21",
      "description": "Duration required to activate - Ch 21",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "Critical Alarm Delay: Channel 22",
      "description": "Duration required to activate - Ch 22",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "Critical Alarm Delay: Channel 23",
      "description": "Duration required to activate - Ch 23",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "Critical Alarm Delay: Channel 24",
      "description": "Duration required to activate - Ch 24",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "Critical Alarm Delay: Channel 25",
      "description": "Duration required to activate - Ch 25",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "Critical Alarm Delay: Channel 26",
      "description": "Duration required to activate - Ch 26",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "Critical Alarm Delay: Channel 27",
      "description": "Duration required to activate - Ch 27",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "Critical Alarm Delay: Channel 28",
      "description": "Duration required to activate - Ch 28",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "Critical Alarm Delay: Channel 29",
      "description": "Duration required to activate - Ch 29",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "Critical Alarm Delay: Channel 30",
      "description": "Duration required to activate - Ch 30",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "Critical Alarm Delay: Channel 31",
      "description": "Duration required to activate - Ch 31",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "Critical Alarm Delay: Channel 32",
      "description": "Duration required to activate - Ch 32",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "Critical Alarm Delay: Channel 33",
      "description": "Duration required to activate - Ch 33",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "Critical Alarm Delay: Channel 34",
      "description": "Duration required to activate - Ch 34",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "Critical Alarm Delay: Channel 35",
      "description": "Duration required to activate - Ch 35",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "Critical Alarm Delay: Channel 36",
      "description": "Duration required to activate - Ch 36",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "Critical Alarm Delay: Channel 37",
      "description": "Duration required to activate - Ch 37",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "Critical Alarm Delay: Channel 38",
      "description": "Duration required to activate - Ch 38",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "Critical Alarm Delay: Channel 39",
      "description": "Duration required to activate - Ch 39",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "Critical Alarm Delay: Channel 40",
      "description": "Duration required to activate - Ch 40",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "Critical Alarm Delay: Channel 41",
      "description": "Duration required to activate - Ch 41",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "Critical Alarm Delay: Channel 42",
      "description": "Duration required to activate - Ch 42",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Global Breaker Size (set ALL)",
      "description": "Sets ALL breaker sizes to same value",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Global Warning Threshold (set ALL)",
      "description": "% (0-100) of Breaker Size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Global Crit Alarm Threshold (set ALL)",
      "description": "% (0-100) of Breaker Size",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Global Warning Delay (set ALL)",
      "description": "Duration required to activate",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Global Critical Alarm Delay (set ALL)",
      "description": "Duration required to activate",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Latched Warning Alarm - Channel 1",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Latched Warning Alarm - Channel 2",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Latched Warning Alarm - Channel 3",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Latched Warning Alarm - Channel 4",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Latched Warning Alarm - Channel 5",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Latched Warning Alarm - Channel 6",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Latched Warning Alarm - Channel 7",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Latched Warning Alarm - Channel 8",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Latched Warning Alarm - Channel 9",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Latched Warning Alarm - Channel 10",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Latched Warning Alarm - Channel 11",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Latched Warning Alarm - Channel 12",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Latched Warning Alarm - Channel 13",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Latched Warning Alarm - Channel 14",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Latched Warning Alarm - Channel 15",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Latched Warning Alarm - Channel 16",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Latched Warning Alarm - Channel 17",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Latched Warning Alarm - Channel 18",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Latched Warning Alarm - Channel 19",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Latched Warning Alarm - Channel 20",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Latched Warning Alarm - Channel 21",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Latched Warning Alarm - Channel 22",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Latched Warning Alarm - Channel 23",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Latched Warning Alarm - Channel 24",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Latched Warning Alarm - Channel 25",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Latched Warning Alarm - Channel 26",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Latched Warning Alarm - Channel 27",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Latched Warning Alarm - Channel 28",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Latched Warning Alarm - Channel 29",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Latched Warning Alarm - Channel 30",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Latched Warning Alarm - Channel 31",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Latched Warning Alarm - Channel 32",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Latched Warning Alarm - Channel 33",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Latched Warning Alarm - Channel 34",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Latched Warning Alarm - Channel 35",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Latched Warning Alarm - Channel 36",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Latched Warning Alarm - Channel 37",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Latched Warning Alarm - Channel 38",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Latched Warning Alarm - Channel 39",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Latched Warning Alarm - Channel 40",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Latched Warning Alarm - Channel 41",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Latched Warning Alarm - Channel 42",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Latched Critical Alarm - Channel 1",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Latched Critical Alarm - Channel 2",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Latched Critical Alarm - Channel 3",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Latched Critical Alarm - Channel 4",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Latched Critical Alarm - Channel 5",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Latched Critical Alarm - Channel 6",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "Latched Critical Alarm - Channel 7",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Latched Critical Alarm - Channel 8",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "Latched Critical Alarm - Channel 9",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Latched Critical Alarm - Channel 10",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "Latched Critical Alarm - Channel 11",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "Latched Critical Alarm - Channel 12",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "Latched Critical Alarm - Channel 13",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "Latched Critical Alarm - Channel 14",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "Latched Critical Alarm - Channel 15",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "Latched Critical Alarm - Channel 16",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "Latched Critical Alarm - Channel 17",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Latched Critical Alarm - Channel 18",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "Latched Critical Alarm - Channel 19",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "Latched Critical Alarm - Channel 20",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "Latched Critical Alarm - Channel 21",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Latched Critical Alarm - Channel 22",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Latched Critical Alarm - Channel 23",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "Latched Critical Alarm - Channel 24",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "Latched Critical Alarm - Channel 25",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "Latched Critical Alarm - Channel 26",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "Latched Critical Alarm - Channel 27",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "Latched Critical Alarm - Channel 28",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "Latched Critical Alarm - Channel 29",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "Latched Critical Alarm - Channel 30",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "Latched Critical Alarm - Channel 31",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "Latched Critical Alarm - Channel 32",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "Latched Critical Alarm - Channel 33",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "Latched Critical Alarm - Channel 34",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "Latched Critical Alarm - Channel 35",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "Latched Critical Alarm - Channel 36",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "Latched Critical Alarm - Channel 37",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "Latched Critical Alarm - Channel 38",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "Latched Critical Alarm - Channel 39",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "Latched Critical Alarm - Channel 40",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "Latched Critical Alarm - Channel 41",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "Latched Critical Alarm - Channel 42",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    }
  ]
}
