{
  "manufacturer": "Veris",
  "manufacturer_slug": "veris",
  "model": "E8951 gateway - H8163 meter with H8163-CB profile",
  "short_model": "E8951 gateway, H8163 profile",
  "model_slug": "e8951-h8163-profile",
  "aliases": [
    "E8951",
    "Veris E8951",
    "H8163",
    "H8163-CB",
    "H8163 Modbus communication board"
  ],
  "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
  "applies_to": "Veris H8163 series energy meters fitted with the H8163-CB Modbus communication board, read through a Veris E8951 Modbus-to-BACnet protocol converter.",
  "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H8163 profile gives energy, power, PF, voltage and current, real and reactive demand and peak demand, reset counters, phase-loss and restart timestamps, and the demand interval, reset command and clock as AVs.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus address",
  "access_inferred": false,
  "notes": [
    "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
    "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
    "Date/time values (AI 39-47, AV 5-7) are floats holding two packed bytes (MSB/LSB); decode them outside BACnet.",
    "H8163 meters run at 9600 or 19200 baud."
  ],
  "source": {
    "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "doc_number": "ZL0135-0A",
    "revision_date": "2015-06",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "unofficial": true,
    "host": "Cochrane Supply"
  },
  "integration": {
    "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "kWh Energy: Total",
        "why": "Total real energy, kWh"
      },
      {
        "ref": "AI 2",
        "name": "kW: Total",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 5",
        "name": "PF: Total",
        "why": "Total power factor"
      },
      {
        "ref": "AI 6",
        "name": "Volts: L-L Avg",
        "why": "Average line-to-line voltage"
      },
      {
        "ref": "AI 8",
        "name": "Amps: Avg",
        "why": "Average current"
      },
      {
        "ref": "AI 25",
        "name": "Present Real Energy Demand (kW)",
        "why": "Present real power demand, kW"
      },
      {
        "ref": "AV 4",
        "name": "Phase Loss; Latching Register (bitmap):",
        "why": "Phase-loss latching register (bitmap)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
      "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
      "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
      "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
      "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
    ],
    "gotchas": [
      "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
      "COV increments revert to their defaults and subscriptions are lost after a power cycle."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "kWh Energy: Total",
      "description": "Accumulated Real Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "kW: Total",
      "description": "Total Instantaneous Real Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "kVAR: Total",
      "description": "Total Instantaneous Reactive Power",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "KVA: Total",
      "description": "Total Instantaneous Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "PF: Total",
      "description": "Total Instantaneous Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Volts: L-L Avg",
      "description": "Voltage L-L average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Volts: L-N Avg",
      "description": "Voltage L-N average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Amps: Avg",
      "description": "Current Avg of active phases",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "kW: Ph A",
      "description": "Instantaneous Real Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "kW: Ph B",
      "description": "Instantaneous Real Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "kW: Ph C",
      "description": "Instantaneous Real Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "PF: Ph A",
      "description": "Instantaneous Power Factor Phase A",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "PF: Ph B",
      "description": "Instantaneous Power Factor Phase B",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "PF: Ph C",
      "description": "Instantaneous Power Factor Phase C",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Volts: Ph A-B",
      "description": "Instantaneous Voltage Phase A to Phase B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Volts: Ph B-C",
      "description": "Instantaneous Voltage Phase B to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Volts: Ph A-C",
      "description": "Instantaneous Voltage Phase A to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Volts: Ph A-N",
      "description": "Instantaneous Voltage Phase A to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Volts: Ph B-N",
      "description": "Instantaneous Voltage Phase B to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Volts: Ph C-N",
      "description": "Instantaneous Voltage Phase C to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Amps: Ph A",
      "description": "Instantaneous Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Amps: Ph B",
      "description": "Instantaneous Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Amps: Ph C",
      "description": "Instantaneous Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Present Real Energy Sub-Interval",
      "description": "SubInterval value currently accumulating",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Present Real Energy Demand (kW)",
      "description": "Most recent kW Demand Sub-Interval",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Peak Real Energy Demand",
      "description": "Largest value recorded",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Present Reactive Energy Sub-Interval",
      "description": "SubInterval value currently accumulating",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Present Reactive Energy Demand",
      "description": "Most recent Demand Sub-Interval",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Peak Reactive Energy Demand",
      "description": "Largest value recorded",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Count of KWh resets",
      "description": "Number of times kWh accumulator was reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Count of Peak Demand Resets",
      "description": "Number of times Peak kW Demand was reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Count of Peak kVAR Resets",
      "description": "Number of times Peak kVAR Demand was reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Count of Elapsed Sub Intervals",
      "description": "Sub-intervals filled in current Block",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "# of Readings in Present sub-interval",
      "description": "updated every 200 mS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "System ID",
      "description": "15024=Basic, 15025=Enhanced",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "CT Size",
      "description": "Primary Rating, in Amps",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "CT Number",
      "description": "Qty of CTs configured",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Count of Phase Losses",
      "description": "Number of times phase loss has occurred",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Phase Loss Timestamp, Month/Day",
      "description": "Hex Month 1-12 (LSB); Day 1-31 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Phase Loss Timestamp, Year/Hour",
      "description": "Hex Year 0-199 (LSB), Hour 0-23 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Phase Loss Timestamp, Minute/Second",
      "description": "Hex Minute 0-59 (LSB), Second 0-59 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Last Restart Time., Month/Day",
      "description": "Hex Month 1-12 (LSB); Day 1-31 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Last Restart Time., Year/Hour",
      "description": "Hex Year 0-199 (LSB), Hour 0-23 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Last Restart Time., Minute/Second",
      "description": "Hex Minute 0-59 (LSB), Second 0-59 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Last kWh Reset Time., Month/Day",
      "description": "Hex Month 1-12 (LSB); Day 1-31 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Last kWh Reset Time., Year/Hour",
      "description": "Hex Year 0-199 (LSB), Hour 0-23 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Last kWh Reset Time., Minute/Second",
      "description": "Hex Minute 0-59 (LSB), Second 0-59 (MSB)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Sub-Interval Length",
      "description": "Number of Seconds * 5 (4500 = 15 min)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "# of Sub-Intervals per Demand Interval",
      "description": "1-6 (1= Block Demand)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Command: write values to reset:",
      "description": "1=Dmd; 2=kW Accum; 4=Pk KW; 8=Pk kVAR",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Phase Loss; Latching Register (bitmap):",
      "description": "bit0=ph-A; bit1=ph-B; bit2=ph-C; 3-15 nu",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Present Date/Time Month/Day",
      "description": "Hex Month 1-12 (LSB); Day 1-31 (MSB)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Present Date/Time Year/Hour",
      "description": "Hex Year 0-199 (LSB); Hour 0-23 (MSB)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Present Date/Time Minute/Second",
      "description": "Hex Minute 0-59 (LSB); Second 0-59 (MSB)",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
