{
  "manufacturer": "Veris",
  "manufacturer_slug": "veris",
  "model": "E8951 gateway - H8238 multi-circuit meter profile (per logical meter)",
  "model_slug": "e8951-h8238-profile",
  "aliases": [
    "E8951",
    "Veris E8951",
    "H8238",
    "H8238E",
    "H8238EL",
    "H8238 multi-circuit meter"
  ],
  "equipment_type": "Power and energy meter (via E8951 BACnet gateway)",
  "applies_to": "Veris H8238, H8238E and H8238EL multi-circuit meters (one profile per logical meter, up to 8), read through a Veris E8951 Modbus-to-BACnet protocol converter.",
  "summary": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H8238 holds up to eight logical meters; each one gets this profile of energy, power, PF, voltage, current, alarm counters, alarm thresholds, CT scale, meter/board name AVs, non-latching alarm BIs and latching alarm BVs.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus address",
  "access_inferred": false,
  "notes": [
    "Objects as printed in the E8951 Appendix 1 profile table; names are the table's Data Variable column (the guide does not spell out the BACnet Object_Name).",
    "The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + \"_\" + Modbus address.",
    "The guide says 91 data objects per logical meter; the table lists 90 (55 AI, 17 AV, 9 BI, 9 BV).",
    "The H8238 holds up to 8 logical meters (728 objects if all 8 are enabled); this profile is one logical meter.",
    "AV 12-15 hold meter and board names as decimal-coded ASCII pairs.",
    "H8238 meters run at 9600 or 19200 baud."
  ],
  "source": {
    "title": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "doc_number": "ZL0135-0A",
    "revision_date": "2015-06",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "unofficial": true,
    "host": "Cochrane Supply"
  },
  "integration": {
    "summary": "Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951's virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "kWh Energy: Total",
        "why": "Total real energy, kWh"
      },
      {
        "ref": "AI 2",
        "name": "kW: Total",
        "why": "Total real power, kW"
      },
      {
        "ref": "AI 5",
        "name": "PF: Total",
        "why": "Total power factor"
      },
      {
        "ref": "AI 6",
        "name": "Volts: L-L Avg",
        "why": "Average line-to-line voltage"
      },
      {
        "ref": "AI 8",
        "name": "Amps: Avg",
        "why": "Average current"
      },
      {
        "ref": "AI 35",
        "name": "Meter Alarm Status (non-latching)",
        "why": "Non-latching alarm bitmap"
      },
      {
        "ref": "AV 10",
        "name": "Meter Alarm Status (Latching)",
        "why": "Latching alarm bitmap"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.",
      "Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.",
      "Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.",
      "Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.",
      "Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini."
    ],
    "gotchas": [
      "Invalid AV writes are not rejected over BACnet; read the value back after the next scan.",
      "COV increments revert to their defaults and subscriptions are lost after a power cycle."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "kWh Energy: Total",
      "description": "Accumulated Real Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "kW: Total",
      "description": "Total Instantaneous Real Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "kVAR: Total",
      "description": "Total Instantaneous Reactive Power",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "KVA: Total",
      "description": "Total Instantaneous Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "PF: Total",
      "description": "Total Instantaneous Power Factor",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Volts: L-L Avg",
      "description": "Voltage L-L average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Volts: L-N Avg",
      "description": "Voltage L-N average of active phases",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Amps: Avg",
      "description": "Current Avg of active phases",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Frequency",
      "description": "Instantaneous Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "kW: Ph A",
      "description": "Instantaneous Real Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "kW: Ph B",
      "description": "Instantaneous Real Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "kW: Ph C",
      "description": "Instantaneous Real Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "PF: Ph A",
      "description": "Instantaneous Power Factor Phase A",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "PF: Ph B",
      "description": "Instantaneous Power Factor Phase B",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "PF: Ph C",
      "description": "Instantaneous Power Factor Phase C",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Volts: Ph A-B",
      "description": "Instantaneous Voltage Phase A to Phase B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Volts: Ph B-C",
      "description": "Instantaneous Voltage Phase B to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Volts: Ph A-C",
      "description": "Instantaneous Voltage Phase A to Phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Volts: Ph A-N",
      "description": "Instantaneous Voltage Phase A to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Volts: Ph B-N",
      "description": "Instantaneous Voltage Phase B to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Volts: Ph C-N",
      "description": "Instantaneous Voltage Phase C to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Amps: Ph A",
      "description": "Instantaneous Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Amps: Ph B",
      "description": "Instantaneous Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Amps: Ph C",
      "description": "Instantaneous Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Amps: Neutral",
      "description": "Instantaneous Neutral Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "kW: Average",
      "description": "Average Real Power since last reset",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "kW: Min",
      "description": "Minimum Real Power since last reset",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "kW: Max",
      "description": "Maximum Real Power since last reset",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Firmware Revision - Reset System",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Firmware Revision - Operating System",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Serial number MSW",
      "description": "MSW of unsigned-long integer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Serial number LSW",
      "description": "LSW of unsigned-long integer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Error Register",
      "description": "0=no error; 1=NV Ram error; others rsvd",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Device ID",
      "description": "15027=8-meter config; 15027=6-meter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Meter Alarm Status (non-latching)",
      "description": "bitmap of 8 alarms - bits 9-15 are all 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Over Voltage Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Over Voltage Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Under Voltage Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Under Voltage Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Phase Loss A Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Phase Loss A Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Phase Loss B Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Phase Loss B Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Phase Loss C Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Phase Loss C Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Over Current Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Over Current Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Under Current Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Under Current Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Over kVA Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Over kVA Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Under kVA Set Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Under kVA Reset Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Modbus addr as conf by DIP switches",
      "description": "integer value (1-247) addr of 1st meter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Baud rate as conf by DIP switches",
      "description": "integer (2400; 4800; 9600; 19200)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Reset Min/Max/Avg Real Power",
      "description": "Write Zero to Reset Min/Max/Avg kW",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Reset Energy Consumption",
      "description": "Write Zero to Reset kWh Accumulator",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "CT Scale",
      "description": "Amp rating of CT used (integer)",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Over Voltage (AV6) Alarm Threshold",
      "description": "Alarm if L-L Voltage>threshold > 10 sec",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Under Voltage (AV6) Alarm Threshold",
      "description": "Alarm if L-L Voltage<threshold (ever)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Over Current (AV8) Alarm Threshold",
      "description": "Alarm if Avg Current>threshold (ever)",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Under Current (AV8) Alarm Threshold",
      "description": "Alarm if Avg Current<threshold (ever)",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Over kVA (AV5) Alarm Threshold",
      "description": "Alarm if kVA>threshold (ever)",
      "units": "kVA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Under kVA (AV5) Alarm Threshold",
      "description": "Alarm if kVA<threshold (ever)",
      "units": "kVA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Meter Alarm Status (Latching)",
      "description": "bitmap of 8 alarms - bits 9-15 are all 0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Phase Loss Threshold",
      "description": "Integer % of other phases",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Meter Name: First 2 characters",
      "description": "First 2 ASCII characters (Default=MT)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Meter Name: Second 2 characters",
      "description": "Second 2 ASCII characters (Default=Rx)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Board Name: First 2 characters",
      "description": "First 2 ASCII characters (Default=BR)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Board Name: Second 2 characters",
      "description": "Second 2 ASCII characters (Default=C1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Meter Enable Register",
      "description": "bitmap of 8 meters: 0=off; 1=on; 9-15=0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Critical Alarm Register",
      "description": "info only: set 0=critical; 1=not; 9-15=0",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Non-Latching Alarm - Over Current",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Non-Latching Alarm - Under Current",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Non-Latching Alarm - Over kVA",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Non-Latching Alarm - Under kVA",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Non-Latching Alarm - Over Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Non-Latching Alarm - Under Voltage",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Non-Latching Alarm - Phase Loss - A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Non-Latching Alarm - Phase Loss - B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Non-Latching Alarm - Phase Loss - C",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Latching Alarm - Over Current",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Latching Alarm - Under Current",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Latching Alarm - Over kVA",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Latching Alarm - Under kVA",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Latching Alarm - Over Voltage",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Latching Alarm - Under Voltage",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Latching Alarm - Phase Loss - A",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Latching Alarm - Phase Loss - B",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Latching Alarm - Phase Loss - C",
      "description": "Write 0 to clear",
      "units": "",
      "access": "W",
      "states": "1=Active, 0=Inactive"
    }
  ]
}
