{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Alber BDSU battery monitoring",
  "model_slug": "alber-bdsu",
  "aliases": [
    "Alber BDSU",
    "BDSU",
    "Vertiv Alber",
    "SL-28170"
  ],
  "equipment_type": "Battery monitoring system",
  "applies_to": "Alber BDSU battery monitoring systems (strings and cells).",
  "summary": "The Alber BDSU battery monitoring reports battery string and cell data through a Liebert IntelliSlot card: string voltage, current and temperatures, cell voltages, temperatures and resistance, and alarm thresholds. Object names for string and cell points are generated at runtime from the BDSU configuration.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.194, 5.195, 5.196, pdf pages 2287-2306 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.",
    "String and cell object names contain a <SeeDnldMap> placeholder that the card fills at runtime; download BACnetDataMap.txt from the Unity card for the real names."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 1",
        "name": "4123_<SeeDnldMap>",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "AV 1",
        "name": "4150_1",
        "why": "Estimated battery runtime, s"
      },
      {
        "ref": "BV 1",
        "name": "4168_1",
        "why": "Load is on battery"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4168_1",
      "description": "Battery Discharging (Battery Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "4168_2",
      "description": "Battery Discharging (Battery Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 342,
      "name": "4168_32",
      "description": "Battery Discharging (Battery Entity 32)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 353,
      "name": "4906_<SeeDnldMap>",
      "description": "Low Ambient Temperature (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 354,
      "name": "4907_<SeeDnldMap>",
      "description": "High Ambient Temperature (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 355,
      "name": "5436_<SeeDnldMap>",
      "description": "Low Ambient Temperature Probe Two (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 356,
      "name": "5437_<SeeDnldMap>",
      "description": "High Ambient Temperature Probe Two (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 357,
      "name": "4908_<SeeDnldMap>",
      "description": "Low Overall Voltage (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 358,
      "name": "4909_<SeeDnldMap>",
      "description": "High Overall Voltage (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 359,
      "name": "4910_<SeeDnldMap>",
      "description": "High Battery String Current (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 360,
      "name": "4911_<SeeDnldMap>",
      "description": "Low Battery String Float Current (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 361,
      "name": "4912_<SeeDnldMap>",
      "description": "High Battery String Float Current (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 362,
      "name": "4913_<SeeDnldMap>",
      "description": "High Battery String Ripple Current (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 363,
      "name": "4914_<SeeDnldMap>",
      "description": "Battery String Discharge Detected (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 364,
      "name": "4915_<SeeDnldMap>",
      "description": "Maximum Discharge Time Exceeded (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 365,
      "name": "4916_<SeeDnldMap>",
      "description": "Discharge Low Overall Voltage (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 366,
      "name": "4918_<SeeDnldMap>",
      "description": "Discharge High Battery String Current (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 367,
      "name": "4920_<SeeDnldMap>",
      "description": "Excessive Cell to Ambient Temperature Deviation (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 368,
      "name": "4919_<SeeDnldMap>",
      "description": "Excessive Cell to Cell Temperature Deviation (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 369,
      "name": "5439_<SeeDnldMap>",
      "description": "Battery String Equalize (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 370,
      "name": "5440_<SeeDnldMap>",
      "description": "Battery String Offline (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 371,
      "name": "5438_<SeeDnldMap>",
      "description": "Thermal Runaway Detected (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 372,
      "name": "5609_<SeeDnldMap>",
      "description": "Thermal Runaway Cell to Ambient Temperature Event (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 373,
      "name": "5610_<SeeDnldMap>",
      "description": "Thermal Runaway Cell to Cell Temperature Event (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 374,
      "name": "5611_<SeeDnldMap>",
      "description": "Thermal Runaway Charger Current Level One Event (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 375,
      "name": "5612_<SeeDnldMap>",
      "description": "Thermal Runaway Charger Current Level Two Event (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "5896_<SeeDnldMap>",
      "description": "Ground Fault Detected (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 387,
      "name": "4906_<SeeDnldMap>",
      "description": "Low Ambient Temperature (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 388,
      "name": "4907_<SeeDnldMap>",
      "description": "High Ambient Temperature (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 389,
      "name": "5436_<SeeDnldMap>",
      "description": "Low Ambient Temperature Probe Two (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 390,
      "name": "5437_<SeeDnldMap>",
      "description": "High Ambient Temperature Probe Two (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 391,
      "name": "4908_<SeeDnldMap>",
      "description": "Low Overall Voltage (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 392,
      "name": "4909_<SeeDnldMap>",
      "description": "High Overall Voltage (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 393,
      "name": "4910_<SeeDnldMap>",
      "description": "High Battery String Current (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 394,
      "name": "4911_<SeeDnldMap>",
      "description": "Low Battery String Float Current (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 395,
      "name": "4912_<SeeDnldMap>",
      "description": "High Battery String Float Current (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 396,
      "name": "4913_<SeeDnldMap>",
      "description": "High Battery String Ripple Current (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 397,
      "name": "4914_<SeeDnldMap>",
      "description": "Battery String Discharge Detected (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 398,
      "name": "4915_<SeeDnldMap>",
      "description": "Maximum Discharge Time Exceeded (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 399,
      "name": "4916_<SeeDnldMap>",
      "description": "Discharge Low Overall Voltage (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 400,
      "name": "4918_<SeeDnldMap>",
      "description": "Discharge High Battery String Current (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "4920_<SeeDnldMap>",
      "description": "Excessive Cell to Ambient Temperature Deviation (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "4919_<SeeDnldMap>",
      "description": "Excessive Cell to Cell Temperature Deviation (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 403,
      "name": "5439_<SeeDnldMap>",
      "description": "Battery String Equalize (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 404,
      "name": "5440_<SeeDnldMap>",
      "description": "Battery String Offline (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 405,
      "name": "5438_<SeeDnldMap>",
      "description": "Thermal Runaway Detected (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 406,
      "name": "5609_<SeeDnldMap>",
      "description": "Thermal Runaway Cell to Ambient Temperature Event (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 407,
      "name": "5610_<SeeDnldMap>",
      "description": "Thermal Runaway Cell to Cell Temperature Event (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 408,
      "name": "5611_<SeeDnldMap>",
      "description": "Thermal Runaway Charger Current Level One Event (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 409,
      "name": "5612_<SeeDnldMap>",
      "description": "Thermal Runaway Charger Current Level Two Event (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 410,
      "name": "5896_<SeeDnldMap>",
      "description": "Ground Fault Detected (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1407,
      "name": "4906_<SeeDnldMap>",
      "description": "Low Ambient Temperature (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1408,
      "name": "4907_<SeeDnldMap>",
      "description": "High Ambient Temperature (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1409,
      "name": "5436_<SeeDnldMap>",
      "description": "Low Ambient Temperature Probe Two (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1410,
      "name": "5437_<SeeDnldMap>",
      "description": "High Ambient Temperature Probe Two (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1411,
      "name": "4908_<SeeDnldMap>",
      "description": "Low Overall Voltage (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1412,
      "name": "4909_<SeeDnldMap>",
      "description": "High Overall Voltage (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1413,
      "name": "4910_<SeeDnldMap>",
      "description": "High Battery String Current (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1414,
      "name": "4911_<SeeDnldMap>",
      "description": "Low Battery String Float Current (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1415,
      "name": "4912_<SeeDnldMap>",
      "description": "High Battery String Float Current (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1416,
      "name": "4913_<SeeDnldMap>",
      "description": "High Battery String Ripple Current (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1417,
      "name": "4914_<SeeDnldMap>",
      "description": "Battery String Discharge Detected (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1418,
      "name": "4915_<SeeDnldMap>",
      "description": "Maximum Discharge Time Exceeded (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1419,
      "name": "4916_<SeeDnldMap>",
      "description": "Discharge Low Overall Voltage (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1420,
      "name": "4918_<SeeDnldMap>",
      "description": "Discharge High Battery String Current (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1421,
      "name": "4920_<SeeDnldMap>",
      "description": "Excessive Cell to Ambient Temperature Deviation (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1422,
      "name": "4919_<SeeDnldMap>",
      "description": "Excessive Cell to Cell Temperature Deviation (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1423,
      "name": "5439_<SeeDnldMap>",
      "description": "Battery String Equalize (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1424,
      "name": "5440_<SeeDnldMap>",
      "description": "Battery String Offline (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1425,
      "name": "5438_<SeeDnldMap>",
      "description": "Thermal Runaway Detected (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1426,
      "name": "5609_<SeeDnldMap>",
      "description": "Thermal Runaway Cell to Ambient Temperature Event (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1427,
      "name": "5610_<SeeDnldMap>",
      "description": "Thermal Runaway Cell to Cell Temperature Event (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1428,
      "name": "5611_<SeeDnldMap>",
      "description": "Thermal Runaway Charger Current Level One Event (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1429,
      "name": "5612_<SeeDnldMap>",
      "description": "Thermal Runaway Charger Current Level Two Event (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1430,
      "name": "5896_<SeeDnldMap>",
      "description": "Ground Fault Detected (String Entity 3)",
      "units": "",
      "access": "W",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1441,
      "name": "4964_<SeeDnldMap>",
      "description": "Low Cell Voltage (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1442,
      "name": "4965_<SeeDnldMap>",
      "description": "High Cell Voltage (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1443,
      "name": "4966_<SeeDnldMap>",
      "description": "Low Cell Temperature (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1444,
      "name": "4967_<SeeDnldMap>",
      "description": "High Cell Temperature (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1445,
      "name": "4968_<SeeDnldMap>",
      "description": "Low Internal Resistance (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1446,
      "name": "4969_<SeeDnldMap>",
      "description": "High Internal Resistance (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1447,
      "name": "4970_<SeeDnldMap>",
      "description": "High Intercell Resistance (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1448,
      "name": "5442_<SeeDnldMap>",
      "description": "Discharge Low Cell Voltage (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1449,
      "name": "4978_<SeeDnldMap>",
      "description": "Intertier Resistance High (Cell Entity 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1460,
      "name": "4964_<SeeDnldMap>",
      "description": "Low Cell Voltage (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1461,
      "name": "4965_<SeeDnldMap>",
      "description": "High Cell Voltage (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1462,
      "name": "4966_<SeeDnldMap>",
      "description": "Low Cell Temperature (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1463,
      "name": "4967_<SeeDnldMap>",
      "description": "High Cell Temperature (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1464,
      "name": "4968_<SeeDnldMap>",
      "description": "Low Internal Resistance (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1465,
      "name": "4969_<SeeDnldMap>",
      "description": "High Internal Resistance (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1466,
      "name": "4970_<SeeDnldMap>",
      "description": "High Intercell Resistance (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1467,
      "name": "5442_<SeeDnldMap>",
      "description": "Discharge Low Cell Voltage (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1468,
      "name": "4978_<SeeDnldMap>",
      "description": "Intertier Resistance High (Cell Entity 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8262,
      "name": "4964_<SeeDnldMap>",
      "description": "Low Cell Voltage (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8263,
      "name": "4965_<SeeDnldMap>",
      "description": "High Cell Voltage (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8264,
      "name": "4966_<SeeDnldMap>",
      "description": "Low Cell Temperature (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8265,
      "name": "4967_<SeeDnldMap>",
      "description": "High Cell Temperature (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8266,
      "name": "4968_<SeeDnldMap>",
      "description": "Low Internal Resistance (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8267,
      "name": "4969_<SeeDnldMap>",
      "description": "High Internal Resistance (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8268,
      "name": "4970_<SeeDnldMap>",
      "description": "High Intercell Resistance (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8269,
      "name": "5442_<SeeDnldMap>",
      "description": "Discharge Low Cell Voltage (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8270,
      "name": "4978_<SeeDnldMap>",
      "description": "Intertier Resistance High (Cell Entity 360)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4150_1",
      "description": "Battery Time Remaining (Battery Entity 1)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4151_1",
      "description": "Battery Discharge Time (Battery Entity 1)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "4898_1_1",
      "description": "Battery Rating (Battery Entity 1 Battery Configuration 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "4150_2",
      "description": "Battery Time Remaining (Battery Entity 2)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "4151_2",
      "description": "Battery Discharge Time (Battery Entity 2)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "4898_2_1",
      "description": "Battery Rating (Battery Entity 2 Battery Configuration 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 714,
      "name": "4150_32",
      "description": "Battery Time Remaining (Battery Entity 32)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 715,
      "name": "4151_32",
      "description": "Battery Discharge Time (Battery Entity 32)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 726,
      "name": "4898_32_1",
      "description": "Battery Rating (Battery Entity 32 Battery Configuration 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 737,
      "name": "4899_<SeeDnldMap>_1",
      "description": "String Ambient Temperature 1 (String Entity 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20737,
      "name": "4899_<SeeDnldMap>_1_deg_F",
      "description": "String Ambient Temperature 1 (String Entity 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 738,
      "name": "4899_<SeeDnldMap>_2",
      "description": "String Ambient Temperature 2 (String Entity 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20738,
      "name": "4899_<SeeDnldMap>_2_deg_F",
      "description": "String Ambient Temperature 2 (String Entity 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 739,
      "name": "4900_<SeeDnldMap>",
      "description": "String Overall Voltage (String Entity 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 740,
      "name": "4901_<SeeDnldMap>",
      "description": "String Current (String Entity 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 741,
      "name": "4902_<SeeDnldMap>",
      "description": "Float Current (String Entity 1)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 742,
      "name": "4903_<SeeDnldMap>",
      "description": "Ripple Current (String Entity 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 743,
      "name": "4947_<SeeDnldMap>",
      "description": "Battery String Discharge Time (String Entity 1)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 744,
      "name": "4904_<SeeDnldMap>",
      "description": "Total Active Alarms on a Battery String (String Entity 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 755,
      "name": "4945_<SeeDnldMap>",
      "description": "Battery String Time- To-Go (String Entity 1 State Of String 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 756,
      "name": "4946_<SeeDnldMap>",
      "description": "Amp-Hours Remaining in Battery String (String Entity 1 State Of String 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 767,
      "name": "4921_<SeeDnldMap>",
      "description": "Low Ambient Temperature Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20767,
      "name": "4921_<SeeDnldMap>_deg_F",
      "description": "Low Ambient Temperature Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 768,
      "name": "4922_<SeeDnldMap>",
      "description": "High Ambient Temperature Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20768,
      "name": "4922_<SeeDnldMap>_deg_F",
      "description": "High Ambient Temperature Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 769,
      "name": "4923_<SeeDnldMap>",
      "description": "Battery String Overall Voltage Low Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 770,
      "name": "4924_<SeeDnldMap>",
      "description": "Battery String Overall Voltage High Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 771,
      "name": "4925_<SeeDnldMap>",
      "description": "Battery String Current High Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 772,
      "name": "4926_<SeeDnldMap>",
      "description": "Battery String Float Current Low Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 773,
      "name": "4927_<SeeDnldMap>",
      "description": "Battery String Float Current High Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 774,
      "name": "4928_<SeeDnldMap>",
      "description": "Battery String Ripple Current High Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 775,
      "name": "4929_<SeeDnldMap>",
      "description": "Cell Voltage Low Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 776,
      "name": "4930_<SeeDnldMap>",
      "description": "Cell Voltage High Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 777,
      "name": "4931_<SeeDnldMap>",
      "description": "Cell Temperature Low Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20777,
      "name": "4931_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature Low Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 778,
      "name": "4932_<SeeDnldMap>",
      "description": "Cell Temperature High Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20778,
      "name": "4932_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature High Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 779,
      "name": "4933_<SeeDnldMap>",
      "description": "Internal Resistance Low Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 780,
      "name": "4934_<SeeDnldMap>",
      "description": "Internal Resistance High Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 781,
      "name": "4935_<SeeDnldMap>",
      "description": "Intercell Resistance High Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 782,
      "name": "4936_<SeeDnldMap>",
      "description": "Intertier Resistance High Global Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 783,
      "name": "4937_<SeeDnldMap>",
      "description": "Cell to Cell Temperature Deviation Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20783,
      "name": "4937_<SeeDnldMap>_deg_F",
      "description": "Cell to Cell Temperature Deviation Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 784,
      "name": "4938_<SeeDnldMap>",
      "description": "Cell to Ambient Temperature Deviation Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20784,
      "name": "4938_<SeeDnldMap>_deg_F",
      "description": "Cell to Ambient Temperature Deviation Threshold (String Entity 1 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 795,
      "name": "4940_<SeeDnldMap>",
      "description": "Installation Date (String Entity 1 String Configuration 1)",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 796,
      "name": "4943_<SeeDnldMap>",
      "description": "Cell/Monobloc Rating (String Entity 1 String Configuration 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 807,
      "name": "4948_<SeeDnldMap>",
      "description": "Discharge Low Cell Voltage Threshold (String Entity 1 Discharge Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 808,
      "name": "4949_<SeeDnldMap>",
      "description": "Discharge Low Overall Voltage Threshold (String Entity 1 Discharge Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 809,
      "name": "4950_<SeeDnldMap>",
      "description": "Discharge Battery String Current High Threshold (String Entity 1 Discharge Thresholds 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 810,
      "name": "4951_<SeeDnldMap>",
      "description": "Discharge Maximum Time (String Entity 1 Discharge Thresholds 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 821,
      "name": "4961_<SeeDnldMap>",
      "description": "Startup Date (String Entity 1 String Startup Information 1)",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 832,
      "name": "4899_<SeeDnldMap>_1",
      "description": "String Ambient Temperature 1 (String Entity 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20832,
      "name": "4899_<SeeDnldMap>_1_deg_F",
      "description": "String Ambient Temperature 1 (String Entity 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 833,
      "name": "4899_<SeeDnldMap>_2",
      "description": "String Ambient Temperature 2 (String Entity 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20833,
      "name": "4899_<SeeDnldMap>_2_deg_F",
      "description": "String Ambient Temperature 2 (String Entity 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 834,
      "name": "4900_<SeeDnldMap>",
      "description": "String Overall Voltage (String Entity 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 835,
      "name": "4901_<SeeDnldMap>",
      "description": "String Current (String Entity 2)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 836,
      "name": "4902_<SeeDnldMap>",
      "description": "Float Current (String Entity 2)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 837,
      "name": "4903_<SeeDnldMap>",
      "description": "Ripple Current (String Entity 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 838,
      "name": "4947_<SeeDnldMap>",
      "description": "Battery String Discharge Time (String Entity 2)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 839,
      "name": "4904_<SeeDnldMap>",
      "description": "Total Active Alarms on a Battery String (String Entity 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 850,
      "name": "4945_<SeeDnldMap>",
      "description": "Battery String Time- To-Go (String Entity 2 State of String 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 851,
      "name": "4946_<SeeDnldMap>",
      "description": "Amp-Hours Remaining in Battery String (String Entity 2 State of String 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 862,
      "name": "4921_<SeeDnldMap>",
      "description": "Low Ambient Temperature Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20862,
      "name": "4921_<SeeDnldMap>_deg_F",
      "description": "Low Ambient Temperature Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 863,
      "name": "4922_<SeeDnldMap>",
      "description": "High Ambient Temperature Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20863,
      "name": "4922_<SeeDnldMap>_deg_F",
      "description": "High Ambient Temperature Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 864,
      "name": "4923_<SeeDnldMap>",
      "description": "Battery String Overall Voltage Low Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 865,
      "name": "4924_<SeeDnldMap>",
      "description": "Battery String Overall Voltage High Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 866,
      "name": "4925_<SeeDnldMap>",
      "description": "Battery String Current High Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 867,
      "name": "4926_<SeeDnldMap>",
      "description": "Battery String Float Current Low Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 868,
      "name": "4927_<SeeDnldMap>",
      "description": "Battery String Float Current High Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 869,
      "name": "4928_<SeeDnldMap>",
      "description": "Battery String Ripple Current High Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 870,
      "name": "4929_<SeeDnldMap>",
      "description": "Cell Voltage Low Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 871,
      "name": "4930_<SeeDnldMap>",
      "description": "Cell Voltage High Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 872,
      "name": "4931_<SeeDnldMap>",
      "description": "Cell Temperature Low Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20872,
      "name": "4931_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature Low Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 873,
      "name": "4932_<SeeDnldMap>",
      "description": "Cell Temperature High Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20873,
      "name": "4932_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature High Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 874,
      "name": "4933_<SeeDnldMap>",
      "description": "Internal Resistance Low Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 875,
      "name": "4934_<SeeDnldMap>",
      "description": "Internal Resistance High Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876,
      "name": "4935_<SeeDnldMap>",
      "description": "Intercell Resistance High Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877,
      "name": "4936_<SeeDnldMap>",
      "description": "Intertier Resistance High Global Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878,
      "name": "4937_<SeeDnldMap>",
      "description": "Cell to Cell Temperature Deviation Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20878,
      "name": "4937_<SeeDnldMap>_deg_F",
      "description": "Cell to Cell Temperature Deviation Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 879,
      "name": "4938_<SeeDnldMap>",
      "description": "Cell to Ambient Temperature Deviation Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20879,
      "name": "4938_<SeeDnldMap>_deg_F",
      "description": "Cell to Ambient Temperature Deviation Threshold (String Entity 2 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 890,
      "name": "4940_<SeeDnldMap>",
      "description": "Installation Date (String Entity 2 String Configuration 1)",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 891,
      "name": "4943_<SeeDnldMap>",
      "description": "Cell/Monobloc Rating (String Entity 2 String Configuration 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 902,
      "name": "4948_<SeeDnldMap>",
      "description": "Discharge Low Cell Voltage Threshold (String Entity 2 Discharge Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 903,
      "name": "4949_<SeeDnldMap>",
      "description": "Discharge Low Overall Voltage Threshold (String Entity 2 Discharge Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 904,
      "name": "4950_<SeeDnldMap>",
      "description": "Discharge Battery String Current High Threshold (String Entity 2 Discharge Thresholds 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 905,
      "name": "4951_<SeeDnldMap>",
      "description": "Discharge Maximum Time (String Entity 2 Discharge Thresholds 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 916,
      "name": "4961_<SeeDnldMap>",
      "description": "Startup Date (String Entity 2 String Startup Information 1)",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3682,
      "name": "4899_<SeeDnldMap>_1",
      "description": "String Ambient Temperature 1 (String Entity 32)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23682,
      "name": "4899_<SeeDnldMap>_1_deg_F",
      "description": "String Ambient Temperature 1 (String Entity 32)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3683,
      "name": "4899_<SeeDnldMap>_2",
      "description": "String Ambient Temperature 2 (String Entity 32)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23683,
      "name": "4899_<SeeDnldMap>_2_deg_F",
      "description": "String Ambient Temperature 2 (String Entity 32)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3684,
      "name": "4900_<SeeDnldMap>",
      "description": "String Overall Voltage (String Entity 32)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3685,
      "name": "4901_<SeeDnldMap>",
      "description": "String Current (String Entity 32)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3686,
      "name": "4902_<SeeDnldMap>",
      "description": "Float Current (String Entity 32)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3687,
      "name": "4903_<SeeDnldMap>",
      "description": "Ripple Current (String Entity 32)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3688,
      "name": "4947_<SeeDnldMap>",
      "description": "Battery String Discharge Time (String Entity 32)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3689,
      "name": "4904_<SeeDnldMap>",
      "description": "Total Active Alarms on a Battery String (String Entity 32)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3700,
      "name": "4945_<SeeDnldMap>",
      "description": "Battery String Time- To-Go (String Entity 32 State of String 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3701,
      "name": "4946_<SeeDnldMap>",
      "description": "Amp-Hours Remaining in Battery String (String Entity 32 State of String 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3712,
      "name": "4921_<SeeDnldMap>",
      "description": "Low Ambient Temperature Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23712,
      "name": "4921_<SeeDnldMap>_deg_F",
      "description": "Low Ambient Temperature Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3713,
      "name": "4922_<SeeDnldMap>",
      "description": "High Ambient Temperature Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23713,
      "name": "4922_<SeeDnldMap>_deg_F",
      "description": "High Ambient Temperature Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3714,
      "name": "4923_<SeeDnldMap>",
      "description": "Battery String Overall Voltage Low Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3715,
      "name": "4924_<SeeDnldMap>",
      "description": "Battery String Overall Voltage High Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3716,
      "name": "4925_<SeeDnldMap>",
      "description": "Battery String Current High Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3717,
      "name": "4926_<SeeDnldMap>",
      "description": "Battery String Float Current Low Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3718,
      "name": "4927_<SeeDnldMap>",
      "description": "Battery String Float Current High Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "mA DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3719,
      "name": "4928_<SeeDnldMap>",
      "description": "Battery String Ripple Current High Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3720,
      "name": "4929_<SeeDnldMap>",
      "description": "Cell Voltage Low Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3721,
      "name": "4930_<SeeDnldMap>",
      "description": "Cell Voltage High Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3722,
      "name": "4931_<SeeDnldMap>",
      "description": "Cell Temperature Low Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23722,
      "name": "4931_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature Low Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3723,
      "name": "4932_<SeeDnldMap>",
      "description": "Cell Temperature High Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23723,
      "name": "4932_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature High Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3724,
      "name": "4933_<SeeDnldMap>",
      "description": "Internal Resistance Low Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3725,
      "name": "4934_<SeeDnldMap>",
      "description": "Internal Resistance High Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3726,
      "name": "4935_<SeeDnldMap>",
      "description": "Intercell Resistance High Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3727,
      "name": "4936_<SeeDnldMap>",
      "description": "Intertier Resistance High Global Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3728,
      "name": "4937_<SeeDnldMap>",
      "description": "Cell to Cell Temperature Deviation Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23728,
      "name": "4937_<SeeDnldMap>_deg_F",
      "description": "Cell to Cell Temperature Deviation Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3729,
      "name": "4938_<SeeDnldMap>",
      "description": "Cell to Ambient Temperature Deviation Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23729,
      "name": "4938_<SeeDnldMap>_deg_F",
      "description": "Cell to Ambient Temperature Deviation Threshold (String Entity 32 String Alarm Thresholds 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3740,
      "name": "4940_<SeeDnldMap>",
      "description": "Installation Date (String Entity 32 String Configuration 1)",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3741,
      "name": "4943_<SeeDnldMap>",
      "description": "Cell/Monobloc Rating (String Entity 32 String Configuration 1)",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3752,
      "name": "4948_<SeeDnldMap>",
      "description": "Discharge Low Cell Voltage Threshold (String Entity 32 Discharge Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3753,
      "name": "4949_<SeeDnldMap>",
      "description": "Discharge Low Overall Voltage Threshold (String Entity 32 Discharge Thresholds 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3754,
      "name": "4950_<SeeDnldMap>",
      "description": "Discharge Battery String Current High Threshold (String Entity 32 Discharge Thresholds 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3755,
      "name": "4951_<SeeDnldMap>",
      "description": "Discharge Maximum Time (String Entity 32 Discharge Thresholds 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3766,
      "name": "4961_<SeeDnldMap>",
      "description": "Startup Date (String Entity 32 String Startup Information 1)",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3777,
      "name": "4962_<SeeDnldMap>",
      "description": "Cell Voltage (Cell Entity 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3778,
      "name": "4963_<SeeDnldMap>",
      "description": "Cell Temperature (Cell Entity 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23778,
      "name": "4963_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature (Cell Entity 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3779,
      "name": "5443_<SeeDnldMap>",
      "description": "Internal Resistance Value (Cell Entity 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3780,
      "name": "5444_<SeeDnldMap>",
      "description": "Intercell Resistance Value (Cell Entity 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3791,
      "name": "4971_<SeeDnldMap>",
      "description": "Cell Voltage Low Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3792,
      "name": "4972_<SeeDnldMap>",
      "description": "Cell Voltage High Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3793,
      "name": "4973_<SeeDnldMap>",
      "description": "Cell Temperature Low Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23793,
      "name": "4973_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature Low Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3794,
      "name": "4974_<SeeDnldMap>",
      "description": "Cell Temperature High Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23794,
      "name": "4974_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature High Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3795,
      "name": "4975_<SeeDnldMap>",
      "description": "Internal Resistance Low Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3796,
      "name": "4976_<SeeDnldMap>",
      "description": "Internal Resistance High Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3797,
      "name": "4977_<SeeDnldMap>",
      "description": "Intercell Resistance High Threshold (Cell Entity 1 Threshold settings for a Cell 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3808,
      "name": "4962_<SeeDnldMap>",
      "description": "Cell Voltage (Cell Entity 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3809,
      "name": "4963_<SeeDnldMap>",
      "description": "Cell Temperature (Cell Entity 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23809,
      "name": "4963_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature (Cell Entity 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3810,
      "name": "5443_<SeeDnldMap>",
      "description": "Internal Resistance Value (Cell Entity 2)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3811,
      "name": "5444_<SeeDnldMap>",
      "description": "Intercell Resistance Value (Cell Entity 2)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3822,
      "name": "4971_<SeeDnldMap>",
      "description": "Cell Voltage Low Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3823,
      "name": "4972_<SeeDnldMap>",
      "description": "Cell Voltage High Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3824,
      "name": "4973_<SeeDnldMap>",
      "description": "Cell Temperature Low Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23824,
      "name": "4973_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature Low Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3825,
      "name": "4974_<SeeDnldMap>",
      "description": "Cell Temperature High Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23825,
      "name": "4974_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature High Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3826,
      "name": "4975_<SeeDnldMap>",
      "description": "Internal Resistance Low Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3827,
      "name": "4976_<SeeDnldMap>",
      "description": "Internal Resistance High Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3828,
      "name": "4977_<SeeDnldMap>",
      "description": "Intercell Resistance High Threshold (Cell Entity 2 Theshold Settings for a Cell 1)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14906,
      "name": "4962_<SeeDnldMap>",
      "description": "Cell Voltage (Cell Entity 360)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14907,
      "name": "4963_<SeeDnldMap>",
      "description": "Cell Temperature (Cell Entity 360)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34907,
      "name": "4963_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature (Cell Entity 360)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14908,
      "name": "5443_<SeeDnldMap>",
      "description": "Internal Resistance Value (Cell Entity 360)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14909,
      "name": "5444_<SeeDnldMap>",
      "description": "Intercell Resistance Value (Cell Entity 360)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14920,
      "name": "4971_<SeeDnldMap>",
      "description": "Cell Voltage Low Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14921,
      "name": "4972_<SeeDnldMap>",
      "description": "Cell Voltage High Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14922,
      "name": "4973_<SeeDnldMap>",
      "description": "Cell Temperature Low Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34922,
      "name": "4973_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature Low Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14923,
      "name": "4974_<SeeDnldMap>",
      "description": "Cell Temperature High Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34923,
      "name": "4974_<SeeDnldMap>_deg_F",
      "description": "Cell Temperature High Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14924,
      "name": "4975_<SeeDnldMap>",
      "description": "Internal Resistance Low Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14925,
      "name": "4976_<SeeDnldMap>",
      "description": "Internal Resistance High Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14926,
      "name": "4977_<SeeDnldMap>",
      "description": "Intercell Resistance High Threshold (Cell Entity 360 Threshold settings for a Cell)",
      "units": "microOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14937,
      "name": "4293_<SeeDnldMap>",
      "description": "System Date and Time",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4123_<SeeDnldMap>",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "5435_<SeeDnldMap>",
      "description": "Battery String Alarm Reset or Acknowledge (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "1=Reset, 2=Acknowledge"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "6548_<SeeDnldMap>",
      "description": "String Resistance Test Contact (String Entity 1)",
      "units": "",
      "access": "W",
      "states": "1=Stop, 2=Start"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "6549_<SeeDnldMap>",
      "description": "Maintenance Mode Status (String Entity 1 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "6550_<SeeDnldMap>",
      "description": "Discharge State (String Entity 1 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active, 3=Normalization"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "6551_<SeeDnldMap>",
      "description": "Resistance Test State (String Entity 1 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active, 3=Normalization"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "6552_<SeeDnldMap>",
      "description": "Battery String Status Summary (String Entity 1 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=Normal with Warning, 3=Normal with Alarm, 4=Abnormal Temperature Readings, 5=Abnormal Monitor Data Unavailable"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "5441_<SeeDnldMap>",
      "description": "Battery String Commissioned Status (String Entity 1 String Startup Information 1)",
      "units": "",
      "access": "R",
      "states": "1=Not Commissioned, 2=Commissioned"
    },
    {
      "type": "MV",
      "instance": 34,
      "name": "5435_<SeeDnldMap>",
      "description": "Battery String Alarm Reset or Acknowledge (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "1=Reset, 2=Acknowledge"
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "6548_<SeeDnldMap>",
      "description": "String Resistance Test Contact (String Entity 2)",
      "units": "",
      "access": "W",
      "states": "1=Stop, 2=Start"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "6549_<SeeDnldMap>",
      "description": "Maintenance Mode Status (String Entity 2 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "6550_<SeeDnldMap>",
      "description": "Discharge State (String Entity 2 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active, 3=Normalization"
    },
    {
      "type": "MV",
      "instance": 48,
      "name": "6551_<SeeDnldMap>",
      "description": "Resistance Test State (String Entity 2 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active, 3=Normalization"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "6552_<SeeDnldMap>",
      "description": "Battery String Status Summary (String Entity 2 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=Normal with Warning, 3=Normal with Alarm, 4=Abnormal Temperature Readings, 5=Abnormal Monitor Data Unavailable"
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "5441_<SeeDnldMap>",
      "description": "Battery String Commissioned Status (String Entity 2 String Startup Information 1)",
      "units": "",
      "access": "R",
      "states": "1=Not Commissioned, 2=Commissioned"
    },
    {
      "type": "MV",
      "instance": 694,
      "name": "5435_<SeeDnldMap>",
      "description": "Battery String Alarm Reset or Acknowledge (String Entity 32)",
      "units": "",
      "access": "W",
      "states": "1=Reset, 2=Acknowledge"
    },
    {
      "type": "MV",
      "instance": 695,
      "name": "6548_<SeeDnldMap>",
      "description": "String Resistance Test Contact (String Entity 32)",
      "units": "",
      "access": "W",
      "states": "1=Stop, 2=Start"
    },
    {
      "type": "MV",
      "instance": 706,
      "name": "6549_<SeeDnldMap>",
      "description": "Maintenance Mode Status (String Entity 32 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 707,
      "name": "6550_<SeeDnldMap>",
      "description": "Discharge State (String Entity 32 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active, 3=Normalization"
    },
    {
      "type": "MV",
      "instance": 708,
      "name": "6551_<SeeDnldMap>",
      "description": "Resistance Test State (String Entity 32 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active, 3=Normalization"
    },
    {
      "type": "MV",
      "instance": 709,
      "name": "6552_<SeeDnldMap>",
      "description": "Battery String Status Summary (String Entity 32 State of String 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=Normal with Warning, 3=Normal with Alarm, 4=Abnormal Temperature Readings, 5=Abnormal Monitor Data Unavailable"
    },
    {
      "type": "MV",
      "instance": 705,
      "name": "5441_<SeeDnldMap>",
      "description": "Battery String Commissioned Status (String Entity 32 String Startup Information 1)",
      "units": "",
      "access": "R",
      "states": "1=Not Commissioned, 2=Commissioned"
    }
  ]
}
