{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert APM 160 UPS",
  "model_slug": "apm-160",
  "aliases": [
    "APM 160",
    "Liebert APM160",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert APM 160 UPS systems.",
  "summary": "The Liebert APM 160 UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.110, 5.111, 5.112, pdf pages 1887-1906 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 345",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 344",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 58",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 195",
        "name": "4208_1",
        "why": "Output power, kW"
      },
      {
        "ref": "AV 1",
        "name": "4097_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 168",
        "name": "4385_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 171",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 39",
        "name": "4168_1",
        "why": "Load is on battery"
      },
      {
        "ref": "BV 642",
        "name": "4300_1",
        "why": "Internal communication lost"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "5155_1",
      "description": "Mains Input Neutral Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4146_1",
      "description": "System Input Phs Rotation Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "6061_1",
      "description": "Input Source Backfeed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "4135_1",
      "description": "Bypass Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "4143_1",
      "description": "Bypass Static Switch Unavailable",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "4139_1",
      "description": "Bypass - Excess Auto Retransfers",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "4299_1",
      "description": "Output Load on Maint. Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "4216_1",
      "description": "Bypass Backfeed Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "8199_1",
      "description": "Load on Bypass Union",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "8200_1",
      "description": "Bypass Control Module Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "8201_1",
      "description": "Bypass Module Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "8096_1",
      "description": "Bypass controlling the SCR autonomously",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "8283_1",
      "description": "Bypass Unable to Trace",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "7485_1",
      "description": "Battery Circuit Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "4741_1",
      "description": "Battery Self Test",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "4200_1",
      "description": "Battery Charging Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "4171_1",
      "description": "Battery Manual Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "4172_1",
      "description": "Battery Auto Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "4322_1",
      "description": "Battery Test Passed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "4219_1",
      "description": "Battery Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "4222_1",
      "description": "Battery Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "5149_1",
      "description": "Battery Not Qualified",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "5150_1",
      "description": "Battery Terminals Reversed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "4166_1",
      "description": "Battery Capacity Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "6063_1",
      "description": "Battery Converter Current Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "6065_1",
      "description": "Battery Charge Equalization Timeout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "6068_1",
      "description": "Battery Room Alarm",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "7461_1",
      "description": "Battery Breaker Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "4170_1",
      "description": "Battery Equalize",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "5874_1",
      "description": "Battery Over Voltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "8288_1",
      "description": "Battery Terminal Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "8194_1",
      "description": "Battery Management System Rack is Offline Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "8195_1",
      "description": "Battery Management System General Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "8196_1",
      "description": "Battery Management System Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "6062_1",
      "description": "Loss of Synchronization",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "5806_1",
      "description": "Output Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "4389_1",
      "description": "System Output Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "8284_1",
      "description": "Output Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "6438_1",
      "description": "Power Module Input Current Abnormal (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "8285_1",
      "description": "Power Module Input Current High (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "4295_1",
      "description": "Rectifier Failure (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "4233_1",
      "description": "Inverter Failure (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "5154_1",
      "description": "DC Bus Abnormal (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "5153_1",
      "description": "Load Sharing Fault (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "6059_1",
      "description": "Inverter Relay Fault (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "4164_1",
      "description": "Battery Charging Error (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "5151_1",
      "description": "Battery Converter Failure (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "6439_1",
      "description": "Power Module Balancer of DC Bus Failure (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "4290_1",
      "description": "Inverter Shutdown - Overload (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "6440_1",
      "description": "Power Module Fuse Failure (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "6441_1",
      "description": "Power Module Power Supply Failure (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "5838_1",
      "description": "Power Module Fan Fault (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "5839_1",
      "description": "Power Module Over Temperature (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "8098_1",
      "description": "Power Module Communication status (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "6528_1",
      "description": "Power Module Lever Unlocked (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "6438_2",
      "description": "Power Module Input Current Abnormal (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "8285_2",
      "description": "Power Module Input Current High (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "4295_2",
      "description": "Rectifier Failure (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "4233_2",
      "description": "Inverter Failure (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "5154_2",
      "description": "DC Bus Abnormal (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "5153_2",
      "description": "Load Sharing Fault (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "6059_2",
      "description": "Inverter Relay Fault (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "4164_2",
      "description": "Battery Charging Error (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "5151_2",
      "description": "Battery Converter Failure (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "6439_2",
      "description": "Power Module Balancer of DC Bus Failure (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "4290_2",
      "description": "Inverter Shutdown - Overload (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "6440_2",
      "description": "Power Module Fuse Failure (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "6441_2",
      "description": "Power Module Power Supply Failure (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "5838_2",
      "description": "Power Module Fan Fault (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "5839_2",
      "description": "Power Module Over Temperature (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "8098_2",
      "description": "Power Module Communication status (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "6528_2",
      "description": "Power Module Lever Unlocked (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 607,
      "name": "6438_20",
      "description": "Power Module Input Current Abnormal (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 608,
      "name": "8285_20",
      "description": "Power Module Input Current High (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 609,
      "name": "4295_20",
      "description": "Rectifier Failure (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 610,
      "name": "4233_20",
      "description": "Inverter Failure (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 611,
      "name": "5154_20",
      "description": "DC Bus Abnormal (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 612,
      "name": "5153_20",
      "description": "Load Sharing Fault (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 613,
      "name": "6059_20",
      "description": "Inverter Relay Fault (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 614,
      "name": "4164_20",
      "description": "Battery Charging Error (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 615,
      "name": "5151_20",
      "description": "Battery Converter Failure (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 616,
      "name": "6439_20",
      "description": "Power Module Balancer of DC Bus Failure (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 617,
      "name": "4290_20",
      "description": "Inverter Shutdown - Overload (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 618,
      "name": "6440_20",
      "description": "Power Module Fuse Failure (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 619,
      "name": "6441_20",
      "description": "Power Module Power Supply Failure (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 620,
      "name": "5838_20",
      "description": "Power Module Fan Fault (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 621,
      "name": "5839_20",
      "description": "Power Module Over Temperature (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 622,
      "name": "8098_20",
      "description": "Power Module Communication status (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 623,
      "name": "6528_20",
      "description": "Power Module Lever Unlocked (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 634,
      "name": "5817_1",
      "description": "Loss of Redundancy",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 635,
      "name": "6529_1",
      "description": "Hardware Mismatch",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 636,
      "name": "6066_1",
      "description": "Parallel Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 637,
      "name": "6064_1",
      "description": "LBS Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 638,
      "name": "6060_1",
      "description": "Transfer to Bypass - System Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 639,
      "name": "5458_1",
      "description": "Excess ECO Suspends",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 640,
      "name": "5157_1",
      "description": "User Operation Invalid",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 641,
      "name": "5156_1",
      "description": "Load Impact Transfer",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 642,
      "name": "4300_1",
      "description": "Internal Communications Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 643,
      "name": "4823_1",
      "description": "Parallel Comm Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 644,
      "name": "4310_1",
      "description": "Equipment Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 645,
      "name": "4758_1",
      "description": "LBS Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 646,
      "name": "4315_1",
      "description": "On Generator",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 647,
      "name": "4757_1",
      "description": "LBS Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 648,
      "name": "4213_1",
      "description": "System Shutdown - EPO",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 649,
      "name": "6536_1",
      "description": "MMS Capacity Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 650,
      "name": "4440_1",
      "description": "Fuse Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 651,
      "name": "5970_1",
      "description": "Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 652,
      "name": "4311_1",
      "description": "System Fan Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 653,
      "name": "8286_1",
      "description": "Parameter Configuration Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 654,
      "name": "4215_1",
      "description": "System Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 665,
      "name": "8227_1",
      "description": "SPM Internal Comm Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 666,
      "name": "8228_1",
      "description": "SPM CRC Check Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 677,
      "name": "8229_1_1",
      "description": "SPM Board Not Ready (SPM Board Not Ready 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 688,
      "name": "8229_1_2",
      "description": "SPM Board Not Ready (SPM Board Not Ready 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 798,
      "name": "8229_1_12",
      "description": "SPM Board Not Ready (SPM Board Not Ready 12)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 809,
      "name": "8208_1_1",
      "description": "Branch Over Current (Branch Group 1 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 810,
      "name": "8209_1_1",
      "description": "Branch Current Over HL (Branch Group 1 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 811,
      "name": "8210_1_1",
      "description": "Branch Current Over LL (Branch Group 1 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 812,
      "name": "8212_1_1",
      "description": "Branch Breaker Fail (Branch Group 1 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 823,
      "name": "8208_1_2",
      "description": "Branch Over Current (Branch Group 1 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 824,
      "name": "8209_1_2",
      "description": "Branch Current Over HL (Branch Group 1 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 825,
      "name": "8210_1_2",
      "description": "Branch Current Over LL (Branch Group 1 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 826,
      "name": "8212_1_2",
      "description": "Branch Breaker Fail (Branch Group 1 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1131,
      "name": "8208_1_24",
      "description": "Branch Over Current (Branch Group 1 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1132,
      "name": "8209_1_24",
      "description": "Branch Current Over HL (Branch Group 1 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1133,
      "name": "8210_1_24",
      "description": "Branch Current Over LL (Branch Group 1 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1134,
      "name": "8212_1_24",
      "description": "Branch Breaker Fail (Branch Group 1 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1145,
      "name": "8208_2_1",
      "description": "Branch Over Current (Branch Group 2 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1146,
      "name": "8209_2_1",
      "description": "Branch Current Over HL (Branch Group 2 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1147,
      "name": "8210_2_1",
      "description": "Branch Current Over LL (Branch Group 2 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1148,
      "name": "8212_2_1",
      "description": "Branch Breaker Fail (Branch Group 2 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1159,
      "name": "8208_2_2",
      "description": "Branch Over Current (Branch Group 2 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1160,
      "name": "8209_2_2",
      "description": "Branch Current Over HL (Branch Group 2 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1161,
      "name": "8210_2_2",
      "description": "Branch Current Over LL (Branch Group 2 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1162,
      "name": "8212_2_2",
      "description": "Branch Breaker Fail (Branch Group 2 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1467,
      "name": "8208_2_24",
      "description": "Branch Over Current (Branch Group 2 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1468,
      "name": "8209_2_24",
      "description": "Branch Current Over HL (Branch Group 2 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1469,
      "name": "8210_2_24",
      "description": "Branch Current Over LL (Branch Group 2 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1470,
      "name": "8212_2_24",
      "description": "Branch Breaker Fail (Branch Group 2 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1481,
      "name": "8208_3_1",
      "description": "Branch Over Current (Branch Group 3 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1482,
      "name": "8209_3_1",
      "description": "Branch Current Over HL (Branch Group 3 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1483,
      "name": "8210_3_1",
      "description": "Branch Current Over LL (Branch Group 3 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1484,
      "name": "8212_3_1",
      "description": "Branch Breaker Fail (Branch Group 3 Branch 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1495,
      "name": "8208_3_2",
      "description": "Branch Over Current (Branch Group 3 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1496,
      "name": "8209_3_2",
      "description": "Branch Current Over HL (Branch Group 3 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1497,
      "name": "8210_3_2",
      "description": "Branch Current Over LL (Branch Group 3 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1498,
      "name": "8212_3_2",
      "description": "Branch Breaker Fail (Branch Group 3 Branch 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1803,
      "name": "8208_3_24",
      "description": "Branch Over Current (Branch Group 3 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1804,
      "name": "8209_3_24",
      "description": "Branch Current Over HL (Branch Group 3 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1805,
      "name": "8210_3_24",
      "description": "Branch Current Over LL (Branch Group 3 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1806,
      "name": "8212_3_24",
      "description": "Branch Breaker Fail (Branch Group 3 Branch 24)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4097_1",
      "description": "System Input RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4099_1",
      "description": "System Input RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4101_1",
      "description": "System Input RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4113_1",
      "description": "System Input RMS Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4114_1",
      "description": "System Input RMS Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4115_1",
      "description": "System Input RMS Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "4096_1",
      "description": "System Input RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "4098_1",
      "description": "System Input RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "4100_1",
      "description": "System Input RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "4116_1",
      "description": "System Input Power Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "4117_1",
      "description": "System Input Power Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "4118_1",
      "description": "System Input Power Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "6318_1",
      "description": "System Input Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "6319_1",
      "description": "System Input Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "6320_1",
      "description": "System Input Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "8093_1",
      "description": "System Input Apparent Power Phs A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "8094_1",
      "description": "System Input Apparent Power Phs B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "8095_1",
      "description": "System Input Apparent Power Phs C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "4104_1",
      "description": "System Input Nominal Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "4119_1",
      "description": "System Input Brown Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "4120_1",
      "description": "System Input Black Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "4128_1",
      "description": "Bypass Input Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "4129_1",
      "description": "Bypass Input Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "4130_1",
      "description": "Bypass Input Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "4126_1",
      "description": "Bypass Input Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "4127_1",
      "description": "Bypass Input Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "6325_1",
      "description": "Bypass Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "6326_1",
      "description": "Bypass Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "6327_1",
      "description": "Bypass Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "6328_1",
      "description": "Bypass Apparent Power Phase A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "6329_1",
      "description": "Bypass Apparent Power Phase B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "6330_1",
      "description": "Bypass Apparent Power Phase C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "4259_1",
      "description": "Bypass Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "4149_1",
      "description": "DC Bus Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "5804_1",
      "description": "Time Until Next Auto Battery Test",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "5845_1",
      "description": "Number of Discharge Cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "5846_1",
      "description": "Accumulated Discharge Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "5802_1",
      "description": "Low Battery Warning Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "5991_1",
      "description": "Battery Self Test Cycle Time",
      "units": "day",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "4148_1",
      "description": "DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "5853_1",
      "description": "Battery Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10067,
      "name": "5853_1_deg_F",
      "description": "Battery Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "8281_1",
      "description": "Positive DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "8282_1",
      "description": "Negative DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "4156_1_1",
      "description": "Battery Temperature for Cabinet (Battery Cabinets 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10080,
      "name": "4156_1_1_deg_F",
      "description": "Battery Temperature for Cabinet (Battery Cabinets 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "4156_1_2",
      "description": "Battery Temperature for Cabinet (Battery Cabinets 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10091,
      "name": "4156_1_2_deg_F",
      "description": "Battery Temperature for Cabinet (Battery Cabinets 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "4156_1_8",
      "description": "Battery Temperature for Cabinet (Battery Cabinets 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10157,
      "name": "4156_1_8_deg_F",
      "description": "Battery Temperature for Cabinet (Battery Cabinets 8)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "4385_1",
      "description": "System Output Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "4386_1",
      "description": "System Output Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "4387_1",
      "description": "System Output Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "4204_1",
      "description": "System Output RMS Current Phs A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "4205_1",
      "description": "System Output RMS Current Phs B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "4206_1",
      "description": "System Output RMS Current Phs C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "4201_1",
      "description": "System Output Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "4202_1",
      "description": "System Output Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "4203_1",
      "description": "System Output Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "4210_1",
      "description": "System Output Power Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "4211_1",
      "description": "System Output Power Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "4212_1",
      "description": "System Output Power Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "4223_1",
      "description": "System Output Pct Power Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "4224_1",
      "description": "System Output Pct Power Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "4225_1",
      "description": "System Output Pct Power Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "4812_1",
      "description": "MMS Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "4811_1",
      "description": "MMS Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "5159_1",
      "description": "Output Current Crest Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "5160_1",
      "description": "Output Current Crest Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "5161_1",
      "description": "Output Current Crest Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "5859_1",
      "description": "System Output Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "5860_1",
      "description": "System Output Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "5959_1",
      "description": "System Output Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "5868_1",
      "description": "System Output Apparent Power Phs A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "5869_1",
      "description": "System Output Apparent Power Phs B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "5870_1",
      "description": "System Output Apparent Power Phs C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "4226_1",
      "description": "System Output Pct Pwr (VA) Phs A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "4227_1",
      "description": "System Output Pct Pwr (VA) Phs B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "4228_1",
      "description": "System Output Pct Pwr (VA) Phs C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "8097_1",
      "description": "ECO Suspended Time Remaining",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "4260_1",
      "description": "System Output Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "4261_1",
      "description": "System Output Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "6442_1",
      "description": "Power Module Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "6443_1",
      "description": "Power Module Bypass Input Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "6444_1",
      "description": "Power Module Bypass Input Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "6445_1",
      "description": "Power Module Bypass Input Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "6446_1",
      "description": "Power Module Bypass Input Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "6447_1",
      "description": "Power Module Bypass Input Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "6448_1",
      "description": "Power Module Bypass Input Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "5824_1",
      "description": "Number Of Active Power Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "5823_1",
      "description": "Number of Installed Power Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "4291_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10232,
      "name": "4291_1_deg_F",
      "description": "Inlet Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "6069_1",
      "description": "Average system efficiency",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "Secs since Epoch(UTC)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "4292_1",
      "description": "Total System Operating Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "5821_1",
      "description": "System Capacity",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "8215_1_1",
      "description": "Total Input RMS Current Phase A (Total Input Source 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "8216_1_1",
      "description": "Total Input RMS Current Phase B (Total Input Source 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "8217_1_1",
      "description": "Total Input RMS Current Phase C (Total Input Source 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "8232_1_1",
      "description": "Total Input Energy Phase A (Total Input Source 1)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "8233_1_1",
      "description": "Total Input Energy Phase B (Total Input Source 1)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "8234_1_1",
      "description": "Total Input Energy Phase C (Total Input Source 1)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "8235_1_1",
      "description": "Total Input Active Power Phase A (Total Input Source 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "8236_1_1",
      "description": "Total Input Active Power Phase B (Total Input Source 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "8237_1_1",
      "description": "Total Input Active Power Phase C (Total Input Source 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "8218_1_1",
      "description": "Total Input Apparent Power Phase A (Total Input Source 1)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "8219_1_1",
      "description": "Total Input Apparent Power Phase B (Total Input Source 1)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "8220_1_1",
      "description": "Total Input Apparent Power Phase C (Total Input Source 1)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "8221_1_1",
      "description": "Total Input THDI Phase A (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "8222_1_1",
      "description": "Total Input THDI Phase B (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "8223_1_1",
      "description": "Total Input THDI Phase C (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "8238_1_1",
      "description": "Input Current Rating (Total Input Source 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "8239_1_1",
      "description": "Total Input Current Load Phase A (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "8240_1_1",
      "description": "Total Input Current Load Phase B (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "8241_1_1",
      "description": "Total Input Current Load Phase C (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "8242_1_1",
      "description": "Total Input Power Factor Phase A (Total Input Source 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "8243_1_1",
      "description": "Total Input Power Factor Phase B (Total Input Source 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "8244_1_1",
      "description": "Total Input Power Factor Phase C (Total Input Source 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "8245_1_1",
      "description": "Total Input Voltage Phase A (Total Input Source 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "8246_1_1",
      "description": "Total Input Voltage Phase B (Total Input Source 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "8247_1_1",
      "description": "Total Input Voltage Phase C (Total Input Source 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "8248_1_1",
      "description": "Total Input Frequency (Total Input Source 1)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "8249_1_1",
      "description": "Total Input THDU Phase A (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "8250_1_1",
      "description": "Total Input THDU Phase B (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "8251_1_1",
      "description": "Total Input THDU Phase C (Total Input Source 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "8215_1_2",
      "description": "Total Input RMS Current Phase A (Total Input Source 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "8216_1_2",
      "description": "Total Input RMS Current Phase B (Total Input Source 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "8217_1_2",
      "description": "Total Input RMS Current Phase C (Total Input Source 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "8232_1_2",
      "description": "Total Input Energy Phase A (Total Input Source 2)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "8233_1_2",
      "description": "Total Input Energy Phase B (Total Input Source 2)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "8234_1_2",
      "description": "Total Input Energy Phase C (Total Input Source 2)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "8235_1_2",
      "description": "Total Input Active Power Phase A (Total Input Source 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "8236_1_2",
      "description": "Total Input Active Power Phase B (Total Input Source 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "8237_1_2",
      "description": "Total Input Active Power Phase C (Total Input Source 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "8218_1_2",
      "description": "Total Input Apparent Power Phase A (Total Input Source 2)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "8219_1_2",
      "description": "Total Input Apparent Power Phase B (Total Input Source 2)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "8220_1_2",
      "description": "Total Input Apparent Power Phase C (Total Input Source 2)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "8221_1_2",
      "description": "Total Input THDI Phase A (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "8222_1_2",
      "description": "Total Input THDI Phase B (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "8223_1_2",
      "description": "Total Input THDI Phase C (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "8238_1_2",
      "description": "Input Current Rating (Total Input Source 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "8239_1_2",
      "description": "Total Input Current Load Phase A (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "8240_1_2",
      "description": "Total Input Current Load Phase B (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "8241_1_2",
      "description": "Total Input Current Load Phase C (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "8242_1_2",
      "description": "Total Input Power Factor Phase A (Total Input Source 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "8243_1_2",
      "description": "Total Input Power Factor Phase B (Total Input Source 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "8244_1_2",
      "description": "Total Input Power Factor Phase C (Total Input Source 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "8245_1_2",
      "description": "Total Input Voltage Phase A (Total Input Source 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "8246_1_2",
      "description": "Total Input Voltage Phase B (Total Input Source 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "8247_1_2",
      "description": "Total Input Voltage Phase C (Total Input Source 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "8248_1_2",
      "description": "Total Input Frequency (Total Input Source 2)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "8249_1_2",
      "description": "Total Input THDU Phase A (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "8250_1_2",
      "description": "Total Input THDU Phase B (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "8251_1_2",
      "description": "Total Input THDU Phase C (Total Input Source 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "8202_1_1",
      "description": "Branch Current (Branch Group 1 Branch 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "5223_1_1",
      "description": "Branch Energy (Branch Group 1 Branch 1)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "5222_1_1",
      "description": "Branch Active Power (Branch Group 1 Branch 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "8204_1_1",
      "description": "Branch Apparent Power (Branch Group 1 Branch 1)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "8205_1_1",
      "description": "Branch THDI (Branch Group 1 Branch 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "5225_1_1",
      "description": "Branch Phase Current Load (Branch Group 1 Branch 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "8206_1_1",
      "description": "Branch Current Rating (Branch Group 1 Branch 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "5224_1_1",
      "description": "Branch Power Factor (Branch Group 1 Branch 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "8207_1_1",
      "description": "Branch Voltage (Branch Group 1 Branch 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "8202_1_2",
      "description": "Branch Current (Branch Group 1 Branch 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "5223_1_2",
      "description": "Branch Energy (Branch Group 1 Branch 2)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "5222_1_2",
      "description": "Branch Active Power (Branch Group 1 Branch 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "8204_1_2",
      "description": "Branch Apparent Power (Branch Group 1 Branch 2)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "8205_1_2",
      "description": "Branch THDI (Branch Group 1 Branch 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "5225_1_2",
      "description": "Branch Phase Current Load (Branch Group 1 Branch 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "8206_1_2",
      "description": "Branch Current Rating (Branch Group 1 Branch 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "5224_1_2",
      "description": "Branch Power Factor (Branch Group 1 Branch 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "8207_1_2",
      "description": "Branch Voltage (Branch Group 1 Branch 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 772,
      "name": "8202_1_24",
      "description": "Branch Current (Branch Group 1 Branch 24)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 773,
      "name": "5223_1_24",
      "description": "Branch Energy (Branch Group 1 Branch 24)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 774,
      "name": "5222_1_24",
      "description": "Branch Active Power (Branch Group 1 Branch 24)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 775,
      "name": "8204_1_24",
      "description": "Branch Apparent Power (Branch Group 1 Branch 24)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 776,
      "name": "8205_1_24",
      "description": "Branch THDI (Branch Group 1 Branch 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 777,
      "name": "5225_1_24",
      "description": "Branch Phase Current Load (Branch Group 1 Branch 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 778,
      "name": "8206_1_24",
      "description": "Branch Current Rating (Branch Group 1 Branch 24)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 779,
      "name": "5224_1_24",
      "description": "Branch Power Factor (Branch Group 1 Branch 24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 780,
      "name": "8207_1_24",
      "description": "Branch Voltage (Branch Group 1 Branch 24)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 791,
      "name": "8202_2_1",
      "description": "Branch Current (Branch Group 2 Branch 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 792,
      "name": "5223_2_1",
      "description": "Branch Energy (Branch Group 2 Branch 1)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 793,
      "name": "5222_2_1",
      "description": "Branch Active Power (Branch Group 2 Branch 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 794,
      "name": "8204_2_1",
      "description": "Branch Apparent Power (Branch Group 2 Branch 1)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 795,
      "name": "8205_2_1",
      "description": "Branch THDI (Branch Group 2 Branch 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 796,
      "name": "5225_2_1",
      "description": "Branch Phase Current Load (Branch Group 2 Branch 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 797,
      "name": "8206_2_1",
      "description": "Branch Current Rating (Branch Group 2 Branch 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 798,
      "name": "5224_2_1",
      "description": "Branch Power Factor (Branch Group 2 Branch 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 799,
      "name": "8207_2_1",
      "description": "Branch Voltage (Branch Group 2 Branch 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 810,
      "name": "8202_2_2",
      "description": "Branch Current (Branch Group 2 Branch 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 811,
      "name": "5223_2_2",
      "description": "Branch Energy (Branch Group 2 Branch 2)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 812,
      "name": "5222_2_2",
      "description": "Branch Active Power (Branch Group 2 Branch 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 813,
      "name": "8204_2_2",
      "description": "Branch Apparent Power (Branch Group 2 Branch 2)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 814,
      "name": "8205_2_2",
      "description": "Branch THDI (Branch Group 2 Branch 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 815,
      "name": "5225_2_2",
      "description": "Branch Phase Current Load (Branch Group 2 Branch 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 816,
      "name": "8206_2_2",
      "description": "Branch Current Rating (Branch Group 2 Branch 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 817,
      "name": "5224_2_2",
      "description": "Branch Power Factor (Branch Group 2 Branch 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 818,
      "name": "8207_2_2",
      "description": "Branch Voltage (Branch Group 2 Branch 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1228,
      "name": "8202_2_24",
      "description": "Branch Current (Branch Group 2 Branch 24)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1229,
      "name": "5223_2_24",
      "description": "Branch Energy (Branch Group 2 Branch 24)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1230,
      "name": "5222_2_24",
      "description": "Branch Active Power (Branch Group 2 Branch 24)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1231,
      "name": "8204_2_24",
      "description": "Branch Apparent Power (Branch Group 2 Branch 24)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1232,
      "name": "8205_2_24",
      "description": "Branch THDI (Branch Group 2 Branch 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1233,
      "name": "5225_2_24",
      "description": "Branch Phase Current Load (Branch Group 2 Branch 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1234,
      "name": "8206_2_24",
      "description": "Branch Current Rating (Branch Group 2 Branch 24)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1235,
      "name": "5224_2_24",
      "description": "Branch Power Factor (Branch Group 2 Branch 24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1236,
      "name": "8207_2_24",
      "description": "Branch Voltage (Branch Group 2 Branch 24)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1247,
      "name": "8202_3_1",
      "description": "Branch Current (Branch Group 3 Branch 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1248,
      "name": "5223_3_1",
      "description": "Branch Energy (Branch Group 3 Branch 1)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1249,
      "name": "5222_3_1",
      "description": "Branch Active Power (Branch Group 3 Branch 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1250,
      "name": "8204_3_1",
      "description": "Branch Apparent Power (Branch Group 3 Branch 1)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1251,
      "name": "8205_3_1",
      "description": "Branch THDI (Branch Group 3 Branch 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1252,
      "name": "5225_3_1",
      "description": "Branch Phase Current Load (Branch Group 3 Branch 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1253,
      "name": "8206_3_1",
      "description": "Branch Current Rating (Branch Group 3 Branch 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1254,
      "name": "5224_3_1",
      "description": "Branch Power Factor (Branch Group 3 Branch 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1255,
      "name": "8207_3_1",
      "description": "Branch Voltage (Branch Group 3 Branch 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1266,
      "name": "8202_3_2",
      "description": "Branch Current (Branch Group 3 Branch 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1267,
      "name": "5223_3_2",
      "description": "Branch Energy (Branch Group 3 Branch 2)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1268,
      "name": "5222_3_2",
      "description": "Branch Active Power (Branch Group 3 Branch 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1269,
      "name": "8204_3_2",
      "description": "Branch Apparent Power (Branch Group 3 Branch 2)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1270,
      "name": "8205_3_2",
      "description": "Branch THDI (Branch Group 3 Branch 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1271,
      "name": "5225_3_2",
      "description": "Branch Phase Current Load (Branch Group 3 Branch 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1272,
      "name": "8206_3_2",
      "description": "Branch Current Rating (Branch Group 3 Branch 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1273,
      "name": "5224_3_2",
      "description": "Branch Power Factor (Branch Group 3 Branch 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1274,
      "name": "8207_3_2",
      "description": "Branch Voltage (Branch Group 3 Branch 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1684,
      "name": "8202_3_24",
      "description": "Branch Current (Branch Group 3 Branch 24)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1685,
      "name": "5223_3_24",
      "description": "Branch Energy (Branch Group 3 Branch 24)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1686,
      "name": "5222_3_24",
      "description": "Branch Active Power (Branch Group 3 Branch 24)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1687,
      "name": "8204_3_24",
      "description": "Branch Apparent Power (Branch Group 3 Branch 24)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1688,
      "name": "8205_3_24",
      "description": "Branch THDI (Branch Group 3 Branch 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1689,
      "name": "5225_3_24",
      "description": "Branch Phase Current Load (Branch Group 3 Branch 24)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1690,
      "name": "8206_3_24",
      "description": "Branch Current Rating (Branch Group 3 Branch 24)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1691,
      "name": "5224_3_24",
      "description": "Branch Power Factor (Branch Group 3 Branch 24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1692,
      "name": "8207_3_24",
      "description": "Branch Voltage (Branch Group 3 Branch 24)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4766_1",
      "description": "Input Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "6056_1",
      "description": "External Input Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "6057_1",
      "description": "External Bypass Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "4769_1",
      "description": "Internal Bypass Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "5803_1",
      "description": "Automatic Battery Test",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "4871_1",
      "description": "UPS Battery Status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "5799_1",
      "description": "Battery Charge Status",
      "units": "",
      "access": "R",
      "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "4768_1",
      "description": "Output Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "4746_1",
      "description": "Inverter On/Off State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 50,
      "name": "6437_1",
      "description": "Power Module Sleep Status (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "1=Sleeping, 2=Not Sleeping"
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "8099_1",
      "description": "Power Module Ready Status (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "1=Not ready, 2=Ready"
    },
    {
      "type": "MV",
      "instance": 52,
      "name": "5833_1",
      "description": "Module Operating Status (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 53,
      "name": "5864_1",
      "description": "Inverter Status (Power Modules 1)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "6437_2",
      "description": "Power Module Sleep Status (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "1=Sleeping, 2=Not Sleeping"
    },
    {
      "type": "MV",
      "instance": 65,
      "name": "8099_2",
      "description": "Power Module Ready Status (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "1=Not ready, 2=Ready"
    },
    {
      "type": "MV",
      "instance": 66,
      "name": "5833_2",
      "description": "Module Operating Status (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 67,
      "name": "5864_2",
      "description": "Inverter Status (Power Modules 2)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 316,
      "name": "6437_20",
      "description": "Power Module Sleep Status (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "1=Sleeping, 2=Not Sleeping"
    },
    {
      "type": "MV",
      "instance": 317,
      "name": "8099_20",
      "description": "Power Module Ready Status (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "1=Not ready, 2=Ready"
    },
    {
      "type": "MV",
      "instance": 318,
      "name": "5833_20",
      "description": "Module Operating Status (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 319,
      "name": "5864_20",
      "description": "Inverter Status (Power Modules 20)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 330,
      "name": "8275_1",
      "description": "Application Mode For UPS",
      "units": "",
      "access": "R",
      "states": "1=UPS Mode, 2=Frequency Converter Mode, 3=Intelligent Paralleling Mode, 4=Intelligent Paralleling Mode Demo, 5=ECO Mode, 6=Intelligent ECO Mode, 7=Intelligent ECO Mode Demo, 8=Testing Mode, 9=Regen Mode, 10=Power Conditioner Mode, 11=Frequency Converter Mode without Battery, 12=Dynamic Online Model"
    },
    {
      "type": "MV",
      "instance": 331,
      "name": "5820_1",
      "description": "System Set To Operate With",
      "units": "",
      "access": "R",
      "states": "1=No Redundancy, 2=Redundancy"
    },
    {
      "type": "MV",
      "instance": 332,
      "name": "4772_1",
      "description": "Maintenance Bypass Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 333,
      "name": "4874_1",
      "description": "MMS UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 344,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 345,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 356,
      "name": "8224_1",
      "description": "Input Source Switch",
      "units": "",
      "access": "R",
      "states": "1=None, 2=ATS, 3=Breaker"
    },
    {
      "type": "MV",
      "instance": 357,
      "name": "8225_1",
      "description": "ATS Status",
      "units": "",
      "access": "R",
      "states": "1=Not Installed, 2=Channel 1, 3=Channel 2, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 358,
      "name": "8226_1",
      "description": "Total Input Breaker Status",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 369,
      "name": "8203_1_1",
      "description": "Branch Breaker (Branch Group 1 Branch 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 380,
      "name": "8203_1_2",
      "description": "Branch Breaker (Branch Group 1 Branch 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 622,
      "name": "8203_1_24",
      "description": "Branch Breaker (Branch Group 1 Branch 24)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 633,
      "name": "8203_2_1",
      "description": "Branch Breaker (Branch Group 2 Branch 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 644,
      "name": "8203_2_2",
      "description": "Branch Breaker (Branch Group 2 Branch 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 886,
      "name": "8203_2_24",
      "description": "Branch Breaker (Branch Group 2 Branch 24)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 897,
      "name": "8203_3_1",
      "description": "Branch Breaker (Branch Group 3 Branch 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 908,
      "name": "8203_3_2",
      "description": "Branch Breaker (Branch Group 3 Branch 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    },
    {
      "type": "MV",
      "instance": 1150,
      "name": "8203_3_24",
      "description": "Branch Breaker (Branch Group 3 Branch 24)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Closed, 3=Not Installed, 4=Unknown"
    }
  ]
}
