{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert APM2 UPS",
  "model_slug": "apm2",
  "aliases": [
    "APM2",
    "Liebert APM2",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert APM2 UPS systems.",
  "summary": "The Liebert APM2 UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.118, 5.119, 5.120, pdf pages 1933-1970 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 643",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "AV 267",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 77",
        "name": "4208_1",
        "why": "Output power, kW"
      },
      {
        "ref": "AV 1",
        "name": "4097_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 55",
        "name": "4201_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 61",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 939",
        "name": "4168_1",
        "why": "Load is on battery"
      },
      {
        "ref": "BV 909",
        "name": "4300_1",
        "why": "Internal communication lost"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "5155_1",
      "description": "Mains Input Neutral Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4146_1",
      "description": "System Input Phs Rotation Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "6630_1",
      "description": "Input Under Voltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "6061_1",
      "description": "Input Source Backfeed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "6333_1",
      "description": "Bypass out of sync",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "5957_1",
      "description": "Bypass Input Voltage Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "4325_1",
      "description": "Backfeed Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "5976_1",
      "description": "Maintenance Bypass Breaker Closed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "8489_1",
      "description": "System Bypass Phase Rotation Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "5806_1",
      "description": "Output Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "4389_1",
      "description": "System Output Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "6220_1",
      "description": "Module Output Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "8494_1",
      "description": "System Control Card Not Ready (System Control Card 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "8495_1",
      "description": "System Control Card Power Supply Failure (System Control Card 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "8496_1",
      "description": "System Control Card Communication Fail (System Control Card 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "8494_2",
      "description": "System Control Card Not Ready (System Control Card 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "8495_2",
      "description": "System Control Card Power Supply Failure (System Control Card 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "8496_2",
      "description": "System Control Card Communication Fail (System Control Card 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "8501_1",
      "description": "Bypass Module Not Ready",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "8502_1",
      "description": "Bypass Module Power Supply Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "8503_1",
      "description": "Bypass Module Communication Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "4143_1",
      "description": "Bypass Static Switch Unavailable",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "4216_1",
      "description": "Bypass Backfeed Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "8096_1",
      "description": "Bypass controlling the SCR autonomously",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "4139_1",
      "description": "Bypass - Excess Auto Retransfers",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "8504_1",
      "description": "Bypass Module Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "8505_1",
      "description": "Bypass Module Fan Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "8512_1",
      "description": "Power Module Not Ready (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "6441_1",
      "description": "Power Module Power Supply Failure (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "8098_1",
      "description": "Power Module Communication status (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "6440_1",
      "description": "Power Module Fuse Failure (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "5838_1",
      "description": "Power Module Fan Fault (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "5839_1",
      "description": "Power Module Over Temperature (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "6438_1_1",
      "description": "Power Module Input Current Abnormal (Power Module 1 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "8285_1_1",
      "description": "Power Module Input Current High (Power Module 1 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "4295_1_1",
      "description": "Rectifier Failure (Power Module 1 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "5154_1_1",
      "description": "DC Bus Abnormal (Power Module 1 DC Bus 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "6439_1_1",
      "description": "Power Module Balancer of DC Bus Failure (Power Module 1 DC Bus 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "5153_1_1",
      "description": "Load Sharing Fault (Power Module 1 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "6059_1_1",
      "description": "Inverter Relay Fault (Power Module 1 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "4290_1_1",
      "description": "Inverter Shutdown - Overload (Power Module 1 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "6062_1_1",
      "description": "Loss of Synchronization (Power Module 1 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "4233_1_1",
      "description": "Inverter Failure (Power Module 1 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "6254_1_1",
      "description": "Charger Failure (Power Module 1 Charger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 156,
      "name": "8510_1_1",
      "description": "Discharger Failure (Power Module 1 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 157,
      "name": "8274_1_1",
      "description": "Discharger Shutdown (Power Module 1 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 158,
      "name": "6063_1_1",
      "description": "Battery Converter Current Limit (Power Module 1 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 169,
      "name": "8512_2",
      "description": "Power Module Not Ready (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 170,
      "name": "6441_2",
      "description": "Power Module Power Supply Failure (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 171,
      "name": "8098_2",
      "description": "Power Module Communication status (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "6440_2",
      "description": "Power Module Fuse Failure (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "5838_2",
      "description": "Power Module Fan Fault (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "5839_2",
      "description": "Power Module Over Temperature (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 185,
      "name": "6438_2_1",
      "description": "Power Module Input Current Abnormal (Power Module 2 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 186,
      "name": "8285_2_1",
      "description": "Power Module Input Current High (Power Module 2 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 187,
      "name": "4295_2_1",
      "description": "Rectifier Failure (Power Module 2 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 198,
      "name": "5154_2_1",
      "description": "DC Bus Abnormal (Power Module 2 DC Bus 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 199,
      "name": "6439_2_1",
      "description": "Power Module Balancer of DC Bus Failure (Power Module 2 DC Bus 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "5153_2_1",
      "description": "Load Sharing Fault (Power Module 2 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "6059_2_1",
      "description": "Inverter Relay Fault (Power Module 2 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "4290_2_1",
      "description": "Inverter Shutdown - Overload (Power Module 2 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "6062_2_1",
      "description": "Loss of Synchronization (Power Module 2 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "4233_2_1",
      "description": "Inverter Failure (Power Module 2 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 225,
      "name": "6254_2_1",
      "description": "Charger Failure (Power Module 2 Charger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 236,
      "name": "8510_2_1",
      "description": "Discharger Failure (Power Module 2 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 237,
      "name": "8274_2_1",
      "description": "Discharger Shutdown (Power Module 2 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 238,
      "name": "6063_2_1",
      "description": "Battery Converter Current Limit (Power Module 2 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 809,
      "name": "8512_10",
      "description": "Power Module Not Ready (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 810,
      "name": "6441_10",
      "description": "Power Module Power Supply Failure (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 811,
      "name": "8098_10",
      "description": "Power Module Communication status (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 812,
      "name": "6440_10",
      "description": "Power Module Fuse Failure (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 813,
      "name": "5838_10",
      "description": "Power Module Fan Fault (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 814,
      "name": "5839_10",
      "description": "Power Module Over Temperature (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 825,
      "name": "6438_10_1",
      "description": "Power Module Input Current Abnormal (Power Module 10 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 826,
      "name": "8285_10_1",
      "description": "Power Module Input Current High (Power Module 10 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 827,
      "name": "4295_10_1",
      "description": "Rectifier Failure (Power Module 10 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 838,
      "name": "5154_10_1",
      "description": "DC Bus Abnormal (Power Module 10 DC Bus 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 839,
      "name": "6439_10_1",
      "description": "Power Module Balancer of DC Bus Failure (Power Module 10 DC Bus 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 850,
      "name": "5153_10_1",
      "description": "Load Sharing Fault (Power Module 10 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 851,
      "name": "6059_10_1",
      "description": "Inverter Relay Fault (Power Module 10 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 852,
      "name": "4290_10_1",
      "description": "Inverter Shutdown - Overload (Power Module 10 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 853,
      "name": "6062_10_1",
      "description": "Loss of Synchronization (Power Module 10 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 854,
      "name": "4233_10_1",
      "description": "Inverter Failure (Power Module 10 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 865,
      "name": "6254_10_1",
      "description": "Charger Failure (Power Module 10 Charger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 876,
      "name": "8510_10_1",
      "description": "Discharger Failure (Power Module 10 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 877,
      "name": "8274_10_1",
      "description": "Discharger Shutdown (Power Module 10 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 878,
      "name": "6063_10_1",
      "description": "Battery Converter Current Limit (Power Module 10 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 889,
      "name": "6066_1",
      "description": "Parallel Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 890,
      "name": "4823_1",
      "description": "Parallel Comm Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 891,
      "name": "6536_1",
      "description": "MMS Capacity Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 892,
      "name": "5817_1",
      "description": "Loss of Redundancy",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 903,
      "name": "6529_1",
      "description": "Hardware Mismatch",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 904,
      "name": "6064_1",
      "description": "LBS Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 905,
      "name": "6060_1",
      "description": "Transfer to Bypass - System Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 906,
      "name": "5458_1",
      "description": "Excess ECO Suspends",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 907,
      "name": "5157_1",
      "description": "User Operation Invalid",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 908,
      "name": "5156_1",
      "description": "Load Impact Transfer",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 909,
      "name": "4300_1",
      "description": "Internal Communications Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 910,
      "name": "4310_1",
      "description": "Equipment Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 911,
      "name": "4758_1",
      "description": "LBS Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 912,
      "name": "4315_1",
      "description": "On Generator",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 913,
      "name": "4757_1",
      "description": "LBS Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 914,
      "name": "4213_1",
      "description": "System Shutdown - EPO",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 915,
      "name": "4440_1",
      "description": "Fuse Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 916,
      "name": "5970_1",
      "description": "Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 917,
      "name": "4311_1",
      "description": "System Fan Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 918,
      "name": "8286_1",
      "description": "Parameter Configuration Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 919,
      "name": "4215_1",
      "description": "System Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 920,
      "name": "8287_1",
      "description": "Output Disabled",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 921,
      "name": "5770_1",
      "description": "Top Outlet Fan Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 922,
      "name": "8100_1",
      "description": "ECO mode Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 923,
      "name": "4289_1",
      "description": "Inverter Transfer Inhibit - Ext",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 924,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 925,
      "name": "4299_1",
      "description": "Output Load on Maint. Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 926,
      "name": "5185_1",
      "description": "Transformer Overtemperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 937,
      "name": "4741_1",
      "description": "Battery Self Test",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 938,
      "name": "4200_1",
      "description": "Battery Charging Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 939,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 940,
      "name": "4171_1",
      "description": "Battery Manual Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 941,
      "name": "4172_1",
      "description": "Battery Auto Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 942,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 943,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 944,
      "name": "4222_1",
      "description": "Battery Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 945,
      "name": "5149_1",
      "description": "Battery Not Qualified",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 946,
      "name": "5150_1",
      "description": "Battery Terminals Reversed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 947,
      "name": "6182_1",
      "description": "Replace Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 948,
      "name": "6065_1",
      "description": "Battery Charge Equalization Timeout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 949,
      "name": "6068_1",
      "description": "Battery Room Alarm",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 950,
      "name": "4170_1",
      "description": "Battery Equalize",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 951,
      "name": "8288_1",
      "description": "Battery Terminal Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 952,
      "name": "8429_1",
      "description": "Battery System Communication Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 953,
      "name": "8430_1",
      "description": "Battery System Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 954,
      "name": "8431_1",
      "description": "Battery System Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 955,
      "name": "4176_1",
      "description": "Battery Circuit Breaker 1 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 956,
      "name": "4179_1",
      "description": "Battery Circuit Breaker 2 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 957,
      "name": "4182_1",
      "description": "Battery Circuit Breaker 3 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 958,
      "name": "4185_1",
      "description": "Battery Circuit Breaker 4 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 959,
      "name": "4188_1",
      "description": "Battery Circuit Breaker 5 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 960,
      "name": "4191_1",
      "description": "Battery Circuit Breaker 6 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 961,
      "name": "4194_1",
      "description": "Battery Circuit Breaker 7 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 962,
      "name": "4197_1",
      "description": "Battery Circuit Breaker 8 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 963,
      "name": "8517_1",
      "description": "Battery Circuit Breaker 9 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 964,
      "name": "8518_1",
      "description": "Battery Circuit Breaker 10 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 965,
      "name": "8519_1",
      "description": "Battery Circuit Breaker 11 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 966,
      "name": "8520_1",
      "description": "Battery Circuit Breaker 12 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 967,
      "name": "4178_1",
      "description": "Battery Breaker 1 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 968,
      "name": "4180_1",
      "description": "Battery Breaker 2 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 969,
      "name": "4183_1",
      "description": "Battery Breaker 3 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 970,
      "name": "4186_1",
      "description": "Battery Breaker 4 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 971,
      "name": "4190_1",
      "description": "Battery Breaker 5 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 972,
      "name": "4192_1",
      "description": "Battery Breaker 6 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 973,
      "name": "4195_1",
      "description": "Battery Breaker 7 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 974,
      "name": "4198_1",
      "description": "Battery Breaker 8 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 975,
      "name": "8521_1",
      "description": "Battery Breaker 9 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 976,
      "name": "8522_1",
      "description": "Battery Breaker 10 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 977,
      "name": "8523_1",
      "description": "Battery Breaker 11 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 978,
      "name": "8524_1",
      "description": "Battery Breaker 12 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 989,
      "name": "8537_1",
      "description": "Battery Cabinet High Overall Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 990,
      "name": "8538_1",
      "description": "Battery Cabinet Low Overall Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 991,
      "name": "8539_1",
      "description": "Battery Cabinet High Cell Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 992,
      "name": "8540_1",
      "description": "Battery Cabinet Low Cell Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 993,
      "name": "8541_1",
      "description": "Battery Cabinet Over Overall Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 994,
      "name": "8542_1",
      "description": "Battery Cabinet Under Overall Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 995,
      "name": "8543_1",
      "description": "Battery Cabinet Over Cell Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 996,
      "name": "8544_1",
      "description": "Battery Cabinet Under Cell Voltage (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 997,
      "name": "8545_1",
      "description": "Battery Cabinet Charge Over Current (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 998,
      "name": "8546_1",
      "description": "Battery Cabinet Discharge Over Current (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 999,
      "name": "8547_1",
      "description": "Battery Cabinet Over Temperature (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1000,
      "name": "8548_1",
      "description": "Battery Cabinet Under Temperature (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1001,
      "name": "4174_1",
      "description": "Battery Temperature Sensor Fault (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1012,
      "name": "8587_1_1",
      "description": "Battery Module Disconnected (Battery Cabinet 1 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1013,
      "name": "8590_1_1",
      "description": "Battery Module Over Temperature (Battery Cabinet 1 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1024,
      "name": "8579_1_1_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1025,
      "name": "8580_1_1_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1026,
      "name": "8581_1_1_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1027,
      "name": "8582_1_1_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1028,
      "name": "8583_1_1_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1029,
      "name": "8584_1_1_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1030,
      "name": "8585_1_1_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1031,
      "name": "8586_1_1_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1032,
      "name": "8588_1_1_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1033,
      "name": "8589_1_1_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1034,
      "name": "8591_1_1_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1035,
      "name": "8592_1_1_1",
      "description": "Battery Module Fault (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1046,
      "name": "8587_1_2",
      "description": "Battery Module Disconnected (Battery Cabinet 1 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1047,
      "name": "8590_1_2",
      "description": "Battery Module Over Temperature (Battery Cabinet 1 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1058,
      "name": "8579_1_2_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1059,
      "name": "8580_1_2_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1060,
      "name": "8581_1_2_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1061,
      "name": "8582_1_2_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1062,
      "name": "8583_1_2_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1063,
      "name": "8584_1_2_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1064,
      "name": "8585_1_2_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1065,
      "name": "8586_1_2_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1066,
      "name": "8588_1_2_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1067,
      "name": "8589_1_2_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1068,
      "name": "8591_1_2_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1069,
      "name": "8592_1_2_1",
      "description": "Battery Module Fault (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2066,
      "name": "8587_1_32",
      "description": "Battery Module Disconnected (Battery Cabinet 1 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2067,
      "name": "8590_1_32",
      "description": "Battery Module Over Temperature (Battery Cabinet 1 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2078,
      "name": "8579_1_32_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2079,
      "name": "8580_1_32_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2080,
      "name": "8581_1_32_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2081,
      "name": "8582_1_32_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2082,
      "name": "8583_1_32_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2083,
      "name": "8584_1_32_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2084,
      "name": "8585_1_32_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2085,
      "name": "8586_1_32_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2086,
      "name": "8588_1_32_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2087,
      "name": "8589_1_32_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2088,
      "name": "8591_1_32_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2089,
      "name": "8592_1_32_1",
      "description": "Battery Module Fault (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2100,
      "name": "8537_2",
      "description": "Battery Cabinet High Overall Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2101,
      "name": "8538_2",
      "description": "Battery Cabinet Low Overall Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2102,
      "name": "8539_2",
      "description": "Battery Cabinet High Cell Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2103,
      "name": "8540_2",
      "description": "Battery Cabinet Low Cell Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2104,
      "name": "8541_2",
      "description": "Battery Cabinet Over Overall Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2105,
      "name": "8542_2",
      "description": "Battery Cabinet Under Overall Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2106,
      "name": "8543_2",
      "description": "Battery Cabinet Over Cell Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2107,
      "name": "8544_2",
      "description": "Battery Cabinet Under Cell Voltage (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2108,
      "name": "8545_2",
      "description": "Battery Cabinet Charge Over Current (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2109,
      "name": "8546_2",
      "description": "Battery Cabinet Discharge Over Current (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2110,
      "name": "8547_2",
      "description": "Battery Cabinet Over Temperature (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2111,
      "name": "8548_2",
      "description": "Battery Cabinet Under Temperature (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2112,
      "name": "4174_2",
      "description": "Battery Temperature Sensor Fault (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2123,
      "name": "8587_2_1",
      "description": "Battery Module Disconnected (Battery Cabinet 2 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2124,
      "name": "8590_2_1",
      "description": "Battery Module Over Temperature (Battery Cabinet 2 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2135,
      "name": "8579_2_1_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2136,
      "name": "8580_2_1_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2137,
      "name": "8581_2_1_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2138,
      "name": "8582_2_1_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2139,
      "name": "8583_2_1_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2140,
      "name": "8584_2_1_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2141,
      "name": "8585_2_1_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2142,
      "name": "8586_2_1_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2143,
      "name": "8588_2_1_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2144,
      "name": "8589_2_1_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2145,
      "name": "8591_2_1_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2146,
      "name": "8592_2_1_1",
      "description": "Battery Module Fault (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2157,
      "name": "8587_2_2",
      "description": "Battery Module Disconnected (Battery Cabinet 2 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2158,
      "name": "8590_2_2",
      "description": "Battery Module Over Temperature (Battery Cabinet 2 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2169,
      "name": "8579_2_2_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2170,
      "name": "8580_2_2_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2171,
      "name": "8581_2_2_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2172,
      "name": "8582_2_2_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2173,
      "name": "8583_2_2_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2174,
      "name": "8584_2_2_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2175,
      "name": "8585_2_2_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2176,
      "name": "8586_2_2_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2177,
      "name": "8588_2_2_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2178,
      "name": "8589_2_2_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2179,
      "name": "8591_2_2_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2180,
      "name": "8592_2_2_1",
      "description": "Battery Module Fault (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3177,
      "name": "8587_2_32",
      "description": "Battery Module Disconnected (Battery Cabinet 2 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3178,
      "name": "8590_2_32",
      "description": "Battery Module Over Temperature (Battery Cabinet 2 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3189,
      "name": "8579_2_32_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3190,
      "name": "8580_2_32_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3191,
      "name": "8581_2_32_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3192,
      "name": "8582_2_32_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3193,
      "name": "8583_2_32_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3194,
      "name": "8584_2_32_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3195,
      "name": "8585_2_32_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3196,
      "name": "8586_2_32_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3197,
      "name": "8588_2_32_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3198,
      "name": "8589_2_32_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3199,
      "name": "8591_2_32_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3200,
      "name": "8592_2_32_1",
      "description": "Battery Module Fault (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9877,
      "name": "8537_9",
      "description": "Battery Cabinet High Overall Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9878,
      "name": "8538_9",
      "description": "Battery Cabinet Low Overall Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9879,
      "name": "8539_9",
      "description": "Battery Cabinet High Cell Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9880,
      "name": "8540_9",
      "description": "Battery Cabinet Low Cell Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9881,
      "name": "8541_9",
      "description": "Battery Cabinet Over Overall Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9882,
      "name": "8542_9",
      "description": "Battery Cabinet Under Overall Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9883,
      "name": "8543_9",
      "description": "Battery Cabinet Over Cell Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9884,
      "name": "8544_9",
      "description": "Battery Cabinet Under Cell Voltage (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9885,
      "name": "8545_9",
      "description": "Battery Cabinet Charge Over Current (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9886,
      "name": "8546_9",
      "description": "Battery Cabinet Discharge Over Current (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9887,
      "name": "8547_9",
      "description": "Battery Cabinet Over Temperature (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9888,
      "name": "8548_9",
      "description": "Battery Cabinet Under Temperature (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9889,
      "name": "4174_9",
      "description": "Battery Temperature Sensor Fault (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9900,
      "name": "8587_9_1",
      "description": "Battery Module Disconnected (Battery Cabinet 9 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9901,
      "name": "8590_9_1",
      "description": "Battery Module Over Temperature (Battery Cabinet 9 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9912,
      "name": "8579_9_1_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9913,
      "name": "8580_9_1_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9914,
      "name": "8581_9_1_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9915,
      "name": "8582_9_1_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9916,
      "name": "8583_9_1_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9917,
      "name": "8584_9_1_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9918,
      "name": "8585_9_1_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9919,
      "name": "8586_9_1_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9920,
      "name": "8588_9_1_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9921,
      "name": "8589_9_1_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9922,
      "name": "8591_9_1_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9923,
      "name": "8592_9_1_1",
      "description": "Battery Module Fault (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9934,
      "name": "8587_9_2",
      "description": "Battery Module Disconnected (Battery Cabinet 9 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9935,
      "name": "8590_9_2",
      "description": "Battery Module Over Temperature (Battery Cabinet 9 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9946,
      "name": "8579_9_2_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9947,
      "name": "8580_9_2_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9948,
      "name": "8581_9_2_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9949,
      "name": "8582_9_2_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9950,
      "name": "8583_9_2_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9951,
      "name": "8584_9_2_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9952,
      "name": "8585_9_2_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9953,
      "name": "8586_9_2_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9954,
      "name": "8588_9_2_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9955,
      "name": "8589_9_2_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9956,
      "name": "8591_9_2_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9957,
      "name": "8592_9_2_1",
      "description": "Battery Module Fault (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10954,
      "name": "8587_9_32",
      "description": "Battery Module Disconnected (Battery Cabinet 9 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10955,
      "name": "8590_9_32",
      "description": "Battery Module Over Temperature (Battery Cabinet 9 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10966,
      "name": "8579_9_32_1",
      "description": "Battery Module High Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10967,
      "name": "8580_9_32_1",
      "description": "Battery Module Low Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10968,
      "name": "8581_9_32_1",
      "description": "Battery Module High Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10969,
      "name": "8582_9_32_1",
      "description": "Battery Module Low Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10970,
      "name": "8583_9_32_1",
      "description": "Battery Module Over Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10971,
      "name": "8584_9_32_1",
      "description": "Battery Module Under Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10972,
      "name": "8585_9_32_1",
      "description": "Battery Module Over Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10973,
      "name": "8586_9_32_1",
      "description": "Battery Module Under Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10974,
      "name": "8588_9_32_1",
      "description": "Battery Module Charge Over Current (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10975,
      "name": "8589_9_32_1",
      "description": "Battery Module Discharge Over Current (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10976,
      "name": "8591_9_32_1",
      "description": "Battery Module Under Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10977,
      "name": "8592_9_32_1",
      "description": "Battery Module Fault (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10988,
      "name": "8605_1",
      "description": "Battery String High Overall Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10989,
      "name": "8606_1",
      "description": "Battery String Low Overall Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10990,
      "name": "8558_1",
      "description": "Battery String High Cell Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10991,
      "name": "8559_1",
      "description": "Battery String Low Cell Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10992,
      "name": "8560_1",
      "description": "Battery String Over Overall Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10993,
      "name": "8561_1",
      "description": "Battery String Under Overall Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10994,
      "name": "8562_1",
      "description": "Battery String Over Cell Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10995,
      "name": "8563_1",
      "description": "Battery String Under Cell Voltage (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10996,
      "name": "8564_1",
      "description": "Battery String Charge Over Current (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10997,
      "name": "8565_1",
      "description": "Battery String Discharge Over Current (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10998,
      "name": "8566_1",
      "description": "Battery String Over Temperature (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10999,
      "name": "8567_1",
      "description": "Battery String Under Temperature (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11010,
      "name": "8605_2",
      "description": "Battery String High Overall Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11011,
      "name": "8606_2",
      "description": "Battery String Low Overall Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11012,
      "name": "8558_2",
      "description": "Battery String High Cell Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11013,
      "name": "8559_2",
      "description": "Battery String Low Cell Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11014,
      "name": "8560_2",
      "description": "Battery String Over Overall Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11015,
      "name": "8561_2",
      "description": "Battery String Under Overall Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11016,
      "name": "8562_2",
      "description": "Battery String Over Cell Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11017,
      "name": "8563_2",
      "description": "Battery String Under Cell Voltage (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11018,
      "name": "8564_2",
      "description": "Battery String Charge Over Current (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11019,
      "name": "8565_2",
      "description": "Battery String Discharge Over Current (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11020,
      "name": "8566_2",
      "description": "Battery String Over Temperature (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11021,
      "name": "8567_2",
      "description": "Battery String Under Temperature (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11142,
      "name": "8605_8",
      "description": "Battery String High Overall Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11143,
      "name": "8606_8",
      "description": "Battery String Low Overall Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11144,
      "name": "8558_8",
      "description": "Battery String High Cell Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11145,
      "name": "8559_8",
      "description": "Battery String Low Cell Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11146,
      "name": "8560_8",
      "description": "Battery String Over Overall Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11147,
      "name": "8561_8",
      "description": "Battery String Under Overall Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11148,
      "name": "8562_8",
      "description": "Battery String Over Cell Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11149,
      "name": "8563_8",
      "description": "Battery String Under Cell Voltage (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11150,
      "name": "8564_8",
      "description": "Battery String Charge Over Current (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11151,
      "name": "8565_8",
      "description": "Battery String Discharge Over Current (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11152,
      "name": "8566_8",
      "description": "Battery String Over Temperature (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11153,
      "name": "8567_8",
      "description": "Battery String Under Temperature (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4097_1",
      "description": "System Input RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4099_1",
      "description": "System Input RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4101_1",
      "description": "System Input RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4096_1",
      "description": "System Input RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4098_1",
      "description": "System Input RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4100_1",
      "description": "System Input RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4113_1",
      "description": "System Input RMS Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "4114_1",
      "description": "System Input RMS Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "4115_1",
      "description": "System Input RMS Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "4116_1",
      "description": "System Input Power Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "4117_1",
      "description": "System Input Power Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "4118_1",
      "description": "System Input Power Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "6318_1",
      "description": "System Input Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "6319_1",
      "description": "System Input Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "6320_1",
      "description": "System Input Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "8093_1",
      "description": "System Input Apparent Power Phs A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "8094_1",
      "description": "System Input Apparent Power Phs B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "8095_1",
      "description": "System Input Apparent Power Phs C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "4119_1",
      "description": "System Input Brown Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "4120_1",
      "description": "System Input Black Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "4126_1",
      "description": "Bypass Input Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "4127_1",
      "description": "Bypass Input Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "4128_1",
      "description": "Bypass Input Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "4129_1",
      "description": "Bypass Input Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "4130_1",
      "description": "Bypass Input Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "6325_1",
      "description": "Bypass Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "6326_1",
      "description": "Bypass Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "6327_1",
      "description": "Bypass Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "6328_1",
      "description": "Bypass Apparent Power Phase A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "6329_1",
      "description": "Bypass Apparent Power Phase B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "6330_1",
      "description": "Bypass Apparent Power Phase C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "4201_1",
      "description": "System Output Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "4202_1",
      "description": "System Output Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "4203_1",
      "description": "System Output Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "4385_1",
      "description": "System Output Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "4386_1",
      "description": "System Output Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "4387_1",
      "description": "System Output Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "4204_1",
      "description": "System Output RMS Current Phs A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "4205_1",
      "description": "System Output RMS Current Phs B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "4206_1",
      "description": "System Output RMS Current Phs C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "5159_1",
      "description": "Output Current Crest Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "5160_1",
      "description": "Output Current Crest Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "5161_1",
      "description": "Output Current Crest Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "4210_1",
      "description": "System Output Power Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "4211_1",
      "description": "System Output Power Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "4212_1",
      "description": "System Output Power Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "5859_1",
      "description": "System Output Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "5860_1",
      "description": "System Output Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "5959_1",
      "description": "System Output Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "5868_1",
      "description": "System Output Apparent Power Phs A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "5869_1",
      "description": "System Output Apparent Power Phs B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "5870_1",
      "description": "System Output Apparent Power Phs C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "4226_1",
      "description": "System Output Pct Pwr (VA) Phs A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "4227_1",
      "description": "System Output Pct Pwr (VA) Phs B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "4228_1",
      "description": "System Output Pct Pwr (VA) Phs C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "4223_1",
      "description": "System Output Pct Power Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "4224_1",
      "description": "System Output Pct Power Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "4225_1",
      "description": "System Output Pct Power Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "8281_1_1",
      "description": "Positive DC Bus Voltage (Power Module 1 DC Bus 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "8282_1_1",
      "description": "Negative DC Bus Voltage (Power Module 1 DC Bus 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "8281_2_1",
      "description": "Positive DC Bus Voltage (Power Module 2 DC Bus 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "8282_2_1",
      "description": "Negative DC Bus Voltage (Power Module 2 DC Bus 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "8281_10_1",
      "description": "Positive DC Bus Voltage (Power Module 10 DC Bus 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "8282_10_1",
      "description": "Negative DC Bus Voltage (Power Module 10 DC Bus 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "4811_1",
      "description": "MMS Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "4812_1",
      "description": "MMS Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "5824_1",
      "description": "Number Of Active Power Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "5823_1",
      "description": "Number of Installed Power Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "8513_1",
      "description": "Redundant Count of Power Module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "4291_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500230,
      "name": "4291_1_deg_F",
      "description": "Inlet Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "6069_1",
      "description": "Average system efficiency",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "8097_1",
      "description": "ECO Suspended Time Remaining",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "4292_1",
      "description": "Total System Operating Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "Secs since Epoch(UTC)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "5821_1",
      "description": "System Capacity",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "4104_1",
      "description": "System Input Nominal Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "4259_1",
      "description": "Bypass Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "4260_1",
      "description": "System Output Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "4261_1",
      "description": "System Output Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "8514_1",
      "description": "External Battery Cabinet Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "8515_1",
      "description": "Battery String Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "4148_1",
      "description": "DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "4149_1",
      "description": "DC Bus Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "8516_1",
      "description": "Battery Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500265,
      "name": "8516_1_deg_F",
      "description": "Battery Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "5845_1",
      "description": "Number of Discharge Cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "5846_1",
      "description": "Accumulated Discharge Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "5991_1",
      "description": "Battery Self Test Cycle Time",
      "units": "day",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "5804_1",
      "description": "Time Until Next Auto Battery Test",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "5802_1",
      "description": "Low Battery Warning Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "4155_1",
      "description": "Battery Volts for Cabinet (Battery Cabinet 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "8527_1",
      "description": "Battery Current for Cabinet (Battery Cabinet 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "4156_1",
      "description": "Battery Temperature for Cabinet (Battery Cabinet 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500285,
      "name": "4156_1_deg_F",
      "description": "Battery Temperature for Cabinet (Battery Cabinet 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "8528_1",
      "description": "Battery Cabinet Capacity (Battery Cabinet 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "8529_1",
      "description": "Battery Cabinet Max Cell Voltage (Battery Cabinet 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "8530_1",
      "description": "Battery Cabinet Min Cell Voltage (Battery Cabinet 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "8531_1",
      "description": "Battery Cabinet Highest Cell Temperature (Battery Cabinet 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500289,
      "name": "8531_1_deg_F",
      "description": "Battery Cabinet Highest Cell Temperature (Battery Cabinet 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "8532_1",
      "description": "Battery Cabinet Lowest Cell Temperature (Battery Cabinet 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500290,
      "name": "8532_1_deg_F",
      "description": "Battery Cabinet Lowest Cell Temperature (Battery Cabinet 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "4962_1_1",
      "description": "Cell Voltage (Battery Cabinet 1 Battery Cell In Cabinet 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "4963_1_1",
      "description": "Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500302,
      "name": "4963_1_1_deg_F",
      "description": "Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "5443_1_1",
      "description": "Internal Resistance Value (Battery Cabinet 1 Battery Cell In Cabinet 1)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "4962_1_2",
      "description": "Cell Voltage (Battery Cabinet 1 Battery Cell In Cabinet 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "4963_1_2",
      "description": "Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500315,
      "name": "4963_1_2_deg_F",
      "description": "Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "5443_1_2",
      "description": "Internal Resistance Value (Battery Cabinet 1 Battery Cell In Cabinet 2)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2888,
      "name": "4962_1_200",
      "description": "Cell Voltage (Battery Cabinet 1 Battery Cell In Cabinet 200)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2889,
      "name": "4963_1_200",
      "description": "Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 200)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502889,
      "name": "4963_1_200_deg_F",
      "description": "Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 200)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2890,
      "name": "5443_1_200",
      "description": "Internal Resistance Value (Battery Cabinet 1 Battery Cell In Cabinet 200)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2901,
      "name": "5844_1_1",
      "description": "Battery Module Temperature (Battery Cabinet 1 Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502901,
      "name": "5844_1_1_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 1 Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2912,
      "name": "8571_1_1_1",
      "description": "Battery Module Voltage (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2913,
      "name": "8572_1_1_1",
      "description": "Battery Module Current (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2914,
      "name": "8573_1_1_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2915,
      "name": "8574_1_1_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2916,
      "name": "8575_1_1_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2917,
      "name": "8576_1_1_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502917,
      "name": "8576_1_1_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2918,
      "name": "8577_1_1_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502918,
      "name": "8577_1_1_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2930,
      "name": "8593_1_1_1",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2931,
      "name": "8570_1_1_1",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502931,
      "name": "8570_1_1_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2942,
      "name": "8593_1_1_2",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2943,
      "name": "8570_1_1_2",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502943,
      "name": "8570_1_1_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4118,
      "name": "8593_1_1_100",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4119,
      "name": "8570_1_1_100",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504119,
      "name": "8570_1_1_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4129,
      "name": "5844_1_2",
      "description": "Battery Module Temperature (Battery Cabinet 1 Battery Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504129,
      "name": "5844_1_2_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 1 Battery Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4140,
      "name": "8571_1_2_1",
      "description": "Battery Module Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4141,
      "name": "8572_1_2_1",
      "description": "Battery Module Current (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4142,
      "name": "8573_1_2_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4143,
      "name": "8574_1_2_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4144,
      "name": "8575_1_2_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4145,
      "name": "8576_1_2_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504145,
      "name": "8576_1_2_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4146,
      "name": "8577_1_2_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504146,
      "name": "8577_1_2_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4158,
      "name": "8593_1_2_1",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4159,
      "name": "8570_1_2_1",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504159,
      "name": "8570_1_2_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4170,
      "name": "8593_1_2_2",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4171,
      "name": "8570_1_2_2",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504171,
      "name": "8570_1_2_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5346,
      "name": "8593_1_2_100",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5347,
      "name": "8570_1_2_100",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505347,
      "name": "8570_1_2_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40969,
      "name": "5844_1_32",
      "description": "Battery Module Temperature (Battery Cabinet 1 Battery Module 32)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540969,
      "name": "5844_1_32_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 1 Battery Module 32)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40980,
      "name": "8571_1_32_1",
      "description": "Battery Module Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40981,
      "name": "8572_1_32_1",
      "description": "Battery Module Current (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40982,
      "name": "8573_1_32_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40983,
      "name": "8574_1_32_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40984,
      "name": "8575_1_32_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40985,
      "name": "8576_1_32_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540985,
      "name": "8576_1_32_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40986,
      "name": "8577_1_32_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540986,
      "name": "8577_1_32_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40998,
      "name": "8593_1_32_1",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40999,
      "name": "8570_1_32_1",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540999,
      "name": "8570_1_32_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41010,
      "name": "8593_1_32_2",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41011,
      "name": "8570_1_32_2",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 541011,
      "name": "8570_1_32_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42186,
      "name": "8593_1_32_100",
      "description": "Battery Cell Voltage (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42187,
      "name": "8570_1_32_100",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542187,
      "name": "8570_1_32_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42197,
      "name": "4155_2",
      "description": "Battery Volts for Cabinet (Battery Cabinet 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42198,
      "name": "8527_2",
      "description": "Battery Current for Cabinet (Battery Cabinet 2)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42199,
      "name": "4156_2",
      "description": "Battery Temperature for Cabinet (Battery Cabinet 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542199,
      "name": "4156_2_deg_F",
      "description": "Battery Temperature for Cabinet (Battery Cabinet 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42200,
      "name": "8528_2",
      "description": "Battery Cabinet Capacity (Battery Cabinet 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42201,
      "name": "8529_2",
      "description": "Battery Cabinet Max Cell Voltage (Battery Cabinet 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42202,
      "name": "8530_2",
      "description": "Battery Cabinet Min Cell Voltage (Battery Cabinet 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42203,
      "name": "8531_2",
      "description": "Battery Cabinet Highest Cell Temperature (Battery Cabinet 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542203,
      "name": "8531_2_deg_F",
      "description": "Battery Cabinet Highest Cell Temperature (Battery Cabinet 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42204,
      "name": "8532_2",
      "description": "Battery Cabinet Lowest Cell Temperature (Battery Cabinet 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542204,
      "name": "8532_2_deg_F",
      "description": "Battery Cabinet Lowest Cell Temperature (Battery Cabinet 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42215,
      "name": "4962_2_1",
      "description": "Cell Voltage (Battery Cabinet 2 Battery Cell In Cabinet 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42216,
      "name": "4963_2_1",
      "description": "Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542216,
      "name": "4963_2_1_deg_F",
      "description": "Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42217,
      "name": "5443_2_1",
      "description": "Internal Resistance Value (Battery Cabinet 2 Battery Cell In Cabinet 1)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42228,
      "name": "4962_2_2",
      "description": "Cell Voltage (Battery Cabinet 2 Battery Cell In Cabinet 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42229,
      "name": "4963_2_2",
      "description": "Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542229,
      "name": "4963_2_2_deg_F",
      "description": "Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42230,
      "name": "5443_2_2",
      "description": "Internal Resistance Value (Battery Cabinet 2 Battery Cell In Cabinet 2)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44802,
      "name": "4962_2_200",
      "description": "Cell Voltage (Battery Cabinet 2 Battery Cell In Cabinet 200)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44803,
      "name": "4963_2_200",
      "description": "Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 200)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544803,
      "name": "4963_2_200_deg_F",
      "description": "Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 200)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44804,
      "name": "5443_2_200",
      "description": "Internal Resistance Value (Battery Cabinet 2 Battery Cell In Cabinet 200)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44815,
      "name": "5844_2_1",
      "description": "Battery Module Temperature (Battery Cabinet 2 Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544815,
      "name": "5844_2_1_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 2 Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44826,
      "name": "8571_2_1_1",
      "description": "Battery Module Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44827,
      "name": "8572_2_1_1",
      "description": "Battery Module Current (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44828,
      "name": "8573_2_1_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44829,
      "name": "8574_2_1_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44830,
      "name": "8575_2_1_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44831,
      "name": "8576_2_1_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544831,
      "name": "8576_2_1_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44832,
      "name": "8577_2_1_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544832,
      "name": "8577_2_1_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44844,
      "name": "8593_2_1_1",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44845,
      "name": "8570_2_1_1",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544845,
      "name": "8570_2_1_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44856,
      "name": "8593_2_1_2",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44857,
      "name": "8570_2_1_2",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544857,
      "name": "8570_2_1_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46032,
      "name": "8593_2_1_100",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46033,
      "name": "8570_2_1_100",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546033,
      "name": "8570_2_1_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46043,
      "name": "5844_2_2",
      "description": "Battery Module Temperature (Battery Cabinet 2 Battery Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546043,
      "name": "5844_2_2_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 2 Battery Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46054,
      "name": "8571_2_2_1",
      "description": "Battery Module Voltage (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46055,
      "name": "8572_2_2_1",
      "description": "Battery Module Current (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46056,
      "name": "8573_2_2_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46057,
      "name": "8574_2_2_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46058,
      "name": "8575_2_2_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46059,
      "name": "8576_2_2_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546059,
      "name": "8576_2_2_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46060,
      "name": "8577_2_2_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546060,
      "name": "8577_2_2_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46072,
      "name": "8593_2_2_1",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46073,
      "name": "8570_2_2_1",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546073,
      "name": "8570_2_2_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46084,
      "name": "8593_2_2_2",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46085,
      "name": "8570_2_2_2",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546085,
      "name": "8570_2_2_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47260,
      "name": "8593_2_2_100",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47261,
      "name": "8570_2_2_100",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 547261,
      "name": "8570_2_2_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82883,
      "name": "5844_2_32",
      "description": "Battery Module Temperature (Battery Cabinet 2 Battery Module 32)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582883,
      "name": "5844_2_32_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 2 Battery Module 32)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82894,
      "name": "8571_2_32_1",
      "description": "Battery Module Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82895,
      "name": "8572_2_32_1",
      "description": "Battery Module Current (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82896,
      "name": "8573_2_32_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82897,
      "name": "8574_2_32_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82898,
      "name": "8575_2_32_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82899,
      "name": "8576_2_32_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582899,
      "name": "8576_2_32_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82900,
      "name": "8577_2_32_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582900,
      "name": "8577_2_32_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82912,
      "name": "8593_2_32_1",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82913,
      "name": "8570_2_32_1",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582913,
      "name": "8570_2_32_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82924,
      "name": "8593_2_32_2",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82925,
      "name": "8570_2_32_2",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582925,
      "name": "8570_2_32_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84100,
      "name": "8593_2_32_100",
      "description": "Battery Cell Voltage (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84101,
      "name": "8570_2_32_100",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 584101,
      "name": "8570_2_32_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335595,
      "name": "4155_9",
      "description": "Battery Volts for Cabinet (Battery Cabinet 9)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335596,
      "name": "8527_9",
      "description": "Battery Current for Cabinet (Battery Cabinet 9)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335597,
      "name": "4156_9",
      "description": "Battery Temperature for Cabinet (Battery Cabinet 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 835597,
      "name": "4156_9_deg_F",
      "description": "Battery Temperature for Cabinet (Battery Cabinet 9)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335598,
      "name": "8528_9",
      "description": "Battery Cabinet Capacity (Battery Cabinet 9)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335599,
      "name": "8529_9",
      "description": "Battery Cabinet Max Cell Voltage (Battery Cabinet 9)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335600,
      "name": "8530_9",
      "description": "Battery Cabinet Min Cell Voltage (Battery Cabinet 9)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335601,
      "name": "8531_9",
      "description": "Battery Cabinet Highest Cell Temperature (Battery Cabinet 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 835601,
      "name": "8531_9_deg_F",
      "description": "Battery Cabinet Highest Cell Temperature (Battery Cabinet 9)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335602,
      "name": "8532_9",
      "description": "Battery Cabinet Lowest Cell Temperature (Battery Cabinet 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 835602,
      "name": "8532_9_deg_F",
      "description": "Battery Cabinet Lowest Cell Temperature (Battery Cabinet 9)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335613,
      "name": "4962_9_1",
      "description": "Cell Voltage (Battery Cabinet 9 Battery Cell In Cabinet 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335614,
      "name": "4963_9_1",
      "description": "Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 835614,
      "name": "4963_9_1_deg_F",
      "description": "Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335615,
      "name": "5443_9_1",
      "description": "Internal Resistance Value (Battery Cabinet 9 Battery Cell In Cabinet 1)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335626,
      "name": "4962_9_2",
      "description": "Cell Voltage (Battery Cabinet 9 Battery Cell In Cabinet 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335627,
      "name": "4963_9_2",
      "description": "Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 835627,
      "name": "4963_9_2_deg_F",
      "description": "Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335628,
      "name": "5443_9_2",
      "description": "Internal Resistance Value (Battery Cabinet 9 Battery Cell In Cabinet 2)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338200,
      "name": "4962_9_200",
      "description": "Cell Voltage (Battery Cabinet 9 Battery Cell In Cabinet 200)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338201,
      "name": "4963_9_200",
      "description": "Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 200)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 838201,
      "name": "4963_9_200_deg_F",
      "description": "Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 200)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338202,
      "name": "5443_9_200",
      "description": "Internal Resistance Value (Battery Cabinet 9 Battery Cell In Cabinet 200)",
      "units": "milliOhm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338213,
      "name": "5844_9_1",
      "description": "Battery Module Temperature (Battery Cabinet 9 Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 838213,
      "name": "5844_9_1_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 9 Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338224,
      "name": "8571_9_1_1",
      "description": "Battery Module Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338225,
      "name": "8572_9_1_1",
      "description": "Battery Module Current (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338226,
      "name": "8573_9_1_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338227,
      "name": "8574_9_1_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338228,
      "name": "8575_9_1_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338229,
      "name": "8576_9_1_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 838229,
      "name": "8576_9_1_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338230,
      "name": "8577_9_1_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 838230,
      "name": "8577_9_1_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338242,
      "name": "8593_9_1_1",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338243,
      "name": "8570_9_1_1",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 838243,
      "name": "8570_9_1_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338254,
      "name": "8593_9_1_2",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338255,
      "name": "8570_9_1_2",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 838255,
      "name": "8570_9_1_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339430,
      "name": "8593_9_1_100",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339431,
      "name": "8570_9_1_100",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 839431,
      "name": "8570_9_1_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339441,
      "name": "5844_9_2",
      "description": "Battery Module Temperature (Battery Cabinet 9 Battery Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 839441,
      "name": "5844_9_2_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 9 Battery Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339452,
      "name": "8571_9_2_1",
      "description": "Battery Module Voltage (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339453,
      "name": "8572_9_2_1",
      "description": "Battery Module Current (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339454,
      "name": "8573_9_2_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339455,
      "name": "8574_9_2_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339456,
      "name": "8575_9_2_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339457,
      "name": "8576_9_2_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 839457,
      "name": "8576_9_2_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339458,
      "name": "8577_9_2_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 839458,
      "name": "8577_9_2_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339470,
      "name": "8593_9_2_1",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339471,
      "name": "8570_9_2_1",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 839471,
      "name": "8570_9_2_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339482,
      "name": "8593_9_2_2",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339483,
      "name": "8570_9_2_2",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 839483,
      "name": "8570_9_2_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340658,
      "name": "8593_9_2_100",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340659,
      "name": "8570_9_2_100",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 840659,
      "name": "8570_9_2_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376281,
      "name": "5844_9_32",
      "description": "Battery Module Temperature (Battery Cabinet 9 Battery Module 32)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876281,
      "name": "5844_9_32_deg_F",
      "description": "Battery Module Temperature (Battery Cabinet 9 Battery Module 32)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376292,
      "name": "8571_9_32_1",
      "description": "Battery Module Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376293,
      "name": "8572_9_32_1",
      "description": "Battery Module Current (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376294,
      "name": "8573_9_32_1",
      "description": "Battery Module State Of Charge (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376295,
      "name": "8574_9_32_1",
      "description": "Battery Module Max Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376296,
      "name": "8575_9_32_1",
      "description": "Battery Module Min Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376297,
      "name": "8576_9_32_1",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876297,
      "name": "8576_9_32_1_deg_F",
      "description": "Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376298,
      "name": "8577_9_32_1",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876298,
      "name": "8577_9_32_1_deg_F",
      "description": "Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376310,
      "name": "8593_9_32_1",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376311,
      "name": "8570_9_32_1",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876311,
      "name": "8570_9_32_1_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376322,
      "name": "8593_9_32_2",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376323,
      "name": "8570_9_32_2",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876323,
      "name": "8570_9_32_2_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377498,
      "name": "8593_9_32_100",
      "description": "Battery Cell Voltage (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377499,
      "name": "8570_9_32_100",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877499,
      "name": "8570_9_32_100_deg_F",
      "description": "Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377509,
      "name": "4900_1",
      "description": "String Overall Voltage (Battery String 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377510,
      "name": "4901_1",
      "description": "String Current (Battery String 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377511,
      "name": "8549_1",
      "description": "Battery String Temperature (Battery String 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877511,
      "name": "8549_1_deg_F",
      "description": "Battery String Temperature (Battery String 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377512,
      "name": "8550_1",
      "description": "Battery String State Of Charge (Battery String 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377513,
      "name": "8551_1",
      "description": "Battery String Max Cell Voltage (Battery String 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377514,
      "name": "8552_1",
      "description": "Battery String Min Cell Voltage (Battery String 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377515,
      "name": "8553_1",
      "description": "Battery String Highest Cell Temperature (Battery String 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877515,
      "name": "8553_1_deg_F",
      "description": "Battery String Highest Cell Temperature (Battery String 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377516,
      "name": "8554_1",
      "description": "Battery String Lowest Cell Temperature (Battery String 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877516,
      "name": "8554_1_deg_F",
      "description": "Battery String Lowest Cell Temperature (Battery String 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377527,
      "name": "8568_1_1",
      "description": "Battery Cell Voltage (Battery String 1 Battery Cell In String 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377528,
      "name": "8569_1_1",
      "description": "Battery Cell Temperature (Battery String 1 Battery Cell In String 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877528,
      "name": "8569_1_1_deg_F",
      "description": "Battery Cell Temperature (Battery String 1 Battery Cell In String 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377539,
      "name": "8568_1_2",
      "description": "Battery Cell Voltage (Battery String 1 Battery Cell In String 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377540,
      "name": "8569_1_2",
      "description": "Battery Cell Temperature (Battery String 1 Battery Cell In String 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 877540,
      "name": "8569_1_2_deg_F",
      "description": "Battery Cell Temperature (Battery String 1 Battery Cell In String 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378715,
      "name": "8568_1_100",
      "description": "Battery Cell Voltage (Battery String 1 Battery Cell In String 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378716,
      "name": "8569_1_100",
      "description": "Battery Cell Temperature (Battery String 1 Battery Cell In String 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878716,
      "name": "8569_1_100_deg_F",
      "description": "Battery Cell Temperature (Battery String 1 Battery Cell In String 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378727,
      "name": "4900_2",
      "description": "String Overall Voltage (Battery String 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378728,
      "name": "4901_2",
      "description": "String Current (Battery String 2)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378729,
      "name": "8549_2",
      "description": "Battery String Temperature (Battery String 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878729,
      "name": "8549_2_deg_F",
      "description": "Battery String Temperature (Battery String 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378730,
      "name": "8550_2",
      "description": "Battery String State Of Charge (Battery String 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378731,
      "name": "8551_2",
      "description": "Battery String Max Cell Voltage (Battery String 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378732,
      "name": "8552_2",
      "description": "Battery String Min Cell Voltage (Battery String 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378733,
      "name": "8553_2",
      "description": "Battery String Highest Cell Temperature (Battery String 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878733,
      "name": "8553_2_deg_F",
      "description": "Battery String Highest Cell Temperature (Battery String 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378734,
      "name": "8554_2",
      "description": "Battery String Lowest Cell Temperature (Battery String 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878734,
      "name": "8554_2_deg_F",
      "description": "Battery String Lowest Cell Temperature (Battery String 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378745,
      "name": "8568_2_1",
      "description": "Battery Cell Voltage (Battery String 2 Battery Cell In String 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378746,
      "name": "8569_2_1",
      "description": "Battery Cell Temperature (Battery String 2 Battery Cell In String 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878746,
      "name": "8569_2_1_deg_F",
      "description": "Battery Cell Temperature (Battery String 2 Battery Cell In String 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378757,
      "name": "8568_2_2",
      "description": "Battery Cell Voltage (Battery String 2 Battery Cell In String 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378758,
      "name": "8569_2_2",
      "description": "Battery Cell Temperature (Battery String 2 Battery Cell In String 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 878758,
      "name": "8569_2_2_deg_F",
      "description": "Battery Cell Temperature (Battery String 2 Battery Cell In String 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379933,
      "name": "8568_2_100",
      "description": "Battery Cell Voltage (Battery String 2 Battery Cell In String 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379934,
      "name": "8569_2_100",
      "description": "Battery Cell Temperature (Battery String 2 Battery Cell In String 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 879934,
      "name": "8569_2_100_deg_F",
      "description": "Battery Cell Temperature (Battery String 2 Battery Cell In String 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386035,
      "name": "4900_8",
      "description": "String Overall Voltage (Battery String 8)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386036,
      "name": "4901_8",
      "description": "String Current (Battery String 8)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386037,
      "name": "8549_8",
      "description": "Battery String Temperature (Battery String 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 886037,
      "name": "8549_8_deg_F",
      "description": "Battery String Temperature (Battery String 8)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386038,
      "name": "8550_8",
      "description": "Battery String State Of Charge (Battery String 8)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386039,
      "name": "8551_8",
      "description": "Battery String Max Cell Voltage (Battery String 8)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386040,
      "name": "8552_8",
      "description": "Battery String Min Cell Voltage (Battery String 8)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386041,
      "name": "8553_8",
      "description": "Battery String Highest Cell Temperature (Battery String 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 886041,
      "name": "8553_8_deg_F",
      "description": "Battery String Highest Cell Temperature (Battery String 8)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386042,
      "name": "8554_8",
      "description": "Battery String Lowest Cell Temperature (Battery String 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 886042,
      "name": "8554_8_deg_F",
      "description": "Battery String Lowest Cell Temperature (Battery String 8)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386053,
      "name": "8568_8_1",
      "description": "Battery Cell Voltage (Battery String 8 Battery Cell In String 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386054,
      "name": "8569_8_1",
      "description": "Battery Cell Temperature (Battery String 8 Battery Cell In String 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 886054,
      "name": "8569_8_1_deg_F",
      "description": "Battery Cell Temperature (Battery String 8 Battery Cell In String 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386065,
      "name": "8568_8_2",
      "description": "Battery Cell Voltage (Battery String 8 Battery Cell In String 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386066,
      "name": "8569_8_2",
      "description": "Battery Cell Temperature (Battery String 8 Battery Cell In String 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 886066,
      "name": "8569_8_2_deg_F",
      "description": "Battery Cell Temperature (Battery String 8 Battery Cell In String 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387241,
      "name": "8568_8_100",
      "description": "Battery Cell Voltage (Battery String 8 Battery Cell In String 100)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387242,
      "name": "8569_8_100",
      "description": "Battery Cell Temperature (Battery String 8 Battery Cell In String 100)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 887242,
      "name": "8569_8_100_deg_F",
      "description": "Battery Cell Temperature (Battery String 8 Battery Cell In String 100)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4771_1",
      "description": "Rectifier Isolation Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4770_1",
      "description": "Bypass Isolation Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "4772_1",
      "description": "Maintenance Bypass Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "4775_1",
      "description": "Module Output Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "4773_1",
      "description": "Maintenance Isolation Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "8493_1",
      "description": "System Control Card Operating Status (System Control Card 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "8493_2",
      "description": "System Control Card Operating Status (System Control Card 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "8500_1",
      "description": "Bypass Module Operating Status",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 59,
      "name": "4736_1",
      "description": "Static Bypass Switch",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 70,
      "name": "5833_1",
      "description": "Module Operating Status (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 71,
      "name": "6437_1",
      "description": "Power Module Sleep Status (Power Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Sleeping, 2=Not Sleeping"
    },
    {
      "type": "MV",
      "instance": 82,
      "name": "4748_1_1",
      "description": "Rectifier Status (Power Module 1 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 93,
      "name": "5864_1_1",
      "description": "Inverter Status (Power Module 1 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 104,
      "name": "6256_1_1",
      "description": "Charger On/Off State (Power Module 1 Charger 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 115,
      "name": "8509_1_1",
      "description": "Discharger On/Off Status (Power Module 1 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 126,
      "name": "5833_2",
      "description": "Module Operating Status (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 127,
      "name": "6437_2",
      "description": "Power Module Sleep Status (Power Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Sleeping, 2=Not Sleeping"
    },
    {
      "type": "MV",
      "instance": 138,
      "name": "4748_2_1",
      "description": "Rectifier Status (Power Module 2 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 149,
      "name": "5864_2_1",
      "description": "Inverter Status (Power Module 2 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 160,
      "name": "6256_2_1",
      "description": "Charger On/Off State (Power Module 2 Charger 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 171,
      "name": "8509_2_1",
      "description": "Discharger On/Off Status (Power Module 2 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 574,
      "name": "5833_10",
      "description": "Module Operating Status (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 575,
      "name": "6437_10",
      "description": "Power Module Sleep Status (Power Module 10)",
      "units": "",
      "access": "R",
      "states": "1=Sleeping, 2=Not Sleeping"
    },
    {
      "type": "MV",
      "instance": 586,
      "name": "4748_10_1",
      "description": "Rectifier Status (Power Module 10 Rectifier 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 597,
      "name": "5864_10_1",
      "description": "Inverter Status (Power Module 10 Inverter 1)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 608,
      "name": "6256_10_1",
      "description": "Charger On/Off State (Power Module 10 Charger 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 619,
      "name": "8509_10_1",
      "description": "Discharger On/Off Status (Power Module 10 Discharger 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 630,
      "name": "8594_1",
      "description": "MMS UPS Loading Status",
      "units": "",
      "access": "R",
      "states": "1=Load on Other Module, 2=Load Off, 3=Load on Inverter, 4=Load on Bypass, 5=Load on Maintenance Bypass, 6=Load on Battery, 7=Load on Shared Source"
    },
    {
      "type": "MV",
      "instance": 641,
      "name": "8275_1",
      "description": "Application Mode For UPS",
      "units": "",
      "access": "R",
      "states": "1=UPS Mode, 2=Frequency Converter Mode, 3=Intelligent Paralleling Mode, 4=Intelligent Paralleling Mode Demo, 5=ECO Mode, 6=Intelligent ECO Mode, 7=Intelligent ECO Mode Demo, 8=Testing Mode, 9=Regen Mode, 10=Power Conditioner Mode, 11=Frequency Converter Mode without Battery, 12=Dynamic Online Mode, 13=Dynamic Online Mode Demo"
    },
    {
      "type": "MV",
      "instance": 642,
      "name": "8595_1",
      "description": "UPS Loading Status",
      "units": "",
      "access": "R",
      "states": "1=Load on Other Module, 2=Load Off, 3=Load on Inverter, 4=Load on Bypass, 5=Load on Maintenance Bypass, 6=Load on Battery, 7=Load on Shared Source"
    },
    {
      "type": "MV",
      "instance": 643,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 654,
      "name": "8330_1",
      "description": "Battery type",
      "units": "",
      "access": "R",
      "states": "1=VRLA, 2=Lithium Battery"
    },
    {
      "type": "MV",
      "instance": 655,
      "name": "4871_1",
      "description": "UPS Battery Status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 656,
      "name": "5799_1",
      "description": "Battery is",
      "units": "",
      "access": "R",
      "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
    },
    {
      "type": "MV",
      "instance": 657,
      "name": "5803_1",
      "description": "Automatic Battery Test",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 668,
      "name": "8607_1",
      "description": "Battery Cabinet Type (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "1=Internal, 2=External"
    },
    {
      "type": "MV",
      "instance": 669,
      "name": "8533_1",
      "description": "Battery Cabinet Operating Status (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 670,
      "name": "8534_1",
      "description": "Battery Cabinet Circuit Breaker Status (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 671,
      "name": "8535_1",
      "description": "Battery Cabinet Charge Disconnect Status (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 672,
      "name": "8536_1",
      "description": "Battery Cabinet Discharge Disconnect Status (Battery Cabinet 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 683,
      "name": "5834_1_1",
      "description": "Module Operating Status (Battery Cabinet 1 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 684,
      "name": "8578_1_1",
      "description": "Battery Module Disconnect Status (Battery Cabinet 1 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 695,
      "name": "5834_1_2",
      "description": "Module Operating Status (Battery Cabinet 1 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 696,
      "name": "8578_1_2",
      "description": "Battery Module Disconnect Status (Battery Cabinet 1 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 1055,
      "name": "5834_1_32",
      "description": "Module Operating Status (Battery Cabinet 1 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1056,
      "name": "8578_1_32",
      "description": "Battery Module Disconnect Status (Battery Cabinet 1 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 1067,
      "name": "8607_2",
      "description": "Battery Cabinet Type (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "1=Internal, 2=External"
    },
    {
      "type": "MV",
      "instance": 1068,
      "name": "8533_2",
      "description": "Battery Cabinet Operating Status (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1069,
      "name": "8534_2",
      "description": "Battery Cabinet Circuit Breaker Status (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 1070,
      "name": "8535_2",
      "description": "Battery Cabinet Charge Disconnect Status (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 1071,
      "name": "8536_2",
      "description": "Battery Cabinet Discharge Disconnect Status (Battery Cabinet 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 1082,
      "name": "5834_2_1",
      "description": "Module Operating Status (Battery Cabinet 2 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1083,
      "name": "8578_2_1",
      "description": "Battery Module Disconnect Status (Battery Cabinet 2 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 1094,
      "name": "5834_2_2",
      "description": "Module Operating Status (Battery Cabinet 2 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1095,
      "name": "8578_2_2",
      "description": "Battery Module Disconnect Status (Battery Cabinet 2 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 1454,
      "name": "5834_2_32",
      "description": "Module Operating Status (Battery Cabinet 2 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1455,
      "name": "8578_2_32",
      "description": "Battery Module Disconnect Status (Battery Cabinet 2 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 3860,
      "name": "8607_9",
      "description": "Battery Cabinet Type (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "1=Internal, 2=External"
    },
    {
      "type": "MV",
      "instance": 3861,
      "name": "8533_9",
      "description": "Battery Cabinet Operating Status (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 3862,
      "name": "8534_9",
      "description": "Battery Cabinet Circuit Breaker Status (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 3863,
      "name": "8535_9",
      "description": "Battery Cabinet Charge Disconnect Status (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 3864,
      "name": "8536_9",
      "description": "Battery Cabinet Discharge Disconnect Status (Battery Cabinet 9)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 3875,
      "name": "5834_9_1",
      "description": "Module Operating Status (Battery Cabinet 9 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 3876,
      "name": "8578_9_1",
      "description": "Battery Module Disconnect Status (Battery Cabinet 9 Battery Module 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 3887,
      "name": "5834_9_2",
      "description": "Module Operating Status (Battery Cabinet 9 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 3888,
      "name": "8578_9_2",
      "description": "Battery Module Disconnect Status (Battery Cabinet 9 Battery Module 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 4247,
      "name": "5834_9_32",
      "description": "Module Operating Status (Battery Cabinet 9 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 4248,
      "name": "8578_9_32",
      "description": "Battery Module Disconnect Status (Battery Cabinet 9 Battery Module 32)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 4259,
      "name": "8555_1",
      "description": "Battery String Operating Status (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 4260,
      "name": "8556_1",
      "description": "Battery String Charge Disconnect Status (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 4261,
      "name": "8557_1",
      "description": "Battery String Discharge Disconnect Status (Battery String 1)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 4272,
      "name": "8555_2",
      "description": "Battery String Operating Status (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 4273,
      "name": "8556_2",
      "description": "Battery String Charge Disconnect Status (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 4274,
      "name": "8557_2",
      "description": "Battery String Discharge Disconnect Status (Battery String 2)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 4350,
      "name": "8555_8",
      "description": "Battery String Operating Status (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 4351,
      "name": "8556_8",
      "description": "Battery String Charge Disconnect Status (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 4352,
      "name": "8557_8",
      "description": "Battery String Discharge Disconnect Status (Battery String 8)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    }
  ]
}
