{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert APS UPS",
  "model_slug": "aps",
  "aliases": [
    "Liebert APS",
    "APS",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert APS modular UPS systems.",
  "summary": "The Liebert APS UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.122, 5.123, 5.124, pdf pages 1983-1991 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 62",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 61",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 41",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 72",
        "name": "4208_1",
        "why": "Output power, kW"
      },
      {
        "ref": "AV 1",
        "name": "4096_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 61",
        "name": "4385_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 64",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 30",
        "name": "4168_1",
        "why": "Load is on battery"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4295_1",
      "description": "Rectifier Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "4382_1",
      "description": "System Input Current Imbalance",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "4299_1",
      "description": "Output Load on Maint. Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "4135_1",
      "description": "Bypass Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "5798_1",
      "description": "Bypass Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "4175_1",
      "description": "Bypass Frequency Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "4138_1",
      "description": "Bypass Auto Retransfer Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "4171_1",
      "description": "Battery Manual Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "4172_1",
      "description": "Battery Auto Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "4322_1",
      "description": "Battery Test Passed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "5801_1",
      "description": "Low Battery - Shutdown Imminent",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "5856_1",
      "description": "Battery Module Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "5857_1",
      "description": "Battery Module Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "4219_1",
      "description": "Battery Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "4169_1",
      "description": "Battery Temperature Imbalance",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "5806_1",
      "description": "Output Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "5807_1",
      "description": "Output Off Pending",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "4215_1",
      "description": "System Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "5850_1",
      "description": "System Shutdown - Transformer Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "4290_1",
      "description": "Inverter Shutdown - Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "5808_1",
      "description": "System Shutdown - Output Short",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "5809_1",
      "description": "System Shutdown - Low Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "5810_1",
      "description": "System Shutdown - Remote Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "5811_1",
      "description": "System Shutdown - Hardware Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "5851_1",
      "description": "Maximum Load Alarm",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "5817_1",
      "description": "Loss of Redundancy",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "5818_1",
      "description": "Power Module Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "5819_1",
      "description": "Power Module Warning",
      "units": "",
      "access": "R",
      "states": "Active on"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "5588_1",
      "description": "Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "5862_1",
      "description": "Check Air Filter",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "5770_1",
      "description": "Frame Fan Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "5863_1",
      "description": "Transformer Fan Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "5433_1",
      "description": "Transformer Overtemperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "5865_1",
      "description": "No Load Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "5838_1",
      "description": "Power Module Fan Fault (PowerModule 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "5839_1",
      "description": "Power Module Over Temperature (PowerModule 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "5840_1",
      "description": "Power Module Shutdown - Over Temperature (PowerModule 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "5838_2",
      "description": "Power Module Fan Fault (PowerModule 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "5839_2",
      "description": "Power Module Over Temperature (PowerModule 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "5840_2",
      "description": "Power Module Shutdown - Over Temperature (PowerModule 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "5838_10",
      "description": "Power Module Fan Fault (PowerModule 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "5839_10",
      "description": "Power Module Over Temperature (PowerModule 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "5840_10",
      "description": "Power Module Shutdown - Over Temperature (PowerModule 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 229,
      "name": "5847_1",
      "description": "Battery Module Temperature Sensor Fault (BatteryModule 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 230,
      "name": "5848_1",
      "description": "Battery Module Over Temperature (BatteryModule 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 231,
      "name": "5849_1",
      "description": "Replace Battery Module (BatteryModule 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 242,
      "name": "5847_2",
      "description": "Battery Module Temperature Sensor Fault (BatteryModule 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 243,
      "name": "5848_2",
      "description": "Battery Module Over Temperature (BatteryModule 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 244,
      "name": "5849_2",
      "description": "Replace Battery Module (BatteryModule 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1256,
      "name": "5847_80",
      "description": "Battery Module Temperature Sensor Fault (BatteryModule 80)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1257,
      "name": "5848_80",
      "description": "Battery Module Over Temperature (BatteryModule 80)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1258,
      "name": "5849_80",
      "description": "Replace Battery Module (BatteryModule 80)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1269,
      "name": "5842_1",
      "description": "Charger Module Fan Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4096_1",
      "description": "System Input RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4098_1",
      "description": "System Input RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4100_1",
      "description": "System Input RMS L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4097_1",
      "description": "System Input RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4099_1",
      "description": "System Input RMS L2-L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4101_1",
      "description": "System Input RMS L3-L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4113_1",
      "description": "System Input RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "4114_1",
      "description": "System Input RMS Current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "4115_1",
      "description": "System Input RMS Current L3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "4116_1",
      "description": "System Input Power Factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "4117_1",
      "description": "System Input Power Factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "4118_1",
      "description": "System Input Power Factor L3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "4119_1",
      "description": "System Input Brown Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "4120_1",
      "description": "System Input Black Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "4128_1",
      "description": "Bypass Input Voltage RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "4129_1",
      "description": "Bypass Input Voltage RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "5837_1",
      "description": "Number Of Transfers To Bypass",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "4155_1",
      "description": "Battery Volts for Cabinet",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "4149_1",
      "description": "DC Bus Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "5853_1",
      "description": "Battery Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10045,
      "name": "5853_1_deg_F",
      "description": "Battery Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "5854_1",
      "description": "Number of Discharge Cycles (Battery)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "5855_1",
      "description": "Accumulated Discharge Time (Battery)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "5804_1",
      "description": "Time Until Next Auto Battery Test",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "5800_1",
      "description": "Number of EBC Installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "5802_1",
      "description": "Low Battery Warning Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "4385_1",
      "description": "System Output Voltage RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "4386_1",
      "description": "System Output Voltage RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "4201_1",
      "description": "System Output Voltage RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "4204_1",
      "description": "System Output RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "4205_1",
      "description": "System Output RMS Current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "4210_1",
      "description": "System Output Power Factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "4211_1",
      "description": "System Output Power Factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "5868_1",
      "description": "System Output Apparent Power L1",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "5869_1",
      "description": "System Output Apparent Power L2",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "5859_1",
      "description": "System Output Power L1",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "5860_1",
      "description": "System Output Power L2",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "4223_1",
      "description": "System Output Pct Power L1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "4224_1",
      "description": "System Output Pct Power L2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "5813_1",
      "description": "Maximum Load Alarm Limit",
      "units": "kVA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "5814_1",
      "description": "Shutdown After Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "5815_1",
      "description": "Reboot After Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "5816_1",
      "description": "Output On Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "5821_1",
      "description": "System Capacity",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "5822_1",
      "description": "Frame Capacity",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "5823_1",
      "description": "Number of Installed Power Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "5824_1",
      "description": "Number Of Active Power Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "5825_1",
      "description": "Number Of Power Modules With Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "5826_1",
      "description": "Number Of Failed Power Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "5827_1",
      "description": "Number of Installed Battery Strings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "5828_1",
      "description": "Number of Active Battery Strings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "5829_1",
      "description": "Number of Battery Strings With Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "5830_1",
      "description": "Number of Failed Battery Strings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "5852_1",
      "description": "Auto Restart Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "5866_1",
      "description": "No Load Warning Current Threshold",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "5867_1",
      "description": "No Load Warning Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "4291_1",
      "description": "Inlet air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10104,
      "name": "4291_1_deg_F",
      "description": "Inlet air temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "5843_1",
      "description": "Battery String Voltage (BatteryModule 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "5844_1",
      "description": "Battery Module Temperature (BatteryModule 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10115,
      "name": "5844_1_deg_F",
      "description": "Battery Module Temperature (BatteryModule 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "5845_1",
      "description": "Number of Discharge Cycles (BatteryModule 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "5846_1",
      "description": "Accumulated Discharge Time (BatteryModule 1)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "5843_2",
      "description": "Battery String Voltage (BatteryModule 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "5844_2",
      "description": "Battery Module Temperature (BatteryModule 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10129,
      "name": "5844_2_deg_F",
      "description": "Battery Module Temperature (BatteryModule 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "5845_2",
      "description": "Number of Discharge Cycles (BatteryModule 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "5846_2",
      "description": "Accumulated Discharge Time (BatteryModule 2)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1220,
      "name": "5843_80",
      "description": "Battery String Voltage (BatteryModule 80)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1221,
      "name": "5844_80",
      "description": "Battery Module Temperature (BatteryModule 80)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11221,
      "name": "5844_80_deg_F",
      "description": "Battery Module Temperature (BatteryModule 80)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1222,
      "name": "5845_80",
      "description": "Number of Discharge Cycles (BatteryModule 80)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1223,
      "name": "5846_80",
      "description": "Accumulated Discharge Time (BatteryModule 80)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1234,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4553_1",
      "description": "Server Class",
      "units": "",
      "access": "R",
      "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4737_1",
      "description": "Bypass Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "4871_1",
      "description": "UPS Battery Status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "5799_1",
      "description": "Battery is",
      "units": "",
      "access": "R",
      "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "5803_1",
      "description": "Automatic Battery Test",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "5805_1",
      "description": "Auto Battery Test Interval",
      "units": "",
      "access": "W",
      "states": "1=8 weeks, 2=12 weeks, 3=16 weeks, 4=20 weeks, 5=26 weeks"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "5858_1",
      "description": "Manual Battery Test",
      "units": "",
      "access": "W",
      "states": "1=Start Test"
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "4744_1",
      "description": "Output Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "4746_1",
      "description": "Inverter On/Off State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 50,
      "name": "5820_1",
      "description": "System Set To Operate With",
      "units": "",
      "access": "W",
      "states": "1=No Redundancy, 2=Redundancy"
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 62,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 63,
      "name": "5831_1",
      "description": "Auto Restart",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "5832_1",
      "description": "Auto Restart Minimum Battery Setting",
      "units": "",
      "access": "W",
      "states": "1=0%, 2=10%, 3=20%, 4=30%, 5=40%, 6=50%, 7=60%, 8=70%, 9=80%, 10=90%"
    },
    {
      "type": "MV",
      "instance": 75,
      "name": "5833_1",
      "description": "Module Operating Status (PowerModule 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 76,
      "name": "5864_1",
      "description": "Inverter Status (PowerModule 1)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 87,
      "name": "5833_2",
      "description": "Module Operating Status (PowerModule 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 88,
      "name": "5864_2",
      "description": "Inverter Status (PowerModule 2)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 183,
      "name": "5833_10",
      "description": "Module Operating Status (PowerModule 10)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 184,
      "name": "5864_10",
      "description": "Inverter Status (PowerModule 10)",
      "units": "",
      "access": "R",
      "states": "1=Inverter Inactive, 2=Inverter Active"
    },
    {
      "type": "MV",
      "instance": 195,
      "name": "5834_1",
      "description": "Module Operating Status (BatteryModule 1)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 206,
      "name": "5834_2",
      "description": "Module Operating Status (BatteryModule 2)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1064,
      "name": "5834_80",
      "description": "Module Operating Status (BatteryModule 80)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1075,
      "name": "5835_1",
      "description": "Module Operating Status (ChargerModule)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    },
    {
      "type": "MV",
      "instance": 1076,
      "name": "5841_1",
      "description": "Charger Mode",
      "units": "",
      "access": "R",
      "states": "1=Not Charging, 2=Float Charging, 3=Current Limit Charging, 4=Equalize Charging"
    },
    {
      "type": "MV",
      "instance": 1087,
      "name": "5836_1",
      "description": "Module Operating Status (BypassControlModule)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Warning, 3=Alarm, 4=Fault"
    }
  ]
}
