{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert EPM UPS",
  "model_slug": "epm",
  "aliases": [
    "Liebert EPM",
    "EPM",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert EPM UPS systems.",
  "summary": "The Liebert EPM UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.126, 5.127, 5.128, pdf pages 1996-2002 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 15",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 14",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 41",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 82",
        "name": "4208_1",
        "why": "Output power, kW"
      },
      {
        "ref": "AV 1",
        "name": "4097_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 55",
        "name": "4385_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 58",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 51",
        "name": "4168_1",
        "why": "Load is on battery"
      },
      {
        "ref": "BV 40",
        "name": "4300_1",
        "why": "Internal communication lost"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4170_1",
      "description": "Battery Equalize",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4200_1",
      "description": "Battery Charging Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "4315_1",
      "description": "On Generator",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "4741_1",
      "description": "Battery Self Test",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "4176_1",
      "description": "Battery Circuit Breaker 1 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "4179_1",
      "description": "Battery Circuit Breaker 2 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "4182_1",
      "description": "Battery Circuit Breaker 3 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "4185_1",
      "description": "Battery Circuit Breaker 4 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "4173_1",
      "description": "Main Battery Disconnect Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "4295_1",
      "description": "Rectifier Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "4233_1",
      "description": "Inverter Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "4135_1",
      "description": "Bypass Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "4758_1",
      "description": "LBS Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "4311_1",
      "description": "System Fan Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "4310_1",
      "description": "Equipment Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "4213_1",
      "description": "System Shutdown - EPO",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "4143_1",
      "description": "Bypass Static Switch Unavailable",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "4139_1",
      "description": "Bypass - Excess Auto Retransfers",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "4823_1",
      "description": "Parallel Comm Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "4314_1",
      "description": "Power Supply Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "4219_1",
      "description": "Battery Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "4146_1",
      "description": "System Input Phs Rotation Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "4440_1",
      "description": "Fuse Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "5960_1",
      "description": "Inverter Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "4831_1",
      "description": "MMS Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "4290_1",
      "description": "Inverter Shutdown - Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "4389_1",
      "description": "System Output Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "4300_1",
      "description": "Internal Communications Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "4164_1",
      "description": "Battery Charging Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "4382_1",
      "description": "System Input Current Imbalance",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "5149_1",
      "description": "Battery Not Qualified",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "5150_1",
      "description": "Battery Terminals Reversed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "5151_1",
      "description": "Battery Converter Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "5153_1",
      "description": "Load Sharing Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "5154_1",
      "description": "DC Bus Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "5155_1",
      "description": "Mains Input Neutral Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "5156_1",
      "description": "Load Impact Transfer",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "5157_1",
      "description": "User Operation Invalid",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "4299_1",
      "description": "Output Load on Maint. Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "4166_1",
      "description": "Battery Capacity Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "4834_1",
      "description": "MMS On Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "4825_1",
      "description": "Loss of Redundancy",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "5770_1",
      "description": "Top Outlet Fan Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "5771_1",
      "description": "MMS Over Capacity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "5957_1",
      "description": "Bypass Input Voltage Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "5839_1",
      "description": "Power Module Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "5458_1",
      "description": "Excess ECO Suspends",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "4222_1",
      "description": "Battery Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "4147_1",
      "description": "System Input Current Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "6059_1",
      "description": "Inverter Relay Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "6060_1",
      "description": "Transfer to Bypass - System Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "6061_1",
      "description": "Input Source Backfeed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "6062_1",
      "description": "Loss of Synchronization",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "6063_1",
      "description": "Battery Converter Current Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "6064_1",
      "description": "LBS Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "6065_1",
      "description": "Battery Charge Equalization Timeout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "6066_1",
      "description": "Parallel Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "6067_1",
      "description": "Battery Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "6068_1",
      "description": "Battery Room Alarm",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "4177_1",
      "description": "Battery Breaker 1 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "4180_1",
      "description": "Battery Breaker 2 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "4183_1",
      "description": "Battery Breaker 3 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "4186_1",
      "description": "Battery Breaker 4 Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "4216_1",
      "description": "Bypass Backfeed Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4097_1",
      "description": "System Input RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4099_1",
      "description": "System Input RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4101_1",
      "description": "System Input RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4113_1",
      "description": "System Input RMS Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4114_1",
      "description": "System Input RMS Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4115_1",
      "description": "System Input RMS Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "4096_1",
      "description": "System Input RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "4098_1",
      "description": "System Input RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "4100_1",
      "description": "System Input RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "4116_1",
      "description": "System Input Power Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "4117_1",
      "description": "System Input Power Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "4118_1",
      "description": "System Input Power Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "4128_1",
      "description": "Bypass Input Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "4129_1",
      "description": "Bypass Input Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "4130_1",
      "description": "Bypass Input Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "4126_1",
      "description": "Bypass Input Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "4127_1",
      "description": "Bypass Input Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "4155_1",
      "description": "Battery Volts for Cabinet",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "4156_1",
      "description": "Battery Temperature for Cabinet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10043,
      "name": "4156_1_deg_F",
      "description": "Battery Temperature for Cabinet",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "4149_1",
      "description": "DC Bus Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "4385_1",
      "description": "System Output Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "4386_1",
      "description": "System Output Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "4387_1",
      "description": "System Output Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "4204_1",
      "description": "System Output RMS Current Phs A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "4205_1",
      "description": "System Output RMS Current Phs B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "4206_1",
      "description": "System Output RMS Current Phs C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "4201_1",
      "description": "System Output Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "4202_1",
      "description": "System Output Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "4203_1",
      "description": "System Output Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "4210_1",
      "description": "System Output Power Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "4211_1",
      "description": "System Output Power Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "4212_1",
      "description": "System Output Power Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "4223_1",
      "description": "System Output Pct Power Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "4224_1",
      "description": "System Output Pct Power Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "4225_1",
      "description": "System Output Pct Power Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "4812_1",
      "description": "MMS Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "4811_1",
      "description": "MMS Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "5159_1",
      "description": "Output Current Crest Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "5160_1",
      "description": "Output Current Crest Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "5161_1",
      "description": "Output Current Crest Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "5859_1",
      "description": "System Output Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "5860_1",
      "description": "System Output Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "5959_1",
      "description": "System Output Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "5868_1",
      "description": "System Output Apparent Power Phs A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "5869_1",
      "description": "System Output Apparent Power Phs B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "5870_1",
      "description": "System Output Apparent Power Phs C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "4103_1",
      "description": "System Input Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "4104_1",
      "description": "System Input Nominal Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "4259_1",
      "description": "Bypass Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "4260_1",
      "description": "System Output Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "4261_1",
      "description": "System Output Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "4292_1",
      "description": "Total System Operating Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "6069_1",
      "description": "Average system efficiency",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "4291_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10113,
      "name": "4291_1_deg_F",
      "description": "Inlet Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4871_1",
      "description": "UPS battery1 status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4746_1",
      "description": "Inverter On/Off State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "4772_1",
      "description": "Maintenance Bypass Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "5454_1",
      "description": "ECO Mode Operation State",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "4766_1",
      "description": "Input Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "4769_1",
      "description": "Internal Bypass Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "4768_1",
      "description": "Output Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "6053_1",
      "description": "UPS Application Mode",
      "units": "",
      "access": "R",
      "states": "1=UPS Mode, 2=Frequency converter mode"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "4874_1",
      "description": "MMS UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "5448_1",
      "description": "Intelligent Parallel Operation State",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "6054_1",
      "description": "Advanced Efficiency Mode",
      "units": "",
      "access": "R",
      "states": "1=unknown, 2=ECO mode, 3=Intelligent ECO mode, 4=Active Inverter ECO mode"
    }
  ]
}
