{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert EXL UPS",
  "model_slug": "exl",
  "aliases": [
    "Liebert EXL",
    "EXL",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert EXL UPS systems.",
  "summary": "The Liebert EXL UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.130, 5.131, 5.132, pdf pages 2008-2036 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 117",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 118",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 58",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 103",
        "name": "4208_1",
        "why": "Output power, kW"
      },
      {
        "ref": "AV 1",
        "name": "4097_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 96",
        "name": "4201_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 99",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 40",
        "name": "4168_1",
        "why": "Load is on battery"
      },
      {
        "ref": "BV 155",
        "name": "4300_1",
        "why": "Internal communication lost"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4147_1",
      "description": "System Input Current Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "5568_1",
      "description": "Input Undervoltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "4135_1",
      "description": "Bypass Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "4132_1",
      "description": "Bypass Overload Phase A",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "4133_1",
      "description": "Bypass Overload Phase B",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "4134_1",
      "description": "Bypass Overload Phase C",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "4137_1",
      "description": "Bypass Auto Retransfer Primed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "4138_1",
      "description": "Bypass Auto Retransfer Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "4139_1",
      "description": "Bypass - Excess Auto Retransfers",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "4142_1",
      "description": "Bypass Static Switch Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "4143_1",
      "description": "Bypass Static Switch Unavailable",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "4144_1",
      "description": "Bypass Excessive Pulse Parallel",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "4145_1",
      "description": "Bypass Auto Transfer Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "4218_1",
      "description": "Bypass - Manual Rexfr Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "4217_1",
      "description": "Bypass - Manual Xfr Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "5984_1",
      "description": "Bypass Undervoltage Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "4740_1",
      "description": "Battery Test Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "4166_1",
      "description": "Battery Capacity Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "4169_1",
      "description": "Battery Temperature Imbalance",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "4170_1",
      "description": "Battery Equalize",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "4741_1",
      "description": "Battery Self Test",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "4173_1",
      "description": "Main Battery Disconnect Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "4174_1",
      "description": "Battery Temperature Sensor Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "4176_1",
      "description": "Battery Circuit Breaker 1 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "4179_1",
      "description": "Battery Circuit Breaker 2 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "4182_1",
      "description": "Battery Circuit Breaker 3 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "4185_1",
      "description": "Battery Circuit Breaker 4 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "4188_1",
      "description": "Battery Circuit Breaker 5 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "4191_1",
      "description": "Battery Circuit Breaker 6 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "4194_1",
      "description": "Battery Circuit Breaker 7 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "4197_1",
      "description": "Battery Circuit Breaker 8 Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "5871_1",
      "description": "Battery Over Temperature Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "4220_1",
      "description": "Battery - External Monitor 1",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "4221_1",
      "description": "Battery - External Monitor 2",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "4742_1",
      "description": "Battery Low Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "4213_1",
      "description": "System Shutdown - EPO",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "4230_1",
      "description": "System Output Low Power Factor",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "4286_1",
      "description": "Output Amp Over User Limit-Phs A",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "4287_1",
      "description": "Output Amp Over User Limit-Phs B",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "4288_1",
      "description": "Output Amp Over User Limit-Phs C",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "4389_1",
      "description": "System Output Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "5144_1",
      "description": "Output Of/Uf",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "5970_1",
      "description": "Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "4233_1",
      "description": "Inverter Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "4234_1",
      "description": "Inverter Overload Phase A",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "4235_1",
      "description": "Inverter Overload Phase B",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "4236_1",
      "description": "Inverter Overload Phase C",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "4290_1",
      "description": "Inverter Shutdown - Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "4294_1",
      "description": "Inlet Air Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "6011_1",
      "description": "Equipment Over Temp Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "5768_1",
      "description": "Outlet Air Overtemperature Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "4747_1",
      "description": "Equipment Temperature Sensor Fail",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "6217_1",
      "description": "Memory Card Removed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "6218_1",
      "description": "Auto Calibration Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "6219_1",
      "description": "Auto Calibration Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "4270_1",
      "description": "Input Contact 01",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "4271_1",
      "description": "Input Contact 02",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "4272_1",
      "description": "Input Contact 03",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "4273_1",
      "description": "Input Contact 04",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "4274_1",
      "description": "Input Contact 05",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "4275_1",
      "description": "Input Contact 06",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "4276_1",
      "description": "Input Contact 07",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "4277_1",
      "description": "Input Contact 08",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "4278_1",
      "description": "Input Contact 09",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "4279_1",
      "description": "Input Contact 10",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "4280_1",
      "description": "Input Contact 11",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "4281_1",
      "description": "Input Contact 12",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "4282_1",
      "description": "Input Contact 13",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "4283_1",
      "description": "Input Contact 14",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "4284_1",
      "description": "Input Contact 15",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "4285_1",
      "description": "Input Contact 16",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "4295_1",
      "description": "Rectifier Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 153,
      "name": "4749_1",
      "description": "Fan Redundancy Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 154,
      "name": "4750_1",
      "description": "Slave Fan Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 155,
      "name": "4300_1",
      "description": "Internal Communications Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 156,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 157,
      "name": "4299_1",
      "description": "Output Load on Maint. Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 158,
      "name": "4325_1",
      "description": "Backfeed Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 159,
      "name": "4316_1",
      "description": "Auto Restart In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "4314_1",
      "description": "Power Supply Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 161,
      "name": "4315_1",
      "description": "On Generator",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 162,
      "name": "4317_1",
      "description": "Auto Restart Inhibited - Ext",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "4439_1",
      "description": "Automatic Restart Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 164,
      "name": "4753_1",
      "description": "Main Controller Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 165,
      "name": "4440_1",
      "description": "Fuse Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 166,
      "name": "4441_1",
      "description": "System Controller Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 167,
      "name": "4442_1",
      "description": "System Breaker(s) Open Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 168,
      "name": "4754_1",
      "description": "System Breaker(s) Close Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 169,
      "name": "5769_1",
      "description": "EMO Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 170,
      "name": "4756_1",
      "description": "Service Code Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 171,
      "name": "4758_1",
      "description": "LBS Inhibited",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "5881_1",
      "description": "Regeneration Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "5882_1",
      "description": "Regeneration Operation Terminated",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "5883_1",
      "description": "Regeneration Operation Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "4760_1",
      "description": "Controls Reset Required",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 176,
      "name": "5561_1",
      "description": "LBS Active - Master",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 177,
      "name": "5562_1",
      "description": "LBS Active - Slave",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 178,
      "name": "5788_1",
      "description": "Cont Tie Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 179,
      "name": "6080_1",
      "description": "UPSC Communication Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 180,
      "name": "6066_1",
      "description": "Parallel Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 181,
      "name": "7467_1",
      "description": "Thermal Margin Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 191,
      "name": "4823_1",
      "description": "Parallel Comm Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 192,
      "name": "4825_1",
      "description": "Loss of Redundancy",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 193,
      "name": "4827_1",
      "description": "MMS Transfer Inhibit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 194,
      "name": "4828_1",
      "description": "MMS Retransfer Inhibit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 195,
      "name": "4831_1",
      "description": "MMS Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 196,
      "name": "4834_1",
      "description": "MMS On Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 197,
      "name": "4835_1",
      "description": "MMS Low Battery Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 198,
      "name": "5145_1",
      "description": "MMS Module Alarm Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 199,
      "name": "6220_1",
      "description": "Module Output Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 209,
      "name": "5453_1",
      "description": "Module In Standby - Intelligent Paralleling",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "5456_1",
      "description": "ECO Mode Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "5457_1",
      "description": "ECO Mode Suspended",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 222,
      "name": "5458_1",
      "description": "Excess ECO Suspends",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 233,
      "name": "4726_1",
      "description": "Service Required",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 251,
      "name": "6216_1",
      "description": "Precharge Circuit Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4097_1",
      "description": "System Input RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4099_1",
      "description": "System Input RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4101_1",
      "description": "System Input RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4113_1",
      "description": "System Input RMS Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4114_1",
      "description": "System Input RMS Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4115_1",
      "description": "System Input RMS Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "4126_1",
      "description": "Bypass Input Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "4127_1",
      "description": "Bypass Input Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "4136_1",
      "description": "Bypass Sync Phase Difference",
      "units": "deg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "4157_1",
      "description": "Bypass SS Overload Time Remain",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "5980_1",
      "description": "Manual Transfer Bypass Voltage High Limit",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "5981_1",
      "description": "Manual Transfer Bypass Voltage Low Limit",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "4738_1",
      "description": "Auto Retransfer Time Remaining",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "4152_1",
      "description": "Battery Total Discharge Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "4155_1_1",
      "description": "Battery Volts for Cabinet 1",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "4155_1_2",
      "description": "Battery Volts for Cabinet 2",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "4155_1_3",
      "description": "Battery Volts for Cabinet 3",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "4155_1_4",
      "description": "Battery Volts for Cabinet 4",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "4155_1_5",
      "description": "Battery Volts for Cabinet 5",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "4155_1_6",
      "description": "Battery Volts for Cabinet 6",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "4155_1_7",
      "description": "Battery Volts for Cabinet 7",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "4155_1_8",
      "description": "Battery Volts for Cabinet 8",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "4156_1_1",
      "description": "Battery Temperature for Cabinet 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10047,
      "name": "4156_1_1_deg_F",
      "description": "Battery Temperature for Cabinet 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "4156_1_2",
      "description": "Battery Temperature for Cabinet 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10048,
      "name": "4156_1_2_deg_F",
      "description": "Battery Temperature for Cabinet 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "4156_1_3",
      "description": "Battery Temperature for Cabinet 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10049,
      "name": "4156_1_3_deg_F",
      "description": "Battery Temperature for Cabinet 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "4156_1_4",
      "description": "Battery Temperature for Cabinet 4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10050,
      "name": "4156_1_4_deg_F",
      "description": "Battery Temperature for Cabinet 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "4156_1_5",
      "description": "Battery Temperature for Cabinet 5",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10051,
      "name": "4156_1_5_deg_F",
      "description": "Battery Temperature for Cabinet 5",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "4156_1_6",
      "description": "Battery Temperature for Cabinet 6",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10052,
      "name": "4156_1_6_deg_F",
      "description": "Battery Temperature for Cabinet 6",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "4156_1_7",
      "description": "Battery Temperature for Cabinet 7",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10053,
      "name": "4156_1_7_deg_F",
      "description": "Battery Temperature for Cabinet 7",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "4156_1_8",
      "description": "Battery Temperature for Cabinet 8",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10054,
      "name": "4156_1_8_deg_F",
      "description": "Battery Temperature for Cabinet 8",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "5987_1",
      "description": "Battery Recharge Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "5988_1",
      "description": "Battery Float Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "4739_1",
      "description": "Battery Amp-Hours Consumed This Discharge",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "4151_1",
      "description": "Battery Discharge Time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "4159_1",
      "description": "Battery Discharge Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "4160_1",
      "description": "Battery Commission Date",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "5989_1",
      "description": "Battery Equalize Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "5990_1",
      "description": "Battery Equalize Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "5991_1",
      "description": "Battery Self Test Cycle Time",
      "units": "week(s)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "5992_1",
      "description": "Battery Self Test Time of Test",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "5993_1",
      "description": "Battery Self Test Start Date",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "5994_1",
      "description": "Battery Self Test Duration",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "5995_1",
      "description": "Battery Self Test Minimum Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "5802_1",
      "description": "Low Battery Warning Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "5996_1",
      "description": "Battery Over Temp Warn Setting",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10070,
      "name": "5996_1_deg_F",
      "description": "Battery Over Temp Warn Setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "5997_1",
      "description": "Battery Over Temp Limit Setting",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10071,
      "name": "5997_1_deg_F",
      "description": "Battery Over Temp Limit Setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "6000_1",
      "description": "Battery Cell Count Adjust",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "6001_1",
      "description": "Battery Cell Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "4148_1",
      "description": "DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "4149_1",
      "description": "DC Bus Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "4201_1",
      "description": "System Output Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "4202_1",
      "description": "System Output Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "4203_1",
      "description": "System Output Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "4204_1",
      "description": "System Output RMS Current Phs A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "4205_1",
      "description": "System Output RMS Current Phs B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "4206_1",
      "description": "System Output RMS Current Phs C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "4210_1",
      "description": "System Output Power Factor Phs A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "4211_1",
      "description": "System Output Power Factor Phs B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "4212_1",
      "description": "System Output Power Factor Phs C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "4223_1",
      "description": "System Output Pct Power Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "4224_1",
      "description": "System Output Pct Power Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "4225_1",
      "description": "System Output Pct Power Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "4226_1",
      "description": "System Output Pct Pwr (VA) Phs A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "4227_1",
      "description": "System Output Pct Pwr (VA) Phs B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "4228_1",
      "description": "System Output Pct Pwr (VA) Phs C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "4232_1",
      "description": "Inverter Overload Time Remaining",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "6005_1",
      "description": "Maximum Load Exceeded Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "6006_1",
      "description": "Maximum Load Exceeded Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "6007_1",
      "description": "Maximum Load Exceeded Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "6008_1",
      "description": "Maximum Load Exceeded Delay",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "6010_1",
      "description": "Inlet Air Warning Setting",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10139,
      "name": "6010_1_deg_F",
      "description": "Inlet Air Warning Setting",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "4291_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10140,
      "name": "4291_1_deg_F",
      "description": "Inlet Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "4292_1",
      "description": "Total System Operating Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "Secs since Epoch(UTC)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "5446_1",
      "description": "Total kW Hours Saved",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "6013_1",
      "description": "Delay for Input Contact 01",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "6014_1",
      "description": "Delay for Input Contact 02",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "6015_1",
      "description": "Delay for Input Contact 03",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "6016_1",
      "description": "Delay for Input Contact 04",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "6017_1",
      "description": "Delay for Input Contact 05",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "6018_1",
      "description": "Delay for Input Contact 06",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "6019_1",
      "description": "Delay for Input Contact 07",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "6020_1",
      "description": "Delay for Input Contact 08",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "6021_1",
      "description": "Delay for Input Contact 09",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "6022_1",
      "description": "Delay for Input Contact 10",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "6023_1",
      "description": "Delay for Input Contact 11",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "6024_1",
      "description": "Delay for Input Contact 12",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "6025_1",
      "description": "Delay for Input Contact 13",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "6026_1",
      "description": "Delay for Input Contact 14",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "6027_1",
      "description": "Delay for Input Contact 15",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "6028_1",
      "description": "Delay for Input Contact 16",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "6075_1",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "6076_1",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "6077_1",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "6078_1",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "6079_1",
      "description": "PRB Delay (External Output Signals 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "6075_2",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "6076_2",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "6077_2",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "6078_2",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "6079_2",
      "description": "PRB Delay (External Output Signals 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "6075_3",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "6076_3",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "6077_3",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "6078_3",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "6079_3",
      "description": "PRB Delay (External Output Signals 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "6075_4",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "6076_4",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "6077_4",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "6078_4",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "6079_4",
      "description": "PRB Delay (External Output Signals 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "6075_5",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "6076_5",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "6077_5",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "6078_5",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "6079_5",
      "description": "PRB Delay (External Output Signals 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "6075_6",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "6076_6",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "6077_6",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "6078_6",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "6079_6",
      "description": "PRB Delay (External Output Signals 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "6075_7",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "6076_7",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "6077_7",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "6078_7",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "6079_7",
      "description": "PRB Delay (External Output Signals 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "6075_8",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "6076_8",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "6077_8",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "6078_8",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "6079_8",
      "description": "PRB Delay (External Output Signals 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "6075_9",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "6076_9",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "6077_9",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "6078_9",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "6079_9",
      "description": "PRB Delay (External Output Signals 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "6075_10",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "6076_10",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "6077_10",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "6078_10",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "6079_10",
      "description": "PRB Delay (External Output Signals 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "6075_11",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "6076_11",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "6077_11",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "6078_11",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "6079_11",
      "description": "PRB Delay (External Output Signals 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "6075_12",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "6076_12",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "6077_12",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "6078_12",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "6079_12",
      "description": "PRB Delay (External Output Signals 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "6075_13",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "6076_13",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "6077_13",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "6078_13",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "6079_13",
      "description": "PRB Delay (External Output Signals 13)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "6075_14",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376,
      "name": "6076_14",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "6077_14",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "6078_14",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379,
      "name": "6079_14",
      "description": "PRB Delay (External Output Signals 14)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "6075_15",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 391,
      "name": "6076_15",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 392,
      "name": "6077_15",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 393,
      "name": "6078_15",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 394,
      "name": "6079_15",
      "description": "PRB Delay (External Output Signals 15)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "6075_16",
      "description": "PRB Relay Trigger Event # 1 (External Output Signals 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "6076_16",
      "description": "PRB Relay Trigger Event # 2 (External Output Signals 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "6077_16",
      "description": "PRB Relay Trigger Event # 3 (External Output Signals 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "6078_16",
      "description": "PRB Relay Trigger Event # 4 (External Output Signals 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "6079_16",
      "description": "PRB Delay (External Output Signals 16)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 420,
      "name": "5789_1",
      "description": "System Accumulated Energy",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 421,
      "name": "5790_1",
      "description": "Module Accumulated Energy",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 422,
      "name": "5791_1",
      "description": "Output kWh Reset Timestamp",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 423,
      "name": "5793_1",
      "description": "Output Peak kW Demand",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 424,
      "name": "5794_1",
      "description": "Output Peak kW Demand Hist",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 425,
      "name": "5797_1",
      "description": "Peak kW Demand Timestamp",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 426,
      "name": "6048_1",
      "description": "Regeneration Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 437,
      "name": "4259_1",
      "description": "Bypass Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 438,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 439,
      "name": "4103_1",
      "description": "System Input Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 440,
      "name": "4260_1",
      "description": "System Output Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 441,
      "name": "4261_1",
      "description": "System Output Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 442,
      "name": "4262_1",
      "description": "Battery Cell Count - Lead Acid",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "4264_1",
      "description": "Output Apparent Power Rating",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 444,
      "name": "4265_1",
      "description": "Output Real Power Rating",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 445,
      "name": "4800_1",
      "description": "System UPS Module Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 446,
      "name": "4267_1",
      "description": "System Output Maximum Amp Rating",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 457,
      "name": "4801_1",
      "description": "Multi-module System Output Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 458,
      "name": "4802_1",
      "description": "Multi-module System Output Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 459,
      "name": "4803_1",
      "description": "Multi-module System Output Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 460,
      "name": "4804_1",
      "description": "Multi-module System Output Voltage RMS A-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 461,
      "name": "4805_1",
      "description": "Multi-module System Output Voltage RMS B-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 462,
      "name": "4806_1",
      "description": "Multi-module System Output Voltage RMS C-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 463,
      "name": "4807_1",
      "description": "Sum of MMS Output RMS Currents for Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 464,
      "name": "4808_1",
      "description": "Sum of MMS Output RMS Currents for Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 465,
      "name": "4809_1",
      "description": "Sum of MMS Output RMS Currents for Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 466,
      "name": "4810_1",
      "description": "MMS Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 467,
      "name": "4811_1",
      "description": "MMS Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 468,
      "name": "4812_1",
      "description": "MMS Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 469,
      "name": "4813_1",
      "description": "MMS Output Power Factor Phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 470,
      "name": "4814_1",
      "description": "MMS Output Power Factor Phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 471,
      "name": "4815_1",
      "description": "MMS Output Power Factor Phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 472,
      "name": "4816_1",
      "description": "MMS Output Pct Power Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 473,
      "name": "4817_1",
      "description": "MMS Output Pct Power Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 474,
      "name": "4818_1",
      "description": "MMS Output Pct Power Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 475,
      "name": "4819_1",
      "description": "MMS Output Pct Apparent Pwr (kVA) Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 476,
      "name": "4820_1",
      "description": "MMS Output Pct Apparent Pwr (kVA) Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 477,
      "name": "4821_1",
      "description": "MMS Output Pct Apparent Pwr (kVA) Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 478,
      "name": "4822_1",
      "description": "Number of Redundant Modules",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 479,
      "name": "4829_1",
      "description": "MMS Module Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 480,
      "name": "4833_1",
      "description": "Number of Modules in a MMS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 491,
      "name": "4861_1",
      "description": "MMS Module Total kW Output (ModuleList 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 492,
      "name": "4862_1",
      "description": "MMS Module Total kVA Output (ModuleList 1)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 493,
      "name": "4863_1",
      "description": "MMS Module DC Bus Voltage (ModuleList 1)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 494,
      "name": "4864_1",
      "description": "MMS Module Battery Current (ModuleList 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 495,
      "name": "4865_1",
      "description": "MMS Module Battery Time Remaining (ModuleList 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 506,
      "name": "4861_2",
      "description": "MMS Module Total kW Output (ModuleList 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 507,
      "name": "4862_2",
      "description": "MMS Module Total kVA Output (ModuleList 2)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 508,
      "name": "4863_2",
      "description": "MMS Module DC Bus Voltage (ModuleList 2)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 509,
      "name": "4864_2",
      "description": "MMS Module Battery Current (ModuleList 2)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 510,
      "name": "4865_2",
      "description": "MMS Module Battery Time Remaining (ModuleList 2)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 521,
      "name": "4861_3",
      "description": "MMS Module Total kW Output (ModuleList 3)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 522,
      "name": "4862_3",
      "description": "MMS Module Total kVA Output (ModuleList 3)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 523,
      "name": "4863_3",
      "description": "MMS Module DC Bus Voltage (ModuleList 3)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 524,
      "name": "4864_3",
      "description": "MMS Module Battery Current (ModuleList 3)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 525,
      "name": "4865_3",
      "description": "MMS Module Battery Time Remaining (ModuleList 3)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 536,
      "name": "4861_4",
      "description": "MMS Module Total kW Output (ModuleList 4)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 537,
      "name": "4862_4",
      "description": "MMS Module Total kVA Output (ModuleList 4)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 538,
      "name": "4863_4",
      "description": "MMS Module DC Bus Voltage (ModuleList 4)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 539,
      "name": "4864_4",
      "description": "MMS Module Battery Current (ModuleList 4)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "4865_4",
      "description": "MMS Module Battery Time Remaining (ModuleList 4)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 551,
      "name": "4861_5",
      "description": "MMS Module Total kW Output (ModuleList 5)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 552,
      "name": "4862_5",
      "description": "MMS Module Total kVA Output (ModuleList 5)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 553,
      "name": "4863_5",
      "description": "MMS Module DC Bus Voltage (ModuleList 5)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 554,
      "name": "4864_5",
      "description": "MMS Module Battery Current (ModuleList 5)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 555,
      "name": "4865_5",
      "description": "MMS Module Battery Time Remaining (ModuleList 5)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 566,
      "name": "4861_6",
      "description": "MMS Module Total kW Output (ModuleList 6)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 567,
      "name": "4862_6",
      "description": "MMS Module Total kVA Output (ModuleList 6)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 568,
      "name": "4863_6",
      "description": "MMS Module DC Bus Voltage (ModuleList 6)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 569,
      "name": "4864_6",
      "description": "MMS Module Battery Current (ModuleList 6)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 570,
      "name": "4865_6",
      "description": "MMS Module Battery Time Remaining (ModuleList 6)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 581,
      "name": "4861_7",
      "description": "MMS Module Total kW Output (ModuleList 7)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582,
      "name": "4862_7",
      "description": "MMS Module Total kVA Output (ModuleList 7)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 583,
      "name": "4863_7",
      "description": "MMS Module DC Bus Voltage (ModuleList 7)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 584,
      "name": "4864_7",
      "description": "MMS Module Battery Current (ModuleList 7)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 585,
      "name": "4865_7",
      "description": "MMS Module Battery Time Remaining (ModuleList 7)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 596,
      "name": "4861_8",
      "description": "MMS Module Total kW Output (ModuleList 8)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 597,
      "name": "4862_8",
      "description": "MMS Module Total kVA Output (ModuleList 8)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 598,
      "name": "4863_8",
      "description": "MMS Module DC Bus Voltage (ModuleList 8)",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 599,
      "name": "4864_8",
      "description": "MMS Module Battery Current (ModuleList 8)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 600,
      "name": "4865_8",
      "description": "MMS Module Battery Time Remaining (ModuleList 8)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 611,
      "name": "5450_1",
      "description": "Intelligent Paralleling Shutdown Delay",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 612,
      "name": "5451_1",
      "description": "Intelligent Parallel Minimum Redundancy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 613,
      "name": "5452_1",
      "description": "Intelligent Parallel Maximum Time in Standby",
      "units": "day",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 624,
      "name": "5459_1",
      "description": "Maximum Auto Suspensions - ECO Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 625,
      "name": "5460_1",
      "description": "Restart Delay - ECO Mode",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 626,
      "name": "5466_1",
      "description": "Time Remaining - ECO Mode",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 637,
      "name": "5464_1_1",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 1)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 638,
      "name": "5465_1_1",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 1)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 649,
      "name": "5464_1_2",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 2)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 650,
      "name": "5465_1_2",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 2)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 661,
      "name": "5464_1_3",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 3)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 662,
      "name": "5465_1_3",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 3)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 673,
      "name": "5464_1_4",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 4)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 674,
      "name": "5465_1_4",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 4)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 685,
      "name": "5464_1_5",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 5)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 686,
      "name": "5465_1_5",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 5)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 697,
      "name": "5464_1_6",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 6)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 698,
      "name": "5465_1_6",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 6)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 709,
      "name": "5464_1_7",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 7)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 710,
      "name": "5465_1_7",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 7)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 721,
      "name": "5464_1_8",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 8)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 722,
      "name": "5465_1_8",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 8)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 733,
      "name": "5464_1_9",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 9)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 734,
      "name": "5465_1_9",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 9)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 745,
      "name": "5464_1_10",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 10)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 746,
      "name": "5465_1_10",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 10)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 757,
      "name": "5464_1_11",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 11)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 758,
      "name": "5465_1_11",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 11)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 769,
      "name": "5464_1_12",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 12)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 770,
      "name": "5465_1_12",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 12)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 781,
      "name": "5464_1_13",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 13)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 782,
      "name": "5465_1_13",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 13)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 793,
      "name": "5464_1_14",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 14)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 794,
      "name": "5465_1_14",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 14)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 805,
      "name": "5464_1_15",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 15)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 806,
      "name": "5465_1_15",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 15)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 817,
      "name": "5464_1_16",
      "description": "Schedule Hour - ECO Mode (EcoModeSchedule 16)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 818,
      "name": "5465_1_16",
      "description": "Schedule Minute - ECO Mode (EcoModeSchedule 16)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4735_1",
      "description": "Input Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "5979_1",
      "description": "Input Breaker Operation",
      "units": "",
      "access": "R",
      "states": "1=Manual, 2=Elec Op"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "4736_1",
      "description": "Static Bypass Switch",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "4737_1",
      "description": "Bypass Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "5986_1",
      "description": "Battery Recharge Method",
      "units": "",
      "access": "R",
      "states": "1=Constant Voltage, 2=Two Step Constant Voltage"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "5803_1",
      "description": "Automatic Battery Test",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "5999_1",
      "description": "Battery Disconnect Setting",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "6002_1",
      "description": "Battery Breaker Operation",
      "units": "",
      "access": "R",
      "states": "1=Manual, 2=Elec Op"
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "4743_1",
      "description": "DC Bus Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "6003_1",
      "description": "DC Converter Status",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "4744_1",
      "description": "Output Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 52,
      "name": "6004_1",
      "description": "Output Breaker Operation",
      "units": "",
      "access": "R",
      "states": "1=Manual, 2=Elec Op"
    },
    {
      "type": "MV",
      "instance": 63,
      "name": "4745_1",
      "description": "Inverter Output Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "4746_1",
      "description": "Inverter On/Off State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 91,
      "name": "6073_1",
      "description": "Include Input Contact Interface 1 Alarms In Summary",
      "units": "",
      "access": "R",
      "states": "1=Not Included, 2=Included"
    },
    {
      "type": "MV",
      "instance": 92,
      "name": "6074_1",
      "description": "Include Input Contact Interface 2 Alarms In Summary",
      "units": "",
      "access": "R",
      "states": "1=Not Included, 2=Included"
    },
    {
      "type": "MV",
      "instance": 103,
      "name": "4748_1",
      "description": "Rectifier Status",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 114,
      "name": "4303_1",
      "description": "UPS Module Type",
      "units": "",
      "access": "R",
      "states": "1=Single Module System, 2=Module (1 + 1), 3=Module (1 + N), 4=Module (N + 1), 5=System Control Cabinet, 6=Main Static Switch"
    },
    {
      "type": "MV",
      "instance": 115,
      "name": "4752_1",
      "description": "UPS System Output Source",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 116,
      "name": "4318_1",
      "description": "System Input Power Source",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Utility (mains), 3=Generator"
    },
    {
      "type": "MV",
      "instance": 117,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 118,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 119,
      "name": "5795_1",
      "description": "Peak kW Demand Period",
      "units": "",
      "access": "R",
      "states": "1=Hourly, 2=Daily, 3=Weekly, 4=Monthly, 5=Yearly"
    },
    {
      "type": "MV",
      "instance": 130,
      "name": "4764_1",
      "description": "Backfeed Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 131,
      "name": "4766_1",
      "description": "Input Breaker (CB1/RIB)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 132,
      "name": "4768_1",
      "description": "Output Breaker (CB2/IOB)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 133,
      "name": "4770_1",
      "description": "Bypass Isolation Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 134,
      "name": "4771_1",
      "description": "Rectifier Feed Breaker (RFB)",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 135,
      "name": "4772_1",
      "description": "Maintenance Bypass Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 136,
      "name": "4773_1",
      "description": "Maintenance Isolation Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 137,
      "name": "6051_1",
      "description": "Precharge Contactor",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 148,
      "name": "4836_1",
      "description": "Module Output Breaker for Module 1",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 149,
      "name": "4837_1",
      "description": "Module Output Breaker for Module 2",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 150,
      "name": "4838_1",
      "description": "Module Output Breaker for Module 3",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 151,
      "name": "4839_1",
      "description": "Module Output Breaker for Module 4",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 152,
      "name": "4840_1",
      "description": "Module Output Breaker for Module 5",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 153,
      "name": "4841_1",
      "description": "Module Output Breaker for Module 6",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 154,
      "name": "4842_1",
      "description": "Module Output Breaker for Module 7",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 155,
      "name": "4843_1",
      "description": "Module Output Breaker for Module 8",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 156,
      "name": "4844_1",
      "description": "Bypass Isolation Breaker for Module 1",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 157,
      "name": "4845_1",
      "description": "Bypass Isolation Breaker for Module 2",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 158,
      "name": "4846_1",
      "description": "Bypass Isolation Breaker for Module 3",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 159,
      "name": "4847_1",
      "description": "Bypass Isolation Breaker for Module 4",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 160,
      "name": "4848_1",
      "description": "Bypass Isolation Breaker for Module 5",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 161,
      "name": "4849_1",
      "description": "Bypass Isolation Breaker for Module 6",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 162,
      "name": "4850_1",
      "description": "Bypass Isolation Breaker for Module 7",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 163,
      "name": "4851_1",
      "description": "Bypass Isolation Breaker for Module 8",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 164,
      "name": "4852_1",
      "description": "System Output Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 165,
      "name": "4853_1",
      "description": "System Load Bank Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 166,
      "name": "4854_1",
      "description": "System Isolation Output Breaker",
      "units": "",
      "access": "R",
      "states": "1=Open, 2=Close, 3=Not Installed"
    },
    {
      "type": "MV",
      "instance": 167,
      "name": "4855_1",
      "description": "SCC Event Summary",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 168,
      "name": "4873_1",
      "description": "MMS UPS Battery Status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 169,
      "name": "4874_1",
      "description": "MMS UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 180,
      "name": "4856_1",
      "description": "MMS Inter-Module Comm Status (ModuleList 1)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 181,
      "name": "4857_1",
      "description": "MMS Event Summary (ModuleList 1)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 182,
      "name": "4858_1",
      "description": "MMS Module Inverter Status (ModuleList 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 183,
      "name": "4859_1",
      "description": "MMS Module Output Voltage Status (ModuleList 1)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 184,
      "name": "4860_1",
      "description": "MMS Module Output Source (ModuleList 1)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 195,
      "name": "4856_2",
      "description": "MMS Inter-Module Comm Status (ModuleList 2)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 196,
      "name": "4857_2",
      "description": "MMS Event Summary (ModuleList 2)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 197,
      "name": "4858_2",
      "description": "MMS Module Inverter Status (ModuleList 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 198,
      "name": "4859_2",
      "description": "MMS Module Output Voltage Status (ModuleList 2)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 199,
      "name": "4860_2",
      "description": "MMS Module Output Source (ModuleList 2)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 210,
      "name": "4856_3",
      "description": "MMS Inter-Module Comm Status (ModuleList 3)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 211,
      "name": "4857_3",
      "description": "MMS Event Summary (ModuleList 3)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 212,
      "name": "4858_3",
      "description": "MMS Module Inverter Status (ModuleList 3)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 213,
      "name": "4859_3",
      "description": "MMS Module Output Voltage Status (ModuleList 3)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 214,
      "name": "4860_3",
      "description": "MMS Module Output Source (ModuleList 3)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 225,
      "name": "4856_4",
      "description": "MMS Inter-Module Comm Status (ModuleList 4)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 226,
      "name": "4857_4",
      "description": "MMS Event Summary (ModuleList 4)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 227,
      "name": "4858_4",
      "description": "MMS Module Inverter Status (ModuleList 4)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 228,
      "name": "4859_4",
      "description": "MMS Module Output Voltage Status (ModuleList 4)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 229,
      "name": "4860_4",
      "description": "MMS Module Output Source (ModuleList 4)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 240,
      "name": "4856_5",
      "description": "MMS Inter-Module Comm Status (ModuleList 5)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 241,
      "name": "4857_5",
      "description": "MMS Event Summary (ModuleList 5)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 242,
      "name": "4858_5",
      "description": "MMS Module Inverter Status (ModuleList 5)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 243,
      "name": "4859_5",
      "description": "MMS Module Output Voltage Status (ModuleList 5)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 244,
      "name": "4860_5",
      "description": "MMS Module Output Source (ModuleList 5)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 255,
      "name": "4856_6",
      "description": "MMS Inter-Module Comm Status (ModuleList 6)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 256,
      "name": "4857_6",
      "description": "MMS Event Summary (ModuleList 6)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 257,
      "name": "4858_6",
      "description": "MMS Module Inverter Status (ModuleList 6)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 258,
      "name": "4859_6",
      "description": "MMS Module Output Voltage Status (ModuleList 6)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 259,
      "name": "4860_6",
      "description": "MMS Module Output Source (ModuleList 6)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 270,
      "name": "4856_7",
      "description": "MMS Inter-Module Comm Status (ModuleList 7)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 271,
      "name": "4857_7",
      "description": "MMS Event Summary (ModuleList 7)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 272,
      "name": "4858_7",
      "description": "MMS Module Inverter Status (ModuleList 7)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 273,
      "name": "4859_7",
      "description": "MMS Module Output Voltage Status (ModuleList 7)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 274,
      "name": "4860_7",
      "description": "MMS Module Output Source (ModuleList 7)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 285,
      "name": "4856_8",
      "description": "MMS Inter-Module Comm Status (ModuleList 8)",
      "units": "",
      "access": "R",
      "states": "1=Failed, 2=Normal"
    },
    {
      "type": "MV",
      "instance": 286,
      "name": "4857_8",
      "description": "MMS Event Summary (ModuleList 8)",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Alarm, 3=Fault"
    },
    {
      "type": "MV",
      "instance": 287,
      "name": "4858_8",
      "description": "MMS Module Inverter Status (ModuleList 8)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 288,
      "name": "4859_8",
      "description": "MMS Module Output Voltage Status (ModuleList 8)",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 289,
      "name": "4860_8",
      "description": "MMS Module Output Source (ModuleList 8)",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 300,
      "name": "5448_1",
      "description": "Intelligent Parallel Operation State",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 301,
      "name": "5449_1",
      "description": "Intelligent Parallel Mode",
      "units": "",
      "access": "R",
      "states": "1=Idle (Fast Recovery), 2=Disconnect (More Efficient), 3=Off (Most Efficient)"
    },
    {
      "type": "MV",
      "instance": 312,
      "name": "5454_1",
      "description": "ECO Mode Operation State",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 313,
      "name": "5455_1",
      "description": "Continuous Operation - ECO Mode",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 324,
      "name": "5461_1_1",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 1)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 325,
      "name": "5462_1_1",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 1)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 326,
      "name": "5463_1_1",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 1)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 337,
      "name": "5461_1_2",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 2)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 338,
      "name": "5462_1_2",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 2)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 339,
      "name": "5463_1_2",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 2)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 350,
      "name": "5461_1_3",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 3)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 351,
      "name": "5462_1_3",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 3)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 352,
      "name": "5463_1_3",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 3)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 363,
      "name": "5461_1_4",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 4)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 364,
      "name": "5462_1_4",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 4)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 365,
      "name": "5463_1_4",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 4)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 376,
      "name": "5461_1_5",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 5)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 377,
      "name": "5462_1_5",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 5)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 378,
      "name": "5463_1_5",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 5)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 389,
      "name": "5461_1_6",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 6)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 390,
      "name": "5462_1_6",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 6)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 391,
      "name": "5463_1_6",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 6)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 402,
      "name": "5461_1_7",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 7)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 403,
      "name": "5462_1_7",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 7)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 404,
      "name": "5463_1_7",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 7)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 415,
      "name": "5461_1_8",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 8)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 416,
      "name": "5462_1_8",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 8)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 417,
      "name": "5463_1_8",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 8)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 428,
      "name": "5461_1_9",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 9)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 429,
      "name": "5462_1_9",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 9)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 430,
      "name": "5463_1_9",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 9)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 441,
      "name": "5461_1_10",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 10)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 442,
      "name": "5462_1_10",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 10)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 443,
      "name": "5463_1_10",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 10)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 454,
      "name": "5461_1_11",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 11)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 455,
      "name": "5462_1_11",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 11)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 456,
      "name": "5463_1_11",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 11)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 467,
      "name": "5461_1_12",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 12)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 468,
      "name": "5462_1_12",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 12)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 469,
      "name": "5463_1_12",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 12)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 480,
      "name": "5461_1_13",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 13)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 481,
      "name": "5462_1_13",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 13)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 482,
      "name": "5463_1_13",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 13)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 493,
      "name": "5461_1_14",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 14)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 494,
      "name": "5462_1_14",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 14)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 495,
      "name": "5463_1_14",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 14)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 506,
      "name": "5461_1_15",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 15)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 507,
      "name": "5462_1_15",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 15)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 508,
      "name": "5463_1_15",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 15)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 519,
      "name": "5461_1_16",
      "description": "Schedule Operation State - ECO Mode (EcoModeSchedule 16)",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 520,
      "name": "5462_1_16",
      "description": "Schedule Action - ECO Mode (EcoModeSchedule 16)",
      "units": "",
      "access": "R",
      "states": "1=stop, 2=start"
    },
    {
      "type": "MV",
      "instance": 521,
      "name": "5463_1_16",
      "description": "Schedule Day of Week - ECO Mode (EcoModeSchedule 16)",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    }
  ]
}
