{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert EXS / ITA2 UPS",
  "model_slug": "exs-ita2",
  "aliases": [
    "Liebert EXS",
    "Liebert ITA2",
    "ITA2",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert EXS and ITA2 UPS systems.",
  "summary": "The Liebert EXS / ITA2 UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.154, 5.155, 5.156, pdf pages 2130-2143 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.",
    "The guide prints the same instance twice for: AV 60 (5802_1 and 5802_1_1); MV 14 (5803_1 and 5803_1_1); MV 15 (5805_1 and 5805_1_1); MV 16 (5858_1 and 5858_1_1); only the first is listed."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 63",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 29",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 53",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 86",
        "name": "4208_1",
        "why": "Output power, W"
      },
      {
        "ref": "AV 1",
        "name": "4096_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 76",
        "name": "4385_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 82",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 39",
        "name": "4168_1",
        "why": "Load is on battery"
      },
      {
        "ref": "BV 58",
        "name": "4300_1",
        "why": "Internal communication lost"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4135_1",
      "description": "Bypass Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "5957_1",
      "description": "Bypass Input Voltage Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "4216_1",
      "description": "Bypass Backfeed Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "8448_1",
      "description": "Bypass Abnormal In ECO Mode",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "8449_1",
      "description": "Shutdown Due To Bypass Overcurrent Timeout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "8450_1",
      "description": "Shutdown Due To Bypass Backfeed Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "8451_1",
      "description": "ECO Bypass Mode",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "8452_1",
      "description": "Parallel Bypass Cable Connection Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "4741_1",
      "description": "Battery Self Test",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "6182_1",
      "description": "Replace Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "5149_1",
      "description": "Battery Not Qualified",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "5150_1",
      "description": "Battery Terminals Reversed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "7164_1",
      "description": "Battery Deep Discharge",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "4219_1",
      "description": "Battery Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "4222_1",
      "description": "Battery Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "8344_1_1",
      "description": "Battery Voltage Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "8345_1_1",
      "description": "Battery Temperature Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "8346_1_1",
      "description": "Battery Current Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "8347_1_1",
      "description": "Battery Cabinet Address Fault (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "8348_1_1",
      "description": "Battery Cabinet Connect Fault (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "8438_1_1",
      "description": "Battery Cabinet Parallel Failure (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "8349_1_1",
      "description": "Battery Cabinet Communication Fail (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "8336_1_1",
      "description": "Lithium Battery Cabinet Wait Charge (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "7464_1_1",
      "description": "Lithium-Ion Battery System Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "8439_1_1",
      "description": "Battery Cabinet SOH Low (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "8474_1_1",
      "description": "Incompatible Battery Management System version (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "8475_1_1",
      "description": "Lithium Battery EOL (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "8476_1_1",
      "description": "Lithium Battery Sampling Circuit Failure (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "8477_1_1",
      "description": "Lithium Battery Hardware Circuit Protection Active (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "8478_1_1",
      "description": "Lithium Battery Cell Capacity Low (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "8344_1_2",
      "description": "Battery Voltage Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "8345_1_2",
      "description": "Battery Temperature Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "8346_1_2",
      "description": "Battery Current Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "8347_1_2",
      "description": "Battery Cabinet Address Fault (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "8348_1_2",
      "description": "Battery Cabinet Connect Fault (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "8438_1_2",
      "description": "Battery Cabinet Parallel Failure (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "8349_1_2",
      "description": "Battery Cabinet Communication Fail (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "8336_1_2",
      "description": "Lithium Battery Cabinet Wait Charge (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "7464_1_2",
      "description": "Lithium-Ion Battery System Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "8439_1_2",
      "description": "Battery Cabinet SOH Low (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "8474_1_2",
      "description": "Incompatible Battery Management System version (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "8475_1_2",
      "description": "Lithium Battery EOL (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "8476_1_2",
      "description": "Lithium Battery Sampling Circuit Failure (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "8477_1_2",
      "description": "Lithium Battery Hardware Circuit Protection Active (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "8478_1_2",
      "description": "Lithium Battery Cell Capacity Low (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "8344_1_16",
      "description": "Battery Voltage Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "8345_1_16",
      "description": "Battery Temperature Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 378,
      "name": "8346_1_16",
      "description": "Battery Current Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 379,
      "name": "8347_1_16",
      "description": "Battery Cabinet Address Fault (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 380,
      "name": "8348_1_16",
      "description": "Battery Cabinet Connect Fault (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 381,
      "name": "8438_1_16",
      "description": "Battery Cabinet Parallel Failure (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 382,
      "name": "8349_1_16",
      "description": "Battery Cabinet Communication Fail (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 383,
      "name": "8336_1_16",
      "description": "Lithium Battery Cabinet Wait Charge (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 384,
      "name": "7464_1_16",
      "description": "Lithium-Ion Battery System Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 385,
      "name": "8439_1_16",
      "description": "Battery Cabinet SOH Low (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 386,
      "name": "8474_1_16",
      "description": "Incompatible Battery Management System version (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 387,
      "name": "8475_1_16",
      "description": "Lithium Battery EOL (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 388,
      "name": "8476_1_16",
      "description": "Lithium Battery Sampling Circuit Failure (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 389,
      "name": "8477_1_16",
      "description": "Lithium Battery Hardware Circuit Protection Active (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 390,
      "name": "8478_1_16",
      "description": "Lithium Battery Cell Capacity Low (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 396,
      "name": "8331_1_1",
      "description": "Battery Cabinet Serial Number Illegal Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 397,
      "name": "8332_1_1",
      "description": "Lithium Battery Cabinet Online Number Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 398,
      "name": "8333_1_1",
      "description": "Lithium Battery Cabinet Communication Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 399,
      "name": "8334_1_1",
      "description": "Lithium Battery Cabinet mismatch the unit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 400,
      "name": "8335_1_1",
      "description": "Lithium Battery Cabinet Address Set Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "8337_1_1",
      "description": "Number of Lithium Battery Cabinets Over Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "8339_1_1",
      "description": "Lithium Battery Manual Wake up Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 403,
      "name": "8338_1_1",
      "description": "Lithium Battery Cabinet Check",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 404,
      "name": "8479_1_1",
      "description": "Lithium Battery Cable Connection Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 405,
      "name": "8480_1_1",
      "description": "Dischargeable Battery Count Less Than Configured Number",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 406,
      "name": "8481_1_1",
      "description": "Ambient temperature lower than recommended",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 407,
      "name": "8482_1_1",
      "description": "Ambient temperature higher than recommended",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 408,
      "name": "8483_1_1",
      "description": "Ambient temperature low pre-alarm",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 409,
      "name": "8484_1_1",
      "description": "Ambient temperature high pre-alarm",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "5806_1",
      "description": "Output Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "4215_1",
      "description": "System Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "4389_1",
      "description": "System Output Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "5808_1",
      "description": "System Shutdown - Output Short",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "8368_1",
      "description": "System output Inhibit - Ext",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "4310_1",
      "description": "Equipment Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "6186_1",
      "description": "Input Frequency Deviation",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "6187_1",
      "description": "Shutdown Pending",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "5588_1",
      "description": "Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "4823_1",
      "description": "Parallel Comm Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "4825_1",
      "description": "Loss of Redundancy",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "6254_1",
      "description": "Charger Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "4295_1",
      "description": "Rectifier Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "4233_1",
      "description": "Inverter Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "5976_1",
      "description": "Maintenance Bypass Breaker Closed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "4311_1",
      "description": "System Fan Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "4229_1",
      "description": "Emergency Power Off - Latched",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "6453_1",
      "description": "Input Wiring Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "6454_1",
      "description": "DC to DC Converter Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "5154_1",
      "description": "DC Bus Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "5153_1",
      "description": "Load Sharing Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "6059_1",
      "description": "Inverter Relay Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "4300_1",
      "description": "Internal Communications Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "4147_1",
      "description": "System Input Current Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 500,
      "name": "8454_1",
      "description": "Fan Replacement Required",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 501,
      "name": "8455_1",
      "description": "Load Off Due To Shutdown On Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 502,
      "name": "8456_1",
      "description": "System Redundant Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 503,
      "name": "8457_1",
      "description": "DSP Fault Condition",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 504,
      "name": "8458_1",
      "description": "On Intelligent Sleep Mode",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 505,
      "name": "8459_1",
      "description": "Fan Replaced",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 506,
      "name": "5840_1",
      "description": "Power Module Shutdown - Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 507,
      "name": "4382_1",
      "description": "System Input Current Imbalance",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 508,
      "name": "4167_1",
      "description": "Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 509,
      "name": "4297_1",
      "description": "UPS Output on Inverter",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 510,
      "name": "8310_1",
      "description": "Auxiliary power fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 511,
      "name": "8307_1",
      "description": "Battery cabinet connection abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 512,
      "name": "6350_1",
      "description": "General Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 513,
      "name": "6066_1",
      "description": "Parallel Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 514,
      "name": "8309_1",
      "description": "Bypass disabled",
      "units": "",
      "access": "R",
      "states": "Active on Alarm"
    },
    {
      "type": "BV",
      "instance": 515,
      "name": "8317_1",
      "description": "Battery to utility transition",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 516,
      "name": "8315_1",
      "description": "Manual Power On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 517,
      "name": "8316_1",
      "description": "Remote Power On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 518,
      "name": "5810_1",
      "description": "System Shutdown - Remote Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 519,
      "name": "8318_1",
      "description": "UPS was reset to factory defaults",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 520,
      "name": "8319_1",
      "description": "Device Faults were cleared, as requested",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 521,
      "name": "8311_1",
      "description": "Output off due to abnormal bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 522,
      "name": "8312_1",
      "description": "Local output is disconnected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 523,
      "name": "8313_1",
      "description": "Output off voltage is not zero",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 524,
      "name": "6064_1",
      "description": "LBS Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 525,
      "name": "5809_1",
      "description": "System Shutdown - Low Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 526,
      "name": "8314_1",
      "description": "Parallel output frequency abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 527,
      "name": "8284_1",
      "description": "Output Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 528,
      "name": "8617_1",
      "description": "UPS is in Service Mode",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "6061_1",
      "description": "Input Source Backfeed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "8446_1",
      "description": "Shutdown Due To System Input Backfeed Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "8447_1",
      "description": "Input Neutral Ground Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4096_1",
      "description": "System Input RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4098_1",
      "description": "System Input RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4100_1",
      "description": "System Input RMS L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4097_1",
      "description": "System Input RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4099_1",
      "description": "System Input RMS L2-L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4101_1",
      "description": "System Input RMS L3-L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4113_1",
      "description": "System Input RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "4114_1",
      "description": "System Input RMS Current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "4115_1",
      "description": "System Input RMS Current L3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "4116_1",
      "description": "System Input Power Factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "4117_1",
      "description": "System Input Power Factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "4118_1",
      "description": "System Input Power Factor L3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "4106_1",
      "description": "System Input Max Voltage L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "4107_1",
      "description": "System Input Min Voltage L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "4108_1",
      "description": "System Input Max Voltage L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "4109_1",
      "description": "System Input Min Voltage L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "4110_1",
      "description": "System Input Max Voltage L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "4111_1",
      "description": "System Input Min Voltage L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "4104_1",
      "description": "System Input Nominal Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "4103_1",
      "description": "System Input Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "4112_1",
      "description": "System Input Phase Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "5900_1",
      "description": "Input Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "6318_1",
      "description": "System Input Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "6319_1",
      "description": "System Input Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "6320_1",
      "description": "System Input Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "8281_1",
      "description": "Positive DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "8282_1",
      "description": "Negative DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "4128_1",
      "description": "Bypass Input Voltage RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "4129_1",
      "description": "Bypass Input Voltage RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "4130_1",
      "description": "Bypass Input Voltage RMS L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "4126_1",
      "description": "Bypass Input Voltage RMS L2-L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "4127_1",
      "description": "Bypass Input Voltage RMS L3-L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "4259_1",
      "description": "Bypass Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "4149_1",
      "description": "Battery Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "4148_1",
      "description": "DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "6189_1",
      "description": "DC Bus Nominal Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "4156_1",
      "description": "Battery Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10058,
      "name": "4156_1_deg_F",
      "description": "Battery Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "4898_1",
      "description": "Battery Rating",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "5802_1",
      "description": "Low Battery Warning Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "5800_1",
      "description": "Number of EBC Installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "6195_1",
      "description": "Nominal Battery Capacity",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "4151_1",
      "description": "Battery Discharge Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "4152_1",
      "description": "Battery Total Discharge Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "5767_1",
      "description": "Total Number of Battery Discharges",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "8453_1",
      "description": "Battery Run Time",
      "units": "day",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "4587_1",
      "description": "Relative Humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "4160_1",
      "description": "Battery Commission Date",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "7462_1",
      "description": "Battery State of Health",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "8340_1_1",
      "description": "Lithium Battery Cabinet State of Charge (Lithium Battery Group 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "8341_1_1",
      "description": "Battery State of Health (Lithium Battery Group 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "8340_1_2",
      "description": "Lithium Battery Cabinet State of Charge (Lithium Battery Group 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "8341_1_2",
      "description": "Battery State of Health (Lithium Battery Group 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "8340_1_16",
      "description": "Lithium Battery Cabinet State of Charge (Lithium Battery Group 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "8341_1_16",
      "description": "Battery State of Health (Lithium Battery Group 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "8328_1_1",
      "description": "Maximum Cell Voltage",
      "units": "mV DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "8329_1_1",
      "description": "Minimum Cell Voltage",
      "units": "mV DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "4385_1",
      "description": "System Output Voltage RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "4386_1",
      "description": "System Output Voltage RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "4387_1",
      "description": "System Output Voltage RMS L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "4201_1",
      "description": "System Output Voltage RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "4202_1",
      "description": "System Output Voltage RMS L2-L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "4203_1",
      "description": "System Output Voltage RMS L3-L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "4204_1",
      "description": "System Output RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "4205_1",
      "description": "System Output RMS Current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "4206_1",
      "description": "System Output RMS Current L3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "5859_1",
      "description": "System Output Power L1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "5860_1",
      "description": "System Output Power L2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "5959_1",
      "description": "System Output Power L3",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "5861_1",
      "description": "System Output Pct Power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "4223_1",
      "description": "System Output Pct Power L1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "4224_1",
      "description": "System Output Pct Power L2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "4225_1",
      "description": "System Output Pct Power L3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "5868_1",
      "description": "System Output Apparent Power L1",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "5869_1",
      "description": "System Output Apparent Power L2",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "5870_1",
      "description": "System Output Apparent Power L3",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "5159_1",
      "description": "Output Current Crest Factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "5160_1",
      "description": "Output Current Crest Factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "5161_1",
      "description": "Output Current Crest Factor L3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "4210_1",
      "description": "System Output Power Factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "4211_1",
      "description": "System Output Power Factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "4212_1",
      "description": "System Output Power Factor L3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "4260_1",
      "description": "System Output Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "5166_1",
      "description": "Output Energy",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "4264_1",
      "description": "Output Apparent Power Rating",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "4261_1",
      "description": "System Output Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "5816_1",
      "description": "Output On Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "5815_1",
      "description": "Reboot With Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "5814_1",
      "description": "Shutdown After Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "5812_1",
      "description": "Nominal Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "4811_1",
      "description": "Parallel Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "4812_1",
      "description": "Parallel Output Apparent Power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "4829_1",
      "description": "Parallel ID",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "4833_1",
      "description": "Number of parallel units",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "4510_1",
      "description": "Outlet Group Identifier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "4120_1",
      "description": "System Input Black Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "4119_1",
      "description": "System Input Brown Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "4710_1",
      "description": "Auto Restart Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "4291_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10140,
      "name": "4291_1_deg_F",
      "description": "Inlet Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "4292_1",
      "description": "Total System Operating Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "5821_1",
      "description": "System Capacity",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4553_1",
      "description": "Server Class",
      "units": "",
      "access": "R",
      "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4871_1",
      "description": "UPS Battery Status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "5799_1",
      "description": "Battery Charge Status",
      "units": "",
      "access": "R",
      "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "5803_1",
      "description": "Automatic Battery Test",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "5805_1",
      "description": "Auto Battery Test Interval",
      "units": "",
      "access": "W",
      "states": "1=8 weeks, 2=12 weeks, 3=16 weeks, 4=20 weeks, 5=26 weeks"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "5858_1",
      "description": "Manual Battery Test",
      "units": "",
      "access": "W",
      "states": "1=Start Test"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "6181_1",
      "description": "Battery Test Result",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Passed, 3=Failed, 4=In Progress, 5=System Failure, 6=Inhibited"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "6183_1",
      "description": "Battery Cabinet Type",
      "units": "",
      "access": "R",
      "states": "1=Internal, 2=External, 3=LRT"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "8330_1",
      "description": "Battery type",
      "units": "",
      "access": "R",
      "states": "1=VRLA, 2=Lithium Battery"
    },
    {
      "type": "MV",
      "instance": 81,
      "name": "8350_1_1",
      "description": "Lithium Battery Status (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=charging, 3=discharging, 4=Balance"
    },
    {
      "type": "MV",
      "instance": 92,
      "name": "8350_1_2",
      "description": "Lithium Battery Status (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=charging, 3=discharging, 4=Balance"
    },
    {
      "type": "MV",
      "instance": 246,
      "name": "8350_1_16",
      "description": "Lithium Battery Status (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=charging, 3=discharging, 4=Balance"
    },
    {
      "type": "MV",
      "instance": 270,
      "name": "8361_1_1",
      "description": "Lithium Battery Manual Wake Up",
      "units": "",
      "access": "W",
      "states": "1=Wake up the lithium battery manually"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "4365_1",
      "description": "Outlet Group Power Control",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Cycle Power"
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "6198_1",
      "description": "ECO Mode Status",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 52,
      "name": "5454_1",
      "description": "ECO Mode Operation State",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 63,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "5831_1",
      "description": "Auto Restart",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 65,
      "name": "4746_1",
      "description": "Inverter On/Off State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 66,
      "name": "6197_1",
      "description": "Shutdown Reason",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Over Temperature, 3=Overload, 4=DC Bus Overload, 5=Output Short, 6=Line Swap, 7=Low Battery, 8=Remote Command, 9=Input Under Voltage, 10=Power Factor Correction Fail, 11=External Signal Command"
    },
    {
      "type": "MV",
      "instance": 67,
      "name": "6199_1",
      "description": "UPS Topology",
      "units": "",
      "access": "R",
      "states": "1=unknown, 2=Offline, 3=Line Interactive, 4=Online"
    },
    {
      "type": "MV",
      "instance": 68,
      "name": "6191_1",
      "description": "Reset Power Statistics",
      "units": "",
      "access": "W",
      "states": "1=Reset"
    },
    {
      "type": "MV",
      "instance": 69,
      "name": "6188_1",
      "description": "Audible Alarm Control",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 70,
      "name": "6257_1",
      "description": "Silence Audible Alarm",
      "units": "",
      "access": "W",
      "states": "1=Silence Alarm"
    }
  ]
}
