{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert GXT5 UPS",
  "model_slug": "gxt5",
  "aliases": [
    "GXT5",
    "Liebert GXT5",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert GXT5 UPS systems.",
  "summary": "The Liebert GXT5 UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.170, 5.171, 5.172, pdf pages 2181-2195 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 96",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 29",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 50",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 83",
        "name": "4208_1",
        "why": "Output power, W"
      },
      {
        "ref": "AV 1",
        "name": "4096_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 77",
        "name": "4385_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 80",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 40",
        "name": "4168_1",
        "why": "Load is on battery"
      },
      {
        "ref": "BV 75",
        "name": "4300_1",
        "why": "Internal communication lost"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4135_1",
      "description": "Bypass Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4216_1",
      "description": "Bypass Backfeed Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "8309_1",
      "description": "Bypass disabled",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "4741_1",
      "description": "Battery Self Test",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "6182_1",
      "description": "Replace Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "5149_1",
      "description": "Battery Not Qualified",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "8120_1",
      "description": "External Battery Cabinet Removed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "5150_1",
      "description": "Battery Terminals Reversed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "4219_1",
      "description": "Battery Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "8307_1",
      "description": "Battery cabinet connection abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "7164_1",
      "description": "Battery Deep Discharge",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "8344_1_1",
      "description": "Battery Voltage Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "8345_1_1",
      "description": "Battery Temperature Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "8346_1_1",
      "description": "Battery Current Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "8347_1_1",
      "description": "Battery Cabinet Address Fault (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "8348_1_1",
      "description": "Battery Cabinet Connect Fault (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "8349_1_1",
      "description": "Battery Cabinet Communication Fail (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "8336_1_1",
      "description": "Lithium Battery Cabinet Wait Charge (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "7464_1_1",
      "description": "Lithium-Ion Battery System Abnormal (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "8439_1_1",
      "description": "Battery Cabinet SOH Low (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "8438_1_1",
      "description": "Battery Cabinet Parallel Failure (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "8344_1_2",
      "description": "Battery Voltage Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "8345_1_2",
      "description": "Battery Temperature Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "8346_1_2",
      "description": "Battery Current Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "8347_1_2",
      "description": "Battery Cabinet Address Fault (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "8348_1_2",
      "description": "Battery Cabinet Connect Fault (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "8349_1_2",
      "description": "Battery Cabinet Communication Fail (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "8336_1_2",
      "description": "Lithium Battery Cabinet Wait Charge (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "7464_1_2",
      "description": "Lithium-Ion Battery System Abnormal (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "8439_1_2",
      "description": "Battery Cabinet SOH Low (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "8438_1_2",
      "description": "Battery Cabinet Parallel Failure (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 355,
      "name": "8344_1_16",
      "description": "Battery Voltage Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 356,
      "name": "8345_1_16",
      "description": "Battery Temperature Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 357,
      "name": "8346_1_16",
      "description": "Battery Current Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 358,
      "name": "8347_1_16",
      "description": "Battery Cabinet Address Fault (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 359,
      "name": "8348_1_16",
      "description": "Battery Cabinet Connect Fault (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 360,
      "name": "8349_1_16",
      "description": "Battery Cabinet Communication Fail (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 361,
      "name": "8336_1_16",
      "description": "Lithium Battery Cabinet Wait Charge (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 362,
      "name": "7464_1_16",
      "description": "Lithium-Ion Battery System Abnormal (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 363,
      "name": "8439_1_16",
      "description": "Battery Cabinet SOH Low (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 364,
      "name": "8438_1_16",
      "description": "Battery Cabinet Parallel Failure (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 372,
      "name": "8331_1_1",
      "description": "Battery Cabinet Serial Number Illegal Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 373,
      "name": "8332_1_1",
      "description": "Lithium Battery Cabinet Online Number Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 374,
      "name": "8333_1_1",
      "description": "Lithium Battery Cabinet Communication Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 375,
      "name": "8334_1_1",
      "description": "Lithium Battery Cabinet mismatch the unit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "8335_1_1",
      "description": "Lithium Battery Cabinet Address Set Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "8337_1_1",
      "description": "Number of Lithium Battery Cabinets Over Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 378,
      "name": "8339_1_1",
      "description": "Manual lithium battery wake up occurred",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 379,
      "name": "8338_1_1",
      "description": "Lithium Battery Cabinet Check",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "5806_1",
      "description": "Output Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "4215_1",
      "description": "System Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "4389_1",
      "description": "System Output Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "8308_1",
      "description": "Insufficient capacity to start",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "8362_1",
      "description": "Turn on failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "4310_1",
      "description": "Equipment Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "6187_1",
      "description": "Shutdown Pending",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "5588_1",
      "description": "Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "6254_1",
      "description": "Charger Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "4295_1",
      "description": "Rectifier Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "4233_1",
      "description": "Inverter Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "5976_1",
      "description": "Maintenance Bypass Breaker Closed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "4311_1",
      "description": "System Fan Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "4229_1",
      "description": "Emergency Power Off - Latched",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "6454_1",
      "description": "DC to DC Converter Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "5433_1",
      "description": "Transformer Overtemperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "5840_1",
      "description": "Power Module Shutdown - Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "5850_1",
      "description": "System Shutdown - Transformer Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "5155_1",
      "description": "Mains Input Neutral Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "5808_1",
      "description": "System Shutdown - Output Short",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "4297_1",
      "description": "UPS Output on Inverter",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "5810_1",
      "description": "System Shutdown - Remote Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "8310_1",
      "description": "Auxiliary power fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "8311_1",
      "description": "Output off due to abnormal bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "8312_1",
      "description": "Local output is disconnected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "8313_1",
      "description": "Output off voltage is not zero",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "8315_1",
      "description": "Manual Power On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "8316_1",
      "description": "Remote Power On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "8317_1",
      "description": "Battery to utility transition",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "8318_1",
      "description": "UPS was reset to factory defaults",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "8319_1",
      "description": "Device Faults were cleared, as requested",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "8320_1",
      "description": "Scheduled power on occurred",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "8321_1",
      "description": "Scheduled power off occurred",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "6059_1",
      "description": "Inverter Relay Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "4300_1",
      "description": "Internal Communications Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "6350_1",
      "description": "General Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "8368_1",
      "description": "System output Inhibit - Ext",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "4823_1_1",
      "description": "Parallel Comm Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "4825_1_1",
      "description": "Loss of Redundancy",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 393,
      "name": "5153_1_1",
      "description": "Load Sharing Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 394,
      "name": "8314_1_1",
      "description": "Parallel output frequency abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 395,
      "name": "6066_1_1",
      "description": "Parallel Cable Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "6453_1_1",
      "description": "Input Wiring Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "4382_1",
      "description": "System Input Current Imbalance",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "4147_1",
      "description": "System Input Current Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "5154_1",
      "description": "DC Bus Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "8306_1",
      "description": "Rectifier soft start failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "6061_1",
      "description": "Input Source Backfeed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4096_1",
      "description": "System Input RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4098_1",
      "description": "System Input RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4100_1",
      "description": "System Input RMS L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4097_1",
      "description": "System Input RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4099_1",
      "description": "System Input RMS L2-L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4101_1",
      "description": "System Input RMS L3-L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4113_1",
      "description": "System Input RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "4114_1",
      "description": "System Input RMS Current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "4115_1",
      "description": "System Input RMS Current L3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "4116_1",
      "description": "System Input Power Factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "4117_1",
      "description": "System Input Power Factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "4118_1",
      "description": "System Input Power Factor L3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "4106_1",
      "description": "System Input Max Voltage L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "4107_1",
      "description": "System Input Min Voltage L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "4108_1",
      "description": "System Input Max Voltage L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "4109_1",
      "description": "System Input Min Voltage L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "4110_1",
      "description": "System Input Max Voltage L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "4111_1",
      "description": "System Input Min Voltage L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "4104_1",
      "description": "System Input Nominal Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "4103_1",
      "description": "System Input Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "4112_1",
      "description": "System Input Phase Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "5900_1",
      "description": "Input Energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "4128_1",
      "description": "Bypass Input Voltage RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "4129_1",
      "description": "Bypass Input Voltage RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "4259_1",
      "description": "Bypass Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "4149_1",
      "description": "Battery Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "4148_1",
      "description": "DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "6189_1",
      "description": "DC Bus Nominal Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "4156_1",
      "description": "Battery Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10055,
      "name": "4156_1_deg_F",
      "description": "Battery Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "5853_1",
      "description": "The Highest Battery Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10056,
      "name": "5853_1_deg_F",
      "description": "The Highest Battery Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "4898_1",
      "description": "Battery Rating",
      "units": "AH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "5800_1",
      "description": "Number of EBC Installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "6195_1",
      "description": "Nominal Battery Capacity",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "4151_1",
      "description": "Battery Discharge Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "4152_1",
      "description": "Battery Total Discharge Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "5767_1",
      "description": "Total Number of Battery Discharges",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "4160_1",
      "description": "Battery last replaced time",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "7462_1",
      "description": "Battery State of Health",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "5988_1",
      "description": "Battery Float Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "8327_1",
      "description": "Battery expiration date",
      "units": "Secs since Epoch(UTC)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "8400_1",
      "description": "Battery average temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10069,
      "name": "8400_1_deg_F",
      "description": "Battery average temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "8401_1",
      "description": "Battery lowest temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10070,
      "name": "8401_1_deg_F",
      "description": "Battery lowest temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "8340_1_1",
      "description": "Lithium Battery Cabinet State of Charge (Lithium Battery Group 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "8341_1_1",
      "description": "Battery State of Health (Lithium Battery Group 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "8340_1_2",
      "description": "Lithium Battery Cabinet State of Charge (Lithium Battery Group 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "8341_1_2",
      "description": "Battery State of Health (Lithium Battery Group 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "8340_1_16",
      "description": "Lithium Battery Cabinet State of Charge (Lithium Battery Group 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "8341_1_16",
      "description": "Battery State of Health (Lithium Battery Group 16)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "8352_1_1",
      "description": "Battery periodic test time (hour)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "8353_1_1",
      "description": "Battery periodic test time (minute)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "5802_1_1",
      "description": "Low Battery Warning Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "8354_1_1",
      "description": "Battery reminder (months)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "8355_1_1",
      "description": "Discharge protect time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "8360_1_1",
      "description": "External Battery Cabinets Ah",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "6252_1_1",
      "description": "Max Charge Current",
      "units": "A DC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "8328_1_1",
      "description": "Maximum Cell Voltage",
      "units": "mV DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "8329_1_1",
      "description": "Minimum Cell Voltage",
      "units": "mV DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "4385_1",
      "description": "System Output Voltage RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "4386_1",
      "description": "System Output Voltage RMS L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "4201_1",
      "description": "System Output Voltage RMS L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "4204_1",
      "description": "System Output RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "4205_1",
      "description": "System Output RMS Current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "5859_1",
      "description": "System Output Power L1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "5860_1",
      "description": "System Output Power L2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "5861_1",
      "description": "System Output Pct Power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "4223_1",
      "description": "System Output Pct Power L1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "4224_1",
      "description": "System Output Pct Power L2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "5868_1",
      "description": "System Output Apparent Power L1",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "5869_1",
      "description": "System Output Apparent Power L2",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "4210_1",
      "description": "System Output Power Factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "4211_1",
      "description": "System Output Power Factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "4260_1",
      "description": "System Output Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "5166_1",
      "description": "Output Energy",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "4264_1",
      "description": "Output Apparent Power Rating",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "4261_1",
      "description": "System Output Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "5816_1",
      "description": "Output On Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "5815_1",
      "description": "Reboot With Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "5814_1",
      "description": "Shutdown After Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "5812_1",
      "description": "Nominal Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "4811_1",
      "description": "Parallel Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "4812_1",
      "description": "Parallel Output Apparent Power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "4829_1",
      "description": "Parallel ID",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "4833_1",
      "description": "Number of parallel units",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "4510_1",
      "description": "Outlet Group Identifier (Outlet Group 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "4510_2",
      "description": "Outlet Group Identifier (Outlet Group 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "4510_4",
      "description": "Outlet Group Identifier (Outlet Group 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "4120_1",
      "description": "System Input Black Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "4119_1",
      "description": "System Input Brown Out Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "4291_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10163,
      "name": "4291_1_deg_F",
      "description": "Inlet Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "6069_1",
      "description": "Average system efficiency",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "Secs since Epoch(UTC)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "4710_1",
      "description": "Auto Restart Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "8386_1_1",
      "description": "Sleep mode power on time Hour",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "8387_1_1",
      "description": "Sleep mode power on time Minute",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "8389_1_1",
      "description": "Sleep mode power off time Hour",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "8390_1_1",
      "description": "Sleep mode power off time Minute",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4553_1",
      "description": "Server Class",
      "units": "",
      "access": "R",
      "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4871_1",
      "description": "UPS Battery Status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "5799_1",
      "description": "Battery Charge Status",
      "units": "",
      "access": "R",
      "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "6181_1",
      "description": "Battery Test Result",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Passed, 3=Failed, 4=In Progress, 5=System Failure, 6=Inhibited"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "6183_1",
      "description": "Battery Cabinet Type",
      "units": "",
      "access": "R",
      "states": "1=Internal, 2=External, 3=LRT"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "6192_1",
      "description": "Battery Charger State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "8330_1",
      "description": "Battery type",
      "units": "",
      "access": "R",
      "states": "1=VRLA, 2=Lithium Battery"
    },
    {
      "type": "MV",
      "instance": 228,
      "name": "8350_1_1",
      "description": "Lithium Battery Status (Lithium Battery Group 1)",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=charging, 3=discharging, 4=Balance"
    },
    {
      "type": "MV",
      "instance": 239,
      "name": "8350_1_2",
      "description": "Lithium Battery Status (Lithium Battery Group 2)",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=charging, 3=discharging, 4=Balance"
    },
    {
      "type": "MV",
      "instance": 393,
      "name": "8350_1_16",
      "description": "Lithium Battery Status (Lithium Battery Group 16)",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=charging, 3=discharging, 4=Balance"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "5803_1_1",
      "description": "Automatic Battery Test",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "5805_1_1",
      "description": "Auto Battery Test Interval",
      "units": "",
      "access": "W",
      "states": "1=8 weeks, 2=12 weeks, 3=16 weeks, 4=20 weeks, 5=26 weeks"
    },
    {
      "type": "MV",
      "instance": 406,
      "name": "8351_1_1",
      "description": "Battery periodic test weekday",
      "units": "",
      "access": "W",
      "states": "1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "5858_1_1",
      "description": "Manual Battery Test",
      "units": "",
      "access": "W",
      "states": "1=Start Test"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "8121_1_1",
      "description": "Acknowledge External Battery Cabinet Removed",
      "units": "",
      "access": "W",
      "states": "1=Acknowledge"
    },
    {
      "type": "MV",
      "instance": 409,
      "name": "8356_1_1",
      "description": "Equal charge",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 410,
      "name": "8357_1_1",
      "description": "Temperature compensation",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 411,
      "name": "8440_1_1",
      "description": "Set External Battery Cabinet Quantity",
      "units": "",
      "access": "W",
      "states": "1=AutoDetect, 2=0 Cabinets, 3=1 Cabinet, 4=2 Cabinets, 5=3 Cabinets, 6=4 Cabinets, 7=5 Cabinets, 8=6 Cabinets, 9=7 Cabinets, 10=8 Cabinets, 11=9 Cabinets, 12=10 Cabinets"
    },
    {
      "type": "MV",
      "instance": 422,
      "name": "8361_1_1",
      "description": "Lithium Battery Manual Wake-up",
      "units": "",
      "access": "W",
      "states": "1=Wake up the lithium battery manually"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "4365_1",
      "description": "Outlet Group Power Control (Outlet Group 1)",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Cycle Power"
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "4365_2",
      "description": "Outlet Group Power Control (Outlet Group 2)",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Cycle Power"
    },
    {
      "type": "MV",
      "instance": 73,
      "name": "4365_4",
      "description": "Outlet Group Power Control (Outlet Group 4)",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Cycle Power"
    },
    {
      "type": "MV",
      "instance": 84,
      "name": "6198_1",
      "description": "ECO Mode Status",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 85,
      "name": "5454_1",
      "description": "ECO Mode Operation State",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 86,
      "name": "8363_1",
      "description": "ECO voltage range",
      "units": "",
      "access": "W",
      "states": "1=+/- 5%, 2=+/- 10%, 3=+/- 15%"
    },
    {
      "type": "MV",
      "instance": 87,
      "name": "8364_1",
      "description": "ECO frequency range",
      "units": "",
      "access": "W",
      "states": "1=+/- 1Hz, 2=+/- 2Hz, 3=+/- 3Hz"
    },
    {
      "type": "MV",
      "instance": 88,
      "name": "8365_1",
      "description": "ECO requalification time",
      "units": "",
      "access": "W",
      "states": "1=1 min, 2=5 min, 3=15 min, 4=30 min"
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 98,
      "name": "4746_1",
      "description": "Inverter On/Off State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 99,
      "name": "6197_1",
      "description": "Shutdown Reason",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Over Temperature, 3=Overload, 4=DC Bus Overload, 5=Output Short, 6=Line Swap, 7=Low Battery, 8=Remote Command, 9=Input Under Voltage, 10=Power Factor Correction Fail, 11=External Signal Command"
    },
    {
      "type": "MV",
      "instance": 100,
      "name": "6199_1",
      "description": "UPS Topology",
      "units": "",
      "access": "R",
      "states": "1=unknown, 2=Offline, 3=Line Interactive, 4=Online"
    },
    {
      "type": "MV",
      "instance": 114,
      "name": "8367_1_1",
      "description": "Master or slave",
      "units": "",
      "access": "R",
      "states": "1=Master, 2=Slave"
    },
    {
      "type": "MV",
      "instance": 102,
      "name": "6188_1",
      "description": "Audible Alarm Control",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 103,
      "name": "6257_1",
      "description": "Silence Audible Alarm",
      "units": "",
      "access": "W",
      "states": "1=Silence Alarm"
    },
    {
      "type": "MV",
      "instance": 97,
      "name": "5831_1",
      "description": "Auto Restart",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 101,
      "name": "6191_1",
      "description": "Reset Power Statistics",
      "units": "",
      "access": "W",
      "states": "1=Reset"
    },
    {
      "type": "MV",
      "instance": 125,
      "name": "8369_1",
      "description": "Clear UPS faults",
      "units": "",
      "access": "W",
      "states": "1=Clear UPS faults"
    },
    {
      "type": "MV",
      "instance": 126,
      "name": "8372_1",
      "description": "Guaranteed shutdown",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 127,
      "name": "8374_1",
      "description": "Start with no battery",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 128,
      "name": "8375_1",
      "description": "Any mode shutdown auto restart",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 129,
      "name": "8376_1",
      "description": "IT system compatibility",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 130,
      "name": "8377_1",
      "description": "Model supports Transformer Distribution Unit",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 131,
      "name": "8378_1",
      "description": "Turn to bypass",
      "units": "",
      "access": "W",
      "states": "1=Turn To Bypass"
    },
    {
      "type": "MV",
      "instance": 132,
      "name": "8379_1",
      "description": "Startup on bypass",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 133,
      "name": "8380_1",
      "description": "Frequency selection",
      "units": "",
      "access": "R",
      "states": "1=Auto, Bypass enable, 2=Auto, Bypass disable, 3=50Hz, Bypass disable, 4=60Hz, Bypass disable"
    },
    {
      "type": "MV",
      "instance": 134,
      "name": "8381_1",
      "description": "Bypass voltage upper limit",
      "units": "",
      "access": "W",
      "states": "1=+10%, 2=+15%, 3=+20%"
    },
    {
      "type": "MV",
      "instance": 135,
      "name": "8382_1",
      "description": "Bypass voltage lower limit",
      "units": "",
      "access": "W",
      "states": "1=-10%, 2=-15%, 3=-20%"
    },
    {
      "type": "MV",
      "instance": 136,
      "name": "8383_1",
      "description": "Output Voltage Setting",
      "units": "",
      "access": "R",
      "states": "1=AutoDetect, 2=100 VAC, 3=110 VAC, 4=115 VAC, 5=120 VAC, 6=125 VAC, 7=200 VAC, 8=208 VAC, 9=220 VAC, 10=230 VAC, 11=240 VAC, 12=100/173 VAC, 13=100/173rvs VAC, 14=100/200 VAC, 15=110/190.5 VAC, 16=110/190.5rvs VAC, 17=110/220 VAC, 18=115/199 VAC, 19=115/199rvs VAC, 20=115/230 VAC, 21=120/208 VAC, 22=120/208rvs VAC, 23=120/240 VAC, 24=125/216.5 VAC, 25=125/216.5rvs VAC, 26=125/250 VAC"
    },
    {
      "type": "MV",
      "instance": 147,
      "name": "8384_1_1",
      "description": "Sleep mode",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 148,
      "name": "8385_1_1",
      "description": "Sleep mode power on day of week",
      "units": "",
      "access": "W",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 149,
      "name": "8388_1_1",
      "description": "Sleep mode power off day of week",
      "units": "",
      "access": "W",
      "states": "1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday"
    },
    {
      "type": "MV",
      "instance": 160,
      "name": "8391_1_1",
      "description": "Output dry contact",
      "units": "",
      "access": "W",
      "states": "1=NO, 2=NC"
    },
    {
      "type": "MV",
      "instance": 161,
      "name": "8393_1_1",
      "description": "Dry contact 5 output",
      "units": "",
      "access": "W",
      "states": "1=Low battery, 2=On bypass, 3=On battery, 4=UPS fault"
    },
    {
      "type": "MV",
      "instance": 162,
      "name": "8394_1_1",
      "description": "Dry contact 6 output",
      "units": "",
      "access": "W",
      "states": "1=Low battery, 2=On bypass, 3=On battery, 4=UPS fault"
    },
    {
      "type": "MV",
      "instance": 173,
      "name": "8392_1_1",
      "description": "Input dry contact",
      "units": "",
      "access": "W",
      "states": "1=NO, 2=NC"
    },
    {
      "type": "MV",
      "instance": 174,
      "name": "8395_1_1",
      "description": "Dry contact 1 input",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=Battery mode shutdown, 3=Any mode shutdown, 4=Maintenance mode"
    },
    {
      "type": "MV",
      "instance": 175,
      "name": "8396_1_1",
      "description": "Dry contact 2 input",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=Battery mode shutdown, 3=Any mode shutdown, 4=Maintenance mode"
    },
    {
      "type": "MV",
      "instance": 186,
      "name": "8402_1_1",
      "description": "Input Dry contact action setting (Input DryContact for GXT5 work with Transformer Distribution Unit 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=Battery mode shutdown, 3=Any mode shutdown, 4=TDU Over temp signal"
    },
    {
      "type": "MV",
      "instance": 197,
      "name": "8402_1_2",
      "description": "Input Dry contact action setting (Input DryContact for GXT5 work with Transformer Distribution Unit 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=Battery mode shutdown, 3=Any mode shutdown, 4=TDU Over temp signal"
    }
  ]
}
