{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)",
  "model_slug": "icom-v4-precision-cooling",
  "aliases": [
    "Liebert CW",
    "Liebert CWA",
    "Liebert DS",
    "Liebert DSE",
    "Liebert PeX",
    "Liebert HPM",
    "Liebert Challenger 3000",
    "Liebert Challenger ITR",
    "Liebert Deluxe System/3",
    "Liebert PDX",
    "Liebert PCW",
    "iCOM v4",
    "SL-28170"
  ],
  "equipment_type": "Precision cooling unit (computer room air handler)",
  "applies_to": "Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.",
  "summary": "The Liebert iCOM v4 precision cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP for BACnet IP or BACnet MS/TP; some units also IS-IPBML). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.1, 5.2, 5.3, pdf pages 1231-1343 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.",
    "The guide prints the same instance twice for: MV 70 (5581_1 and 5357_1); only the first is listed.",
    "A column in the guide ties each point to the iCOM firmware versions that support it; check your controller version."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 115",
        "name": "5143_1",
        "why": "On/off command (1=off, 2=on)"
      },
      {
        "ref": "AV 1",
        "name": "5008_1",
        "why": "Air temperature setpoint, °C"
      },
      {
        "ref": "AV 20",
        "name": "5331_1_1",
        "why": "Supply air temperature setpoint, °C"
      },
      {
        "ref": "MV 292",
        "name": "4717_1",
        "why": "Acknowledge / reset events"
      },
      {
        "ref": "MV 94",
        "name": "4706_1",
        "why": "Run / standby / off state"
      },
      {
        "ref": "MV 93",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "AV 19",
        "name": "5002_1_1",
        "why": "Supply air temperature, °C"
      },
      {
        "ref": "AV 31",
        "name": "4291_1",
        "why": "Return air temperature, °C"
      },
      {
        "ref": "AV 2584",
        "name": "4643_1",
        "why": "Supply fluid temperature, °C"
      },
      {
        "ref": "AV 60",
        "name": "5028_1",
        "why": "Return air humidity, %RH"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1245,
      "name": "6538_1",
      "description": "TSA Control Input Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "5015_1_1",
      "description": "Supply Air Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "5019_1_1",
      "description": "Supply Air Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "5026_1_1",
      "description": "Supply Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "6530_1_1",
      "description": "Supply NTC Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "5023_1_1",
      "description": "Return Air Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "5335_1_1",
      "description": "Return Air Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "5147_1_1",
      "description": "Return Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "4601_1_1",
      "description": "Ext Air Sensor A Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "4608_1_1",
      "description": "Ext Air Sensor A Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "4618_1_1",
      "description": "Ext Air Sensor A Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "5573_1_1",
      "description": "Ambient Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "4621_1_1",
      "description": "External Air Sensor B Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "6531_1_1",
      "description": "External Air Sensor C Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "6532_1_1",
      "description": "External Air Sensor D Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "6533_1_1",
      "description": "External Air Sensor E Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1050,
      "name": "5966_1_1",
      "description": "Aux Air Temp Device Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "5034_1",
      "description": "High Return Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "5036_1",
      "description": "Low Return Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "5578_1",
      "description": "Dew Point Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "5579_1",
      "description": "Dew Point Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "5902_1",
      "description": "Return Humidity Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "5349_1_1",
      "description": "Ext Air Sensor A High Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "5351_1_1",
      "description": "Ext Air Sensor A Low Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "4615_1_1",
      "description": "Ext Dew Point Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "5577_1_1",
      "description": "Ext Dew Point Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "5067_1",
      "description": "Ext Compressor Lockout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "5513_1",
      "description": "Compressor Capacity Reduced",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "5269_1_1",
      "description": "Compressor Hours Exceeded (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "5270_1_1",
      "description": "Compressor High Head Pressure (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "5271_1_1",
      "description": "Compressor Low Suction Pressure (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "5352_1_1",
      "description": "Compressor Short Cycle (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "5146_1_1",
      "description": "Compressor Pump Down Issue (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "5272_1_1",
      "description": "Compressor Thermal Overload (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "5354_1_1",
      "description": "Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "5355_1_1",
      "description": "Dig Scroll Comp Over Temp (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "5514_1_1",
      "description": "Compressor Low Pressure Transducer Issue (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "5148_1_1",
      "description": "Compressor High Pressure Transducer Issue (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "5604_1_1",
      "description": "Compressor Superheat Over Threshold (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "5903_1_1",
      "description": "Compressor Low Differential Pressure Lockout (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "6758_1_1",
      "description": "Compressor Freeze Protection (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "5269_1_2",
      "description": "Compressor Hours Exceeded (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "5270_1_2",
      "description": "Compressor High Head Pressure (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "5271_1_2",
      "description": "Compressor Low Suction Pressure (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "5352_1_2",
      "description": "Compressor Short Cycle (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "5146_1_2",
      "description": "Compressor Pump Down Issue (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "5272_1_2",
      "description": "Compressor Thermal Overload (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "5354_1_2",
      "description": "Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "5355_1_2",
      "description": "Dig Scroll Comp Over Temp (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "5514_1_2",
      "description": "Compressor Low Pressure Transducer Issue (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "5148_1_2",
      "description": "Compressor High Pressure Transducer Issue (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "5604_1_2",
      "description": "Compressor Superheat Over Threshold (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "5903_1_2",
      "description": "Compressor Low Differential Pressure Lockout (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "6758_1_2",
      "description": "Compressor Freeze Protection (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1265,
      "name": "5269_1_3",
      "description": "Compressor Hours Exceeded (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1266,
      "name": "5270_1_3",
      "description": "Compressor High Head Pressure (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1267,
      "name": "5271_1_3",
      "description": "Compressor Low Suction Pressure (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1268,
      "name": "5352_1_3",
      "description": "Compressor Short Cycle (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1269,
      "name": "5146_1_3",
      "description": "Compressor Pump Down Issue (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1270,
      "name": "5272_1_3",
      "description": "Compressor Thermal Overload (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1271,
      "name": "5354_1_3",
      "description": "Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1272,
      "name": "5355_1_3",
      "description": "Dig Scroll Comp Over Temp (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1273,
      "name": "5514_1_3",
      "description": "Compressor Low Pressure Transducer Issue (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1274,
      "name": "5148_1_3",
      "description": "Compressor High Pressure Transducer Issue (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1275,
      "name": "5604_1_3",
      "description": "Compressor Superheat Over Threshold (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1276,
      "name": "5903_1_3",
      "description": "Compressor Low Differential Pressure Lockout (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1277,
      "name": "6758_1_3",
      "description": "Compressor Freeze Protection (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1287,
      "name": "5269_1_4",
      "description": "Compressor Hours Exceeded (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1288,
      "name": "5270_1_4",
      "description": "Compressor High Head Pressure (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1289,
      "name": "5271_1_4",
      "description": "Compressor Low Suction Pressure (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1290,
      "name": "5352_1_4",
      "description": "Compressor Short Cycle (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1291,
      "name": "5146_1_4",
      "description": "Compressor Pump Down Issue (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1292,
      "name": "5272_1_4",
      "description": "Compressor Thermal Overload (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1293,
      "name": "5354_1_4",
      "description": "Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1294,
      "name": "5355_1_4",
      "description": "Dig Scroll Comp Over Temp (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1295,
      "name": "5514_1_4",
      "description": "Compressor Low Pressure Transducer Issue (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1296,
      "name": "5148_1_4",
      "description": "Compressor High Pressure Transducer Issue (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1297,
      "name": "5604_1_4",
      "description": "Compressor Superheat Over Threshold (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1298,
      "name": "5903_1_4",
      "description": "Compressor Low Differential Pressure Lockout (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1299,
      "name": "6758_1_4",
      "description": "Compressor Freeze Protection (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "5306_1",
      "description": "Free Cooling Valve Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "5361_1",
      "description": "Ext Free Cooling Lockout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "5362_1",
      "description": "Free Cooling Temp Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "6539_1",
      "description": "Chilled Water Valve Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "5365_1",
      "description": "Hot Water / Hot Gas Valve Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "5068_1",
      "description": "Reheater Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "5070_1",
      "description": "Ext Reheat Lockout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "5368_1_1",
      "description": "Electric Reheater Hours Exceeded (Electric Reheater 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 154,
      "name": "5368_1_2",
      "description": "Electric Reheater Hours Exceeded (Electric Reheater 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 165,
      "name": "5368_1_3",
      "description": "Electric Reheater Hours Exceeded (Electric Reheater 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 176,
      "name": "5037_1",
      "description": "Humidifier Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 177,
      "name": "5044_1",
      "description": "Ext Humidifier Lockout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 178,
      "name": "5045_1",
      "description": "Humidifier Control Board Not Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 179,
      "name": "5042_1",
      "description": "Humidifier Cylinder Worn",
      "units": "",
      "access": "R",
      "states": "Active on Alarm Active on Alarm"
    },
    {
      "type": "BV",
      "instance": 180,
      "name": "5043_1",
      "description": "Humidifier Issue",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 181,
      "name": "5041_1",
      "description": "Humidifier Low Water",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "5040_1",
      "description": "Humidifier Over Current",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 183,
      "name": "5039_1",
      "description": "Humidifier Under Current",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 194,
      "name": "5038_1",
      "description": "Dehumidifier Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "5054_1",
      "description": "Fan Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "5376_1",
      "description": "Main Fan Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "4729_1",
      "description": "Fan Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 208,
      "name": "6540_1",
      "description": "FSA Control Input Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1648,
      "name": "8105_1_1",
      "description": "Supply Fan Communication Lost (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1659,
      "name": "8105_1_2",
      "description": "Supply Fan Communication Lost (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1670,
      "name": "8105_1_3",
      "description": "Supply Fan Communication Lost (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1681,
      "name": "8105_1_4",
      "description": "Supply Fan Communication Lost (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1692,
      "name": "8105_1_5",
      "description": "Supply Fan Communication Lost (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1703,
      "name": "8105_1_6",
      "description": "Supply Fan Communication Lost (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1714,
      "name": "8105_1_7",
      "description": "Supply Fan Communication Lost (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1725,
      "name": "8105_1_8",
      "description": "Supply Fan Communication Lost (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1736,
      "name": "8105_1_9",
      "description": "Supply Fan Communication Lost (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1747,
      "name": "8105_1_10",
      "description": "Supply Fan Communication Lost (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1758,
      "name": "8105_1_11",
      "description": "Supply Fan Communication Lost (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1769,
      "name": "8105_1_12",
      "description": "Supply Fan Communication Lost (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1780,
      "name": "8105_1_13",
      "description": "Supply Fan Communication Lost (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1791,
      "name": "8105_1_14",
      "description": "Supply Fan Communication Lost (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1802,
      "name": "8105_1_15",
      "description": "Supply Fan Communication Lost (Supply Fan Status 15)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1813,
      "name": "8105_1_16",
      "description": "Supply Fan Communication Lost (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "5072_1",
      "description": "Condenser VFD Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "5106_1",
      "description": "Ext Condenser Pump High Water",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1060,
      "name": "6105_1",
      "description": "External Condenser TVSS Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1061,
      "name": "6106_1",
      "description": "External Condenser VFD Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 231,
      "name": "5377_1_1",
      "description": "Condenser Issue (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 242,
      "name": "5377_1_2",
      "description": "Condenser Issue (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 253,
      "name": "4270_1",
      "description": "Customer Input 1",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 254,
      "name": "4271_1",
      "description": "Customer Input 2",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 255,
      "name": "4272_1",
      "description": "Customer Input 3",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 256,
      "name": "4273_1",
      "description": "Customer Input 4",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 257,
      "name": "5415_1",
      "description": "Ext Loss of Air Blower",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 258,
      "name": "5105_1",
      "description": "Ext Loss of Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 259,
      "name": "5107_1",
      "description": "Ext Standby Glycol Pump On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 260,
      "name": "5115_1",
      "description": "BMS Communications Timeout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 261,
      "name": "5416_1",
      "description": "Ext Standby Unit On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 262,
      "name": "5118_1",
      "description": "Clogged Air Filter",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 263,
      "name": "5053_1",
      "description": "Loss of Air Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 264,
      "name": "4726_1",
      "description": "Service Required",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 265,
      "name": "5120_1",
      "description": "Master Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 266,
      "name": "5119_1",
      "description": "RAM Battery Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 267,
      "name": "4714_1",
      "description": "Shutdown - Loss Of Power",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 268,
      "name": "5121_1",
      "description": "High Power Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 269,
      "name": "4720_1",
      "description": "Smoke Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 270,
      "name": "4980_1",
      "description": "Supply Chilled Water Loss of Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 271,
      "name": "4626_1",
      "description": "Supply Chilled Water Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 272,
      "name": "5418_1",
      "description": "Unit Code Missing",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 273,
      "name": "5419_1",
      "description": "Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 274,
      "name": "5114_1",
      "description": "Water Leakage Detector Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 275,
      "name": "4723_1",
      "description": "Water Under Floor",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 276,
      "name": "5104_1",
      "description": "Ext Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 277,
      "name": "5108_1",
      "description": "External Fire Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 278,
      "name": "5588_1",
      "description": "Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 279,
      "name": "5617_1",
      "description": "Temperature Control Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 280,
      "name": "5906_1",
      "description": "Airflow Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 281,
      "name": "5907_1",
      "description": "Ext Air Damper Position Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 282,
      "name": "5908_1",
      "description": "Ext Power Source A Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 283,
      "name": "5909_1",
      "description": "Ext Power Source B Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 284,
      "name": "5924_1",
      "description": "Mixed Mode Lockout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 350,
      "name": "6541_1",
      "description": "Auto Tune License Expiring",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 351,
      "name": "6542_1",
      "description": "Auto Tune License Expired",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 352,
      "name": "6543_1",
      "description": "Unit In Standby Due To Cooling Loss",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 353,
      "name": "6544_1",
      "description": "Control Units Remote Shutdown Mismatch",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 354,
      "name": "6545_1",
      "description": "Slave Control Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 355,
      "name": "6546_1",
      "description": "Control Units Unit Code Mismatch",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 356,
      "name": "5471_1",
      "description": "Door Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 357,
      "name": "8192_1",
      "description": "Water Leakage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 358,
      "name": "8231_1",
      "description": "PHE Sup Tem Snsr Fail",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 288,
      "name": "4703_1_1",
      "description": "Chilled Water Control Valve Failure (Chilled Water Valve 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 299,
      "name": "4703_1_2",
      "description": "Chilled Water Control Valve Failure (Chilled Water Valve 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "5110_1_1",
      "description": "Unit Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 311,
      "name": "5109_1_1",
      "description": "Unit On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 312,
      "name": "5112_1_1",
      "description": "Unit Partial Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "5113_1_1",
      "description": "Unit Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 314,
      "name": "5111_1_1",
      "description": "Unit Standby",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 315,
      "name": "5116_1_1",
      "description": "Maintenance Due",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 316,
      "name": "5117_1_1",
      "description": "Maintenance Completed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 327,
      "name": "5417_1_1",
      "description": "Digital Output Board Not Detected (iCOM DO Board 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 338,
      "name": "5417_1_2",
      "description": "Digital Output Board Not Detected (iCOM DO Board 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 349,
      "name": "5417_1_3",
      "description": "Digital Output Board Not Detected (iCOM DO Board 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 361,
      "name": "5593_1",
      "description": "Remote Sensor Average Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 362,
      "name": "5594_1",
      "description": "Remote Sensor Average Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 363,
      "name": "5595_1",
      "description": "Remote Sensor System Average Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 364,
      "name": "5596_1",
      "description": "Remote Sensor System Average Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "5597_1_1",
      "description": "Remote Sensor Over Temperature (Remote Sensor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "5598_1_1",
      "description": "Remote Sensor Under Temperature (Remote Sensor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 378,
      "name": "5060_1_1",
      "description": "Remote Sensor Issue (Remote Sensor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 390,
      "name": "5597_1_2",
      "description": "Remote Sensor Over Temperature (Remote Sensor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 391,
      "name": "5598_1_2",
      "description": "Remote Sensor Under Temperature (Remote Sensor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 392,
      "name": "5060_1_2",
      "description": "Remote Sensor Issue (Remote Sensor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 404,
      "name": "5597_1_3",
      "description": "Remote Sensor Over Temperature (Remote Sensor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 405,
      "name": "5598_1_3",
      "description": "Remote Sensor Under Temperature (Remote Sensor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 406,
      "name": "5060_1_3",
      "description": "Remote Sensor Issue (Remote Sensor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 418,
      "name": "5597_1_4",
      "description": "Remote Sensor Over Temperature (Remote Sensor 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 419,
      "name": "5598_1_4",
      "description": "Remote Sensor Under Temperature (Remote Sensor 4)",
      "units": "",
      "access": "R",
      "states": "Active on Alarm Active on Alarm"
    },
    {
      "type": "BV",
      "instance": 420,
      "name": "5060_1_4",
      "description": "Remote Sensor Issue (Remote Sensor 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 432,
      "name": "5597_1_5",
      "description": "Remote Sensor Over Temperature (Remote Sensor 5)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 433,
      "name": "5598_1_5",
      "description": "Remote Sensor Under Temperature (Remote Sensor 5)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 434,
      "name": "5060_1_5",
      "description": "Remote Sensor Issue (Remote Sensor 5)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 446,
      "name": "5597_1_6",
      "description": "Remote Sensor Over Temperature (Remote Sensor 6)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 447,
      "name": "5598_1_6",
      "description": "Remote Sensor Under Temperature (Remote Sensor 6)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 448,
      "name": "5060_1_6",
      "description": "Remote Sensor Issue (Remote Sensor 6)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 460,
      "name": "5597_1_7",
      "description": "Remote Sensor Over Temperature (Remote Sensor 7)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 461,
      "name": "5598_1_7",
      "description": "Remote Sensor Under Temperature (Remote Sensor 7)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 462,
      "name": "5060_1_7",
      "description": "Remote Sensor Issue (Remote Sensor 7)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 474,
      "name": "5597_1_8",
      "description": "Remote Sensor Over Temperature (Remote Sensor 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 475,
      "name": "5598_1_8",
      "description": "Remote Sensor Under Temperature (Remote Sensor 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 476,
      "name": "5060_1_8",
      "description": "Remote Sensor Issue (Remote Sensor 8)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 488,
      "name": "5597_1_9",
      "description": "Remote Sensor Over Temperature (Remote Sensor 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 489,
      "name": "5598_1_9",
      "description": "Remote Sensor Under Temperature (Remote Sensor 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 490,
      "name": "5060_1_9",
      "description": "Remote Sensor Issue (Remote Sensor 9)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 502,
      "name": "5597_1_10",
      "description": "Remote Sensor Over Temperature (Remote Sensor 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 503,
      "name": "5598_1_10",
      "description": "Remote Sensor Under Temperature (Remote Sensor 10)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 504,
      "name": "5060_1_10",
      "description": "Remote Sensor Issue (Remote Sensor 10)",
      "units": "",
      "access": "R",
      "states": "Active on Alarm Active on Alarm"
    },
    {
      "type": "BV",
      "instance": 516,
      "name": "5600_1",
      "description": "Air Economizer Emergency Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 517,
      "name": "5601_1",
      "description": "Air Economizer Reduced Airflow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 540,
      "name": "5625_1",
      "description": "EEV Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 563,
      "name": "5629_1",
      "description": "Static Pressure Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 564,
      "name": "5630_1",
      "description": "High Static Pressure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 565,
      "name": "5631_1",
      "description": "Low Static Pressure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 566,
      "name": "5910_1",
      "description": "Static Pressure Sensor Out of Range",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 567,
      "name": "6547_1",
      "description": "SSA Control Input Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 623,
      "name": "5636_1",
      "description": "Pump Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1001,
      "name": "5568_1",
      "description": "Input Undervoltage (Power Measurement 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1040,
      "name": "5967_1",
      "description": "Modbus Power Meter Communication Lost (Power Measurement 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1002,
      "name": "5568_2",
      "description": "Input Undervoltage (Power Measurement 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1041,
      "name": "5967_2",
      "description": "Modbus Power Meter Communication Lost (Power Measurement 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1003,
      "name": "5568_3",
      "description": "Input Undervoltage (Power Measurement 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1042,
      "name": "5967_3",
      "description": "Modbus Power Meter Communication Lost (Power Measurement 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1004,
      "name": "5568_4",
      "description": "Input Undervoltage (Power Measurement 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1043,
      "name": "5967_4",
      "description": "Modbus Power Meter Communication Lost (Power Measurement 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1005,
      "name": "5568_5",
      "description": "Input Undervoltage (Power Measurement 5)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1044,
      "name": "5967_5",
      "description": "Modbus Power Meter Communication Lost (Power Measurement 5)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1006,
      "name": "5568_6",
      "description": "Input Undervoltage (Power Measurement 6)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1045,
      "name": "5967_6",
      "description": "Modbus Power Meter Communication Lost (Power Measurement 6)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1021,
      "name": "5911_1",
      "description": "Fluid Temperature Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1022,
      "name": "5912_1",
      "description": "Fluid Flow Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1031,
      "name": "5911_2",
      "description": "Fluid Temperature Sensor Issue (Fluid 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1032,
      "name": "5912_2",
      "description": "Fluid Flow Sensor Issue (Fluid 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 643,
      "name": "5637_1",
      "description": "Condenser Unit Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1082,
      "name": "5536_1_1",
      "description": "Condenser Outside Air Temp Out of Operating Range (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1084,
      "name": "5537_1_1",
      "description": "Condenser Control Board Issue (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1086,
      "name": "5535_1_1",
      "description": "Condenser Outside Air Temp Sensor Issue (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1088,
      "name": "5531_1_1",
      "description": "Condenser Communication Lost (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1090,
      "name": "6100_1_1",
      "description": "Condenser Remote Shutdown (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "5073_1_1",
      "description": "Condenser TVSS Issue (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1083,
      "name": "5536_1_2",
      "description": "Condenser Outside Air Temp Out of Operating Range (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1085,
      "name": "5537_1_2",
      "description": "Condenser Control Board Issue (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1087,
      "name": "5535_1_2",
      "description": "Condenser Outside Air Temp Sensor Issue (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1089,
      "name": "5531_1_2",
      "description": "Condenser Communication Lost (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1091,
      "name": "6100_1_2",
      "description": "Condenser Remote Shutdown (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1092,
      "name": "5073_1_2",
      "description": "Condenser TVSS Issue (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1350,
      "name": "5073_1_3",
      "description": "Condenser TVSS Issue (Condenser 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1319,
      "name": "5536_1_3",
      "description": "Condenser Outside Air Temp Out of Operating Range (Condenser 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1320,
      "name": "5537_1_3",
      "description": "Condenser Control Board Issue (Condenser 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1321,
      "name": "5535_1_3",
      "description": "Condenser Outside Air Temp Sensor Issue (Condenser 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1322,
      "name": "5531_1_3",
      "description": "Condenser Communication Lost (Condenser 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1323,
      "name": "6100_1_3",
      "description": "Condenser Remote Shutdown (Condenser 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1366,
      "name": "5073_1_4",
      "description": "Condenser TVSS Issue (Condenser 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1335,
      "name": "5536_1_4",
      "description": "Condenser Outside Air Temp Out of Operating Range (Condenser 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1336,
      "name": "5537_1_4",
      "description": "Condenser Control Board Issue (Condenser 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1337,
      "name": "5535_1_4",
      "description": "Condenser Outside Air Temp Sensor Issue (Condenser 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1338,
      "name": "5531_1_4",
      "description": "Condenser Communication Lost (Condenser 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1339,
      "name": "6100_1_4",
      "description": "Condenser Remote Shutdown (Condenser 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 644,
      "name": "5638_1_1",
      "description": "Condenser Circuit Unspecified General Event (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1104,
      "name": "5541_1_1",
      "description": "Condenser Refrigerant Pressure Sensor Issue (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1106,
      "name": "5540_1_1",
      "description": "Condenser Refrigerant Pressure Under Threshold (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1108,
      "name": "5539_1_1",
      "description": "Condenser Refrigerant Pressure Over Threshold (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1110,
      "name": "5544_1_1",
      "description": "Condenser Supply Refrigerant Temp Sensor Issue (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1112,
      "name": "5543_1_1",
      "description": "Condenser Supply Refrigerant Under Temp (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1114,
      "name": "5542_1_1",
      "description": "Condenser Supply Refrigerant Over Temp (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1116,
      "name": "5545_1_1",
      "description": "Condenser Max Fan Speed Override (Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 896,
      "name": "5638_1_2",
      "description": "Condenser Circuit Unspecified General Event (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1105,
      "name": "5541_1_2",
      "description": "Condenser Refrigerant Pressure Sensor Issue (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1107,
      "name": "5540_1_2",
      "description": "Condenser Refrigerant Pressure Under Threshold (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1109,
      "name": "5539_1_2",
      "description": "Condenser Refrigerant Pressure Over Threshold (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1111,
      "name": "5544_1_2",
      "description": "Condenser Supply Refrigerant Temp Sensor Issue (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1113,
      "name": "5543_1_2",
      "description": "Condenser Supply Refrigerant Under Temp (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1115,
      "name": "5542_1_2",
      "description": "Condenser Supply Refrigerant Over Temp (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1117,
      "name": "5545_1_2",
      "description": "Condenser Max Fan Speed Override (Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1359,
      "name": "5541_1_3",
      "description": "Condenser Refrigerant Pressure Sensor Issue (Circuit 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1360,
      "name": "5540_1_3",
      "description": "Condenser Refrigerant Pressure Under Threshold (Circuit 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1361,
      "name": "5539_1_3",
      "description": "Condenser Refrigerant Pressure Over Threshold (Circuit 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1362,
      "name": "5544_1_3",
      "description": "Condenser Supply Refrigerant Temp Sensor Issue (Circuit 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1363,
      "name": "5543_1_3",
      "description": "Condenser Supply Refrigerant Under Temp (Circuit 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1364,
      "name": "5542_1_3",
      "description": "Condenser Supply Refrigerant Over Temp (Circuit 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1365,
      "name": "5545_1_3",
      "description": "Condenser Max Fan Speed Override (Circuit 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1376,
      "name": "5541_1_4",
      "description": "Condenser Refrigerant Pressure Sensor Issue (Circuit 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1377,
      "name": "5540_1_4",
      "description": "Condenser Refrigerant Pressure Under Threshold (Circuit 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1378,
      "name": "5539_1_4",
      "description": "Condenser Refrigerant Pressure Over Threshold (Circuit 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1379,
      "name": "5544_1_4",
      "description": "Condenser Supply Refrigerant Temp Sensor Issue (Circuit 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1380,
      "name": "5543_1_4",
      "description": "Condenser Supply Refrigerant Under Temp (Circuit 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1381,
      "name": "5542_1_4",
      "description": "Condenser Supply Refrigerant Over Temp (Circuit 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1382,
      "name": "5545_1_4",
      "description": "Condenser Max Fan Speed Override (Circuit 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1128,
      "name": "5277_1_1_1",
      "description": "Condenser Fan Issue (Condenser 1 Fan 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1129,
      "name": "5277_1_1_2",
      "description": "Condenser Fan Issue (Condenser 1 Fan 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1130,
      "name": "5277_1_1_3",
      "description": "Condenser Fan Issue (Condenser 1 Fan 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1131,
      "name": "5277_1_1_4",
      "description": "Condenser Fan Issue (Condenser 1 Fan 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1132,
      "name": "5277_1_2_1",
      "description": "Condenser Fan Issue (Condenser 2 Fan 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1133,
      "name": "5277_1_2_2",
      "description": "Condenser Fan Issue (Condenser 2 Fan 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1134,
      "name": "5277_1_2_3",
      "description": "Condenser Fan Issue (Condenser 2 Fan 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1135,
      "name": "5277_1_2_4",
      "description": "Condenser Fan Issue (Condenser 2 Fan 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1402,
      "name": "5277_1_3_1",
      "description": "Condenser Fan Issue (Condenser 3 Fan 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1422,
      "name": "5277_1_3_2",
      "description": "Condenser Fan Issue (Condenser 3 Fan 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1442,
      "name": "5277_1_3_3",
      "description": "Condenser Fan Issue (Condenser 3 Fan 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1462,
      "name": "5277_1_3_4",
      "description": "Condenser Fan Issue (Condenser 3 Fan 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1482,
      "name": "5277_1_4_1",
      "description": "Condenser Fan Issue (Condenser 4 Fan 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1502,
      "name": "5277_1_4_2",
      "description": "Condenser Fan Issue (Condenser 4 Fan 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1522,
      "name": "5277_1_4_3",
      "description": "Condenser Fan Issue (Condenser 4 Fan 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1542,
      "name": "5277_1_4_4",
      "description": "Condenser Fan Issue (Condenser 4 Fan 4)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1146,
      "name": "6092_1",
      "description": "Compressor 1B Thermal Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1147,
      "name": "6093_1",
      "description": "Compressor 2B Thermal Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1148,
      "name": "6094_1",
      "description": "Compressor 1B Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1149,
      "name": "6095_1",
      "description": "Compressor 2B Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1150,
      "name": "6303_1",
      "description": "Team Static Pressure Sensor Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1151,
      "name": "6304_1",
      "description": "Heating Lockout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1152,
      "name": "6305_1",
      "description": "Free Cooling Stopped - High Room Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1163,
      "name": "6306_1_1",
      "description": "Cold Aisle Temperature/Humidity Team Sensor Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1174,
      "name": "6309_1_1",
      "description": "Cold Aisle Air Sensor Failure (Cold Aisle Sensor 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1185,
      "name": "6309_1_2",
      "description": "Cold Aisle Air Sensor Failure (Cold Aisle Sensor 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1196,
      "name": "6309_1_3",
      "description": "Cold Aisle Air Sensor Failure (Cold Aisle Sensor 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1207,
      "name": "6310_1",
      "description": "Chilled Water Inlet Temperature Control Active",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1218,
      "name": "6313_1_1",
      "description": "Chilled Water Inlet Temperature Sensor Failure (Chilled Water Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1219,
      "name": "6314_1_1",
      "description": "Chilled Water Outlet Temperature Sensor Failure (Chilled Water Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1220,
      "name": "6315_1_1",
      "description": "Chilled Water Flow Meter Sensor Failure (Chilled Water Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1231,
      "name": "6313_1_2",
      "description": "Chilled Water Inlet Temperature Sensor Failure (Chilled Water Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1232,
      "name": "6314_1_2",
      "description": "Chilled Water Outlet Temperature Sensor Failure (Chilled Water Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1233,
      "name": "6315_1_2",
      "description": "Chilled Water Flow Meter Sensor Failure (Chilled Water Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1554,
      "name": "6691_1_1",
      "description": "Group Independent On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1555,
      "name": "6692_1_1",
      "description": "Group Independent Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1567,
      "name": "6818_1",
      "description": "External Supply Fluid High Temperature (Fluid Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1568,
      "name": "6819_1",
      "description": "External Supply Fluid Temp Sensor Issue (Fluid Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1569,
      "name": "6824_1",
      "description": "External Supply Fluid Flow Issue (Fluid Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1570,
      "name": "8075_1",
      "description": "Valve Communications Failure (Fluid Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1571,
      "name": "8076_1",
      "description": "Valve Issue (Fluid Circuit 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1581,
      "name": "6818_2",
      "description": "External Supply Fluid High Temperature (Fluid Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1582,
      "name": "6819_2",
      "description": "External Supply Fluid Temp Sensor Issue (Fluid Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1583,
      "name": "6824_2",
      "description": "External Supply Fluid Flow Issue (Fluid Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1584,
      "name": "8075_2",
      "description": "Valve Communications Failure (Fluid Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1585,
      "name": "8076_2",
      "description": "Valve Issue (Fluid Circuit 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1595,
      "name": "6822_1",
      "description": "Audit Log Update",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1606,
      "name": "7163_1",
      "description": "Modbus Automatic Transfer Switch Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1617,
      "name": "4651_1",
      "description": "Supply Fluid Temp Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1618,
      "name": "5295_1",
      "description": "Return Fluid Temp Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1619,
      "name": "7474_1",
      "description": "Flow Sensor Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1620,
      "name": "7475_1",
      "description": "Check Water System",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1621,
      "name": "4645_1",
      "description": "Supply Fluid Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1622,
      "name": "5293_1",
      "description": "Return Fluid Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1623,
      "name": "7476_1",
      "description": "Pump Operating Without Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1824,
      "name": "8180_1",
      "description": "Supply Fluid Low Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1825,
      "name": "8181_1",
      "description": "Return Fluid Low Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1826,
      "name": "8182_1",
      "description": "Fluid High Differential Pressure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1827,
      "name": "8183_1",
      "description": "Fluid Low Differential Pressure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1828,
      "name": "8184_1",
      "description": "Fluid Flow Low Inlet Pressure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1829,
      "name": "8185_1",
      "description": "Fluid Flow High Supply Pressure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1830,
      "name": "8186_1",
      "description": "Fluid Low System Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1831,
      "name": "8187_1",
      "description": "Fluid Flow Blocked",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1832,
      "name": "8188_1",
      "description": "Fluid Dewpoint Margin Control",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1833,
      "name": "8189_1",
      "description": "Fluid Supply Pressure Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1834,
      "name": "8190_1",
      "description": "Fluid Return Pressure Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1835,
      "name": "8191_1",
      "description": "Fluid Inlet Pressure Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1634,
      "name": "7483_1_1",
      "description": "Pump Inverter Failure (Fluid Pump 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1635,
      "name": "7484_1_1",
      "description": "Pump Flow Failure (Fluid Pump 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1636,
      "name": "7483_1_2",
      "description": "Pump Inverter Failure (Fluid Pump 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1637,
      "name": "7484_1_2",
      "description": "Pump Flow Failure (Fluid Pump 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1846,
      "name": "8170_1_1",
      "description": "XD Pump Communication Lost (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1857,
      "name": "8170_1_2",
      "description": "XD Pump Communication Lost (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "5008_1",
      "description": "Air Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10001,
      "name": "5008_1_deg_F",
      "description": "Air Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "5325_1",
      "description": "Air Temperature Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10002,
      "name": "5325_1_deg_F",
      "description": "Air Temperature Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "5011_1",
      "description": "Air Temperature Dead Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10003,
      "name": "5011_1_deg_F",
      "description": "Air Temperature Dead Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "5326_1",
      "description": "Air Temperature Control Integration Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "5327_1",
      "description": "Today's High Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10005,
      "name": "5327_1_deg_F",
      "description": "Today's High Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "5328_1",
      "description": "Today's High Air Temperature Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "5329_1",
      "description": "Today's Low Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10007,
      "name": "5329_1_deg_F",
      "description": "Today's Low Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "5330_1",
      "description": "Today's Low Air Temperature Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "5002_1_1",
      "description": "Supply Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10019,
      "name": "5002_1_1_deg_F",
      "description": "Supply Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "5331_1_1",
      "description": "Supply Air Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10020,
      "name": "5331_1_1_deg_F",
      "description": "Supply Air Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "5014_1_1",
      "description": "High Supply Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10021,
      "name": "5014_1_1_deg_F",
      "description": "High Supply Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "5018_1_1",
      "description": "Low Supply Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10022,
      "name": "5018_1_1_deg_F",
      "description": "Low Supply Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "6756_1_1",
      "description": "Supply Sensor Events Initial Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "5022_1_1",
      "description": "High Return Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10033,
      "name": "5022_1_1_deg_F",
      "description": "High Return Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "5334_1_1",
      "description": "Low Return Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10034,
      "name": "5334_1_1_deg_F",
      "description": "Low Return Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "6757_1_1",
      "description": "Return Sensor Events Initial Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "4594_1_1",
      "description": "Ext Air Sensor A Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10045,
      "name": "4594_1_1_deg_F",
      "description": "Ext Air Sensor A Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "4597_1_1",
      "description": "Ext Air Sensor B Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10046,
      "name": "4597_1_1_deg_F",
      "description": "Ext Air Sensor B Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "5336_1_1",
      "description": "Ext Air Sensor C Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10047,
      "name": "5336_1_1_deg_F",
      "description": "Ext Air Sensor C Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "5337_1_1",
      "description": "Ext Air Sensor A Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10048,
      "name": "5337_1_1_deg_F",
      "description": "Ext Air Sensor A Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "5338_1_1",
      "description": "Ext Air Sensor A Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10049,
      "name": "5338_1_1_deg_F",
      "description": "Ext Air Sensor A Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "5574_1_1",
      "description": "Outside Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10050,
      "name": "5574_1_1_deg_F",
      "description": "Outside Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "5028_1",
      "description": "Return Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "5029_1",
      "description": "Humidity Set Point",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "5339_1",
      "description": "Return Humidity Set Point",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "5341_1",
      "description": "Humidity Proportional Band",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "5032_1",
      "description": "Humidity Dead Band",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "5342_1",
      "description": "Humidity Control Integration Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "5033_1",
      "description": "High Return Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "5035_1",
      "description": "Low Return Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "5343_1",
      "description": "Today's High Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "5344_1",
      "description": "Today's High Humidity Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "5345_1",
      "description": "Today's Low Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "5346_1",
      "description": "Today's Low Humidity Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "6258_1",
      "description": "Dew Point Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10072,
      "name": "6258_1_deg_F",
      "description": "Dew Point Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "6259_1",
      "description": "Dew Point Dead Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10073,
      "name": "6259_1_deg_F",
      "description": "Dew Point Dead Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "6575_1",
      "description": "Dew Point Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10074,
      "name": "6575_1_deg_F",
      "description": "Dew Point Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "6576_1",
      "description": "Dew Point Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10075,
      "name": "6576_1_deg_F",
      "description": "Dew Point Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "4595_1_1",
      "description": "Ext Air Sensor A Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "4598_1_1",
      "description": "Ext Air Sensor B Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "5347_1_1",
      "description": "Ext Air Sensor C Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "5348_1_1",
      "description": "Ext Air Sensor A High Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "5350_1_1",
      "description": "Ext Air Sensor A Low Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "4596_1_1",
      "description": "Ext Air Sensor A Dew Point Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10087,
      "name": "4596_1_1_deg_F",
      "description": "Ext Air Sensor A Dew Point Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "4614_1_1",
      "description": "Ext Dew Point Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10088,
      "name": "4614_1_1_deg_F",
      "description": "Ext Dew Point Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "5576_1_1",
      "description": "Ext Dew Point Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10089,
      "name": "5576_1_1_deg_F",
      "description": "Ext Dew Point Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "5267_1_1",
      "description": "Compressor Hours (Compressor 1)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "5268_1_1",
      "description": "Compressor Hours Threshold (Compressor 1)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "5353_1_1",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10099,
      "name": "5353_1_1_deg_F",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "5619_1_1",
      "description": "Digital Scroll Compressor Loading (Compressor 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "6241_1_1",
      "description": "Tandem 'B' Compressor Hours (Compressor 1)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "6688_1_1",
      "description": "Compressor Suction Pressure (Compressor 1)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "5267_1_2",
      "description": "Compressor Hours (Compressor 2)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "5268_1_2",
      "description": "Compressor Hours Threshold (Compressor 2)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "5353_1_2",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10112,
      "name": "5353_1_2_deg_F",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "5619_1_2",
      "description": "Digital Scroll Compressor Loading (Compressor 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "6241_1_2",
      "description": "Tandem 'B' Compressor Hours (Compressor 2)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "6688_1_2",
      "description": "Compressor Suction Pressure (Compressor 2)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2235,
      "name": "5353_1_3",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12235,
      "name": "5353_1_3_deg_F",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 3)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2236,
      "name": "5619_1_3",
      "description": "Digital Scroll Compressor Loading (Compressor 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2237,
      "name": "5267_1_3",
      "description": "Compressor Hours (Compressor 3)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2238,
      "name": "6241_1_3",
      "description": "Tandem 'B' Compressor Hours (Compressor 3)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2239,
      "name": "5268_1_3",
      "description": "Compressor Hours Threshold (Compressor 3)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2240,
      "name": "6688_1_3",
      "description": "Compressor Suction Pressure (Compressor 3)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2250,
      "name": "5353_1_4",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12250,
      "name": "5353_1_4_deg_F",
      "description": "Dig Scroll Comp Discharge Temp (Compressor 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2251,
      "name": "5619_1_4",
      "description": "Digital Scroll Compressor Loading (Compressor 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2252,
      "name": "5267_1_4",
      "description": "Compressor Hours (Compressor 4)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2253,
      "name": "6241_1_4",
      "description": "Tandem 'B' Compressor Hours (Compressor 4)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2254,
      "name": "5268_1_4",
      "description": "Compressor Hours Threshold (Compressor 4)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2255,
      "name": "6688_1_4",
      "description": "Compressor Suction Pressure (Compressor 4)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "5356_1",
      "description": "Free Cooling Internal Temperature Delta",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10123,
      "name": "5356_1_deg_F",
      "description": "Free Cooling Internal Temperature Delta",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "5358_1",
      "description": "Free Cooling Fluid Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10124,
      "name": "5358_1_deg_F",
      "description": "Free Cooling Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "5360_1",
      "description": "Minimum Chilled Water Temp Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10125,
      "name": "5360_1_deg_F",
      "description": "Minimum Chilled Water Temp Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "5304_1",
      "description": "Free Cooling Valve Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "5305_1",
      "description": "Free Cooling Valve Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "5614_1",
      "description": "Chilled Water Valve Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "6452_1",
      "description": "Chilled Water Valve Operating Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "6759_1",
      "description": "Fluid Free Cooling Lockout Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10130,
      "name": "6759_1_deg_F",
      "description": "Fluid Free Cooling Lockout Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "5363_1",
      "description": "Hot Water / Hot Gas Valve Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "5364_1",
      "description": "Hot Water / Hot Gas Valve Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "6761_1",
      "description": "Dehum Reheat Low Limit Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10140,
      "name": "6761_1_deg_F",
      "description": "Dehum Reheat Low Limit Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "6762_1",
      "description": "Dehum Reheat Low Limit 1",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10141,
      "name": "6762_1_deg_F",
      "description": "Dehum Reheat Low Limit 1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "6763_1",
      "description": "Dehum Reheat Low Limit 2",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10142,
      "name": "6763_1_deg_F",
      "description": "Dehum Reheat Low Limit 2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "6764_1",
      "description": "Dehum Reheat Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10143,
      "name": "6764_1_deg_F",
      "description": "Dehum Reheat Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "5366_1_1",
      "description": "Electric Reheater Hours (Electric Reheater 1)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "5367_1_1",
      "description": "Electric Reheater Hours Threshold (Electric Reheater 1)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "5366_1_2",
      "description": "Electric Reheater Hours (Electric Reheater 2)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "5367_1_2",
      "description": "Electric Reheater Hours Threshold (Electric Reheater 2)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "5366_1_3",
      "description": "Electric Reheater Hours (Electric Reheater 3)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "5367_1_3",
      "description": "Electric Reheater Hours Threshold (Electric Reheater 3)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "5369_1",
      "description": "Humidifier Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "5370_1",
      "description": "Humidifier Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "5445_1",
      "description": "Infrared Humidifier Flush Rate",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "6765_1",
      "description": "Return Temp Threshold for Humidifier Disable",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10189,
      "name": "6765_1_deg_F",
      "description": "Return Temp Threshold for Humidifier Disable",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "6766_1",
      "description": "Return Temp Hysteresis for Humidifier Disable",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10190,
      "name": "6766_1_deg_F",
      "description": "Return Temp Hysteresis for Humidifier Disable",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "5371_1",
      "description": "Dehumidifier Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "5372_1",
      "description": "Dehumidifier Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "5050_1",
      "description": "Fan Speed Maximum Set Point",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "5374_1",
      "description": "Fan Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "5375_1",
      "description": "Fan Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "5051_1",
      "description": "Fan Speed Minimum Set Point",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "5585_1",
      "description": "Fan Speed Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10215,
      "name": "5585_1_deg_F",
      "description": "Fan Speed Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "6772_1",
      "description": "Fan Back Draft Speed Set Point",
      "units": "VDC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "6768_1",
      "description": "Fan Speed Temp Control Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10217,
      "name": "6768_1_deg_F",
      "description": "Fan Speed Temp Control Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "6769_1",
      "description": "Fan Speed Temp Control Integration Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "6770_1",
      "description": "Fan Speed Temperature Dead Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10219,
      "name": "6770_1_deg_F",
      "description": "Fan Speed Temperature Dead Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "8252_1",
      "description": "Fan Speed Min Dehum",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2631,
      "name": "8103_1_1",
      "description": "Fan Power (Supply Fan Status 1)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2632,
      "name": "8104_1_1",
      "description": "Fan Current (Supply Fan Status 1)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2633,
      "name": "8487_1_1",
      "description": "Supply Fan Measured Speed (Supply Fan Status 1)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2643,
      "name": "8103_1_2",
      "description": "Fan Power (Supply Fan Status 2)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2644,
      "name": "8104_1_2",
      "description": "Fan Current (Supply Fan Status 2)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2645,
      "name": "8487_1_2",
      "description": "Supply Fan Measured Speed (Supply Fan Status 2)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2655,
      "name": "8103_1_3",
      "description": "Fan Power (Supply Fan Status 3)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2656,
      "name": "8104_1_3",
      "description": "Fan Current (Supply Fan Status 3)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2667,
      "name": "8103_1_4",
      "description": "Fan Power (Supply Fan Status 4)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2668,
      "name": "8104_1_4",
      "description": "Fan Current (Supply Fan Status 4)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2679,
      "name": "8103_1_5",
      "description": "Fan Power (Supply Fan Status 5)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2680,
      "name": "8104_1_5",
      "description": "Fan Current (Supply Fan Status 5)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2691,
      "name": "8103_1_6",
      "description": "Fan Power (Supply Fan Status 6)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2692,
      "name": "8104_1_6",
      "description": "Fan Current (Supply Fan Status 6)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2703,
      "name": "8103_1_7",
      "description": "Fan Power (Supply Fan Status 7)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2704,
      "name": "8104_1_7",
      "description": "Fan Current (Supply Fan Status 7)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2715,
      "name": "8103_1_8",
      "description": "Fan Power (Supply Fan Status 8)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2716,
      "name": "8104_1_8",
      "description": "Fan Current (Supply Fan Status 8)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2727,
      "name": "8103_1_9",
      "description": "Fan Power (Supply Fan Status 9)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2728,
      "name": "8104_1_9",
      "description": "Fan Current (Supply Fan Status 9)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2739,
      "name": "8103_1_10",
      "description": "Fan Power (Supply Fan Status 10)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2740,
      "name": "8104_1_10",
      "description": "Fan Current (Supply Fan Status 10)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2751,
      "name": "8103_1_11",
      "description": "Fan Power (Supply Fan Status 11)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2752,
      "name": "8104_1_11",
      "description": "Fan Current (Supply Fan Status 11)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2763,
      "name": "8103_1_12",
      "description": "Fan Power (Supply Fan Status 12)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2764,
      "name": "8104_1_12",
      "description": "Fan Current (Supply Fan Status 12)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2775,
      "name": "8103_1_13",
      "description": "Fan Power (Supply Fan Status 13)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2776,
      "name": "8104_1_13",
      "description": "Fan Current (Supply Fan Status 13)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2787,
      "name": "8103_1_14",
      "description": "Fan Power (Supply Fan Status 14)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2788,
      "name": "8104_1_14",
      "description": "Fan Current (Supply Fan Status 14)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2799,
      "name": "8103_1_15",
      "description": "Fan Power (Supply Fan Status 15, 16)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2800,
      "name": "8104_1_15",
      "description": "Fan Current (Supply Fan Status 15, 16)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2811,
      "name": "8103_1_16",
      "description": "Fan Power (Supply Fan Status 16)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2812,
      "name": "8104_1_16",
      "description": "Fan Current (Supply Fan Status 16)",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2813,
      "name": "8487_1_16",
      "description": "Supply Fan Measured Speed (Supply Fan Status 16)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "5378_1",
      "description": "Analog Input Reading (Analog Inputs 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "5378_2",
      "description": "Analog Input Reading (Analog Inputs 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "5378_3",
      "description": "Analog Input Reading (Analog Inputs 3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "5378_4",
      "description": "Analog Input Reading (Analog Inputs 4)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2930,
      "name": "5378_5",
      "description": "Analog Input Reading (Analog Inputs 5)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2941,
      "name": "5378_6",
      "description": "Analog Input Reading (Analog Inputs 6)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2952,
      "name": "5378_7",
      "description": "Analog Input Reading (Analog Inputs 7)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2963,
      "name": "5378_8",
      "description": "Analog Input Reading (Analog Inputs 8)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2974,
      "name": "5378_9",
      "description": "Analog Input Reading (Analog Inputs 9)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2985,
      "name": "5378_10",
      "description": "Analog Input Reading (Analog Inputs 10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2996,
      "name": "5378_11",
      "description": "Analog Input Reading (Analog Inputs 11)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3007,
      "name": "5378_12",
      "description": "Analog Input Reading (Analog Inputs 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3018,
      "name": "8473_1",
      "description": "Analog Output (Analog Outputs 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3029,
      "name": "8473_2",
      "description": "Analog Output (Analog Outputs 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3073,
      "name": "8473_6",
      "description": "Analog Output (Analog Outputs 6)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "5075_1",
      "description": "BMS Timeout Period",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "4710_1",
      "description": "Auto Restart Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "5314_1",
      "description": "Standby Units (Unit Information)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "6121_1",
      "description": "Unit to Unit Group",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "6120_1",
      "description": "Unit to Unit Address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "5333_1",
      "description": "Return Air Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10032,
      "name": "5333_1_deg_F",
      "description": "Return Air Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "4291_1",
      "description": "Return Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10031,
      "name": "4291_1_deg_F",
      "description": "Return Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "5077_1",
      "description": "Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "5078_1",
      "description": "Compressor Utilization",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "5379_1",
      "description": "Free Cooling Valve Open Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "4870_1",
      "description": "Maintenance Ramp",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "4868_1",
      "description": "Calculated Next Maintenance Month",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "4869_1",
      "description": "Calculated Next Maintenance Year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "5380_1",
      "description": "Hot Water / Hot Gas Valve Open Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "5080_1",
      "description": "Reheat Utilization",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "5081_1",
      "description": "Humidifier Utilization",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "5079_1",
      "description": "Dehumidifier Utilization",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "5490_1",
      "description": "Cooling Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "5606_1",
      "description": "Adjusted Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "5004_1",
      "description": "Return Dew Point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10292,
      "name": "5004_1_deg_F",
      "description": "Return Dew Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "5607_1",
      "description": "Actual Air Temperature Set Point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10293,
      "name": "5607_1_deg_F",
      "description": "Actual Air Temperature Set Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "5608_1",
      "description": "Actual Humidity Set Point",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "5575_1",
      "description": "Dew Point Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10295,
      "name": "5575_1_deg_F",
      "description": "Dew Point Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "5615_1",
      "description": "Cooling Control Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10296,
      "name": "5615_1_deg_F",
      "description": "Cooling Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "5616_1",
      "description": "Fan Speed Control Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10297,
      "name": "5616_1_deg_F",
      "description": "Fan Speed Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "5904_1",
      "description": "Unit Cooling Load",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "6134_1",
      "description": "Unit Calculated Airflow",
      "units": "m3/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "Secs since Epoch (UTC)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "5589_1",
      "description": "Remote Sensor Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10312,
      "name": "5589_1_deg_F",
      "description": "Remote Sensor Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "5590_1",
      "description": "Remote Sensor Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10313,
      "name": "5590_1_deg_F",
      "description": "Remote Sensor Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "5007_1",
      "description": "Remote Sensor Average Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10314,
      "name": "5007_1_deg_F",
      "description": "Remote Sensor Average Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "5006_1",
      "description": "Remote Sensor Maximum Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10315,
      "name": "5006_1_deg_F",
      "description": "Remote Sensor Maximum Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "5591_1",
      "description": "Remote Sensor System Average Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10316,
      "name": "5591_1_deg_F",
      "description": "Remote Sensor System Average Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "5592_1",
      "description": "Remote Sensor System Maximum Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10317,
      "name": "5592_1_deg_F",
      "description": "Remote Sensor System Maximum Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "5059_1_1",
      "description": "Remote Sensor Temperature (Remote Sensor 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10329,
      "name": "5059_1_1_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "5059_1_2",
      "description": "Remote Sensor Temperature (Remote Sensor 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10341,
      "name": "5059_1_2_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "5059_1_3",
      "description": "Remote Sensor Temperature (Remote Sensor 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10353,
      "name": "5059_1_3_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 3)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "5059_1_4",
      "description": "Remote Sensor Temperature (Remote Sensor 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10365,
      "name": "5059_1_4_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "5059_1_5",
      "description": "Remote Sensor Temperature (Remote Sensor 5)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10377,
      "name": "5059_1_5_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 5)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "5059_1_6",
      "description": "Remote Sensor Temperature (Remote Sensor 6)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10389,
      "name": "5059_1_6_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 6)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "5059_1_7",
      "description": "Remote Sensor Temperature (Remote Sensor 7)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10401,
      "name": "5059_1_7_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 7)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "5059_1_8",
      "description": "Remote Sensor Temperature (Remote Sensor 8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10413,
      "name": "5059_1_8_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 8)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 425,
      "name": "5059_1_9",
      "description": "Remote Sensor Temperature (Remote Sensor 9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10425,
      "name": "5059_1_9_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 9)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 437,
      "name": "5059_1_10",
      "description": "Remote Sensor Temperature (Remote Sensor 10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10437,
      "name": "5059_1_10_deg_F",
      "description": "Remote Sensor Temperature (Remote Sensor 10)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 461,
      "name": "5626_1",
      "description": "Static Pressure Set Point",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2121,
      "name": "5626_1",
      "description": "Static Pressure Set Point",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 462,
      "name": "5627_1",
      "description": "Unit Static Pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2122,
      "name": "5627_1",
      "description": "Unit Static Pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 463,
      "name": "5628_1",
      "description": "System Static Pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2123,
      "name": "5628_1",
      "description": "System Static Pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505,
      "name": "5299_1",
      "description": "Pump Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 523,
      "name": "5298_1_1",
      "description": "Pump Hours (Pump 1)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 522,
      "name": "5634_1_1",
      "description": "Pump Speed (Pump 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 535,
      "name": "5635_1_1",
      "description": "Pump Inlet Refrigerant Temperature (Pump 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10535,
      "name": "5635_1_1_deg_F",
      "description": "Pump Inlet Refrigerant Temperature (Pump 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 537,
      "name": "5639_1_1",
      "description": "Pump Outlet Refrigerant Temperature (Pump 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10537,
      "name": "5639_1_1_deg_F",
      "description": "Pump Outlet Refrigerant Temperature (Pump 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 526,
      "name": "5298_1_2",
      "description": "Pump Hours (Pump 2)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 525,
      "name": "5634_1_2",
      "description": "Pump Speed (Pump 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 538,
      "name": "5635_1_2",
      "description": "Pump Inlet Refrigerant Temperature (Pump 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10538,
      "name": "5635_1_2_deg_F",
      "description": "Pump Inlet Refrigerant Temperature (Pump 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "5639_1_2",
      "description": "Pump Outlet Refrigerant Temperature (Pump 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10540,
      "name": "5639_1_2_deg_F",
      "description": "Pump Outlet Refrigerant Temperature (Pump 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2274,
      "name": "5298_1_3",
      "description": "Pump Hours (Pump 3)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2275,
      "name": "5634_1_3",
      "description": "Pump Speed (Pump 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2276,
      "name": "5635_1_3",
      "description": "Pump Inlet Refrigerant Temperature (Pump 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12276,
      "name": "5635_1_3_deg_F",
      "description": "Pump Inlet Refrigerant Temperature (Pump 3)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2277,
      "name": "5639_1_3",
      "description": "Pump Outlet Refrigerant Temperature (Pump 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12277,
      "name": "5639_1_3_deg_F",
      "description": "Pump Outlet Refrigerant Temperature (Pump 3)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2288,
      "name": "5298_1_4",
      "description": "Pump Hours (Pump 4)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2289,
      "name": "5634_1_4",
      "description": "Pump Speed (Pump 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2290,
      "name": "5635_1_4",
      "description": "Pump Inlet Refrigerant Temperature (Pump 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12290,
      "name": "5635_1_4_deg_F",
      "description": "Pump Inlet Refrigerant Temperature (Pump 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2291,
      "name": "5639_1_4",
      "description": "Pump Outlet Refrigerant Temperature (Pump 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12291,
      "name": "5639_1_4_deg_F",
      "description": "Pump Outlet Refrigerant Temperature (Pump 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 810,
      "name": "4096_1",
      "description": "System Input RMS A-N (Power Measurement 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 811,
      "name": "4098_1",
      "description": "System Input RMS B-N (Power Measurement 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 812,
      "name": "4100_1",
      "description": "System Input RMS C-N (Power Measurement 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 813,
      "name": "4113_1",
      "description": "System Input RMS Current Phase A (Power Measurement 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 814,
      "name": "4114_1",
      "description": "System Input RMS Current Phase B (Power Measurement 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 815,
      "name": "4115_1",
      "description": "System Input RMS Current Phase C (Power Measurement 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 816,
      "name": "5901_1",
      "description": "Instantaneous Power (Power Measurement 1)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 817,
      "name": "5900_1",
      "description": "Energy Consumption (Power Measurement 1)",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1900,
      "name": "4097_1",
      "description": "System Input RMS A-B (Power Measurement 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1901,
      "name": "4099_1",
      "description": "System Input RMS B-C (Power Measurement 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1902,
      "name": "4101_1",
      "description": "System Input RMS C-A (Power Measurement 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 820,
      "name": "4096_2",
      "description": "System Input RMS A-N (Power Measurement 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 821,
      "name": "4098_2",
      "description": "System Input RMS B-N (Power Measurement 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 822,
      "name": "4100_2",
      "description": "System Input RMS C-N (Power Measurement 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 823,
      "name": "4113_2",
      "description": "System Input RMS Current Phase A (Power Measurement 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 824,
      "name": "4114_2",
      "description": "System Input RMS Current Phase B (Power Measurement 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 825,
      "name": "4115_2",
      "description": "System Input RMS Current Phase C (Power Measurement 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 826,
      "name": "5901_2",
      "description": "Instantaneous Power (Power Measurement 2)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 827,
      "name": "5900_2",
      "description": "Energy Consumption (Power Measurement 2)",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1910,
      "name": "4097_2",
      "description": "System Input RMS A-B (Power Measurement 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1911,
      "name": "4099_2",
      "description": "System Input RMS B-C (Power Measurement 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1912,
      "name": "4101_2",
      "description": "System Input RMS C-A (Power Measurement 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 830,
      "name": "4096_3",
      "description": "System Input RMS A-N (Power Measurement 3)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 831,
      "name": "4098_3",
      "description": "System Input RMS B-N (Power Measurement 3)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 832,
      "name": "4100_3",
      "description": "System Input RMS C-N (Power Measurement 3)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 833,
      "name": "4113_3",
      "description": "System Input RMS Current Phase A (Power Measurement 3)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 834,
      "name": "4114_3",
      "description": "System Input RMS Current Phase B (Power Measurement 3)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 835,
      "name": "4115_3",
      "description": "System Input RMS Current Phase C (Power Measurement 3)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 836,
      "name": "5901_3",
      "description": "Instantaneous Power (Power Measurement 3)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 837,
      "name": "5900_3",
      "description": "Energy Consumption (Power Measurement 3)",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1920,
      "name": "4097_3",
      "description": "System Input RMS A-B (Power Measurement 3)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1921,
      "name": "4099_3",
      "description": "System Input RMS B-C (Power Measurement 3)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1922,
      "name": "4101_3",
      "description": "System Input RMS C-A (Power Measurement 3)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 840,
      "name": "4096_4",
      "description": "System Input RMS A-N (Power Measurement 4)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 841,
      "name": "4098_4",
      "description": "System Input RMS B-N (Power Measurement 4)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 842,
      "name": "4100_4",
      "description": "System Input RMS C-N (Power Measurement 4)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 843,
      "name": "4113_4",
      "description": "System Input RMS Current Phase A (Power Measurement 4)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 844,
      "name": "4114_4",
      "description": "System Input RMS Current Phase B (Power Measurement 4)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 845,
      "name": "4115_4",
      "description": "System Input RMS Current Phase C (Power Measurement 4)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 846,
      "name": "5901_4",
      "description": "Instantaneous Power (Power Measurement 4)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 847,
      "name": "5900_4",
      "description": "Energy Consumption (Power Measurement 4)",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1930,
      "name": "4097_4",
      "description": "System Input RMS A-B (Power Measurement 4)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1931,
      "name": "4099_4",
      "description": "System Input RMS B-C (Power Measurement 4)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1932,
      "name": "4101_4",
      "description": "System Input RMS C-A (Power Measurement 4)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 850,
      "name": "4096_5",
      "description": "System Input RMS A-N (Power Measurement 5)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 851,
      "name": "4098_5",
      "description": "System Input RMS B-N (Power Measurement 5)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 852,
      "name": "4100_5",
      "description": "System Input RMS C-N (Power Measurement 5)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 853,
      "name": "4113_5",
      "description": "System Input RMS Current Phase A (Power Measurement 5)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 854,
      "name": "4114_5",
      "description": "System Input RMS Current Phase B (Power Measurement 5)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 855,
      "name": "4115_5",
      "description": "System Input RMS Current Phase C (Power Measurement 5)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 856,
      "name": "5901_5",
      "description": "Instantaneous Power (Power Measurement 5)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 857,
      "name": "5900_5",
      "description": "Energy Consumption (Power Measurement 5)",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1940,
      "name": "4097_5",
      "description": "System Input RMS A-B (Power Measurement 5)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1941,
      "name": "4099_5",
      "description": "System Input RMS B-C (Power Measurement 5)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1942,
      "name": "4101_5",
      "description": "System Input RMS C-A (Power Measurement 5)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 860,
      "name": "4096_6",
      "description": "System Input RMS A-N (Power Measurement 6)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 861,
      "name": "4098_6",
      "description": "System Input RMS B-N (Power Measurement 6)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 862,
      "name": "4100_6",
      "description": "System Input RMS C-N (Power Measurement 6)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 863,
      "name": "4113_6",
      "description": "System Input RMS Current Phase A (Power Measurement 6)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 864,
      "name": "4114_6",
      "description": "System Input RMS Current Phase B (Power Measurement 6)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 865,
      "name": "4115_6",
      "description": "System Input RMS Current Phase C (Power Measurement 6)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 866,
      "name": "5901_6",
      "description": "Instantaneous Power (Power Measurement 6)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 867,
      "name": "5900_6",
      "description": "Energy Consumption (Power Measurement 6)",
      "units": "kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1950,
      "name": "4097_6",
      "description": "System Input RMS A-B (Power Measurement 6)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1951,
      "name": "4099_6",
      "description": "System Input RMS B-C (Power Measurement 6)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1952,
      "name": "4101_6",
      "description": "System Input RMS C-A (Power Measurement 6)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 871,
      "name": "5897_1",
      "description": "Fluid Input Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10871,
      "name": "5897_1_deg_F",
      "description": "Fluid Input Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 872,
      "name": "5898_1",
      "description": "Fluid Output Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10872,
      "name": "5898_1_deg_F",
      "description": "Fluid Output Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1871,
      "name": "5897_2",
      "description": "Fluid Input Temperature (Fluid 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11871,
      "name": "5897_2_deg_F",
      "description": "Fluid Input Temperature (Fluid 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1872,
      "name": "5898_2",
      "description": "Fluid Output Temperature (Fluid 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11872,
      "name": "5898_2_deg_F",
      "description": "Fluid Output Temperature (Fluid 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 881,
      "name": "5899_1",
      "description": "Fluid Flow Rate (Circuit)",
      "units": "l/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 882,
      "name": "8488_1",
      "description": "Fluid Control Valve Position (Circuit)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 891,
      "name": "5899_2",
      "description": "Fluid Flow Rate (Circuit 2)",
      "units": "l/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 892,
      "name": "8488_2",
      "description": "Fluid Control Valve Position (Circuit 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 901,
      "name": "5905_1_1",
      "description": "Circuit Cooling Load (Cooling Load 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 911,
      "name": "5905_1_2",
      "description": "Circuit Cooling Load (Cooling Load 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1960,
      "name": "5964_1_1",
      "description": "Raw Auxiliary Air Temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11960,
      "name": "5964_1_1_deg_F",
      "description": "Raw Auxiliary Air Temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1961,
      "name": "5965_1_1",
      "description": "Actual Auxiliary Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11961,
      "name": "5965_1_1_deg_F",
      "description": "Actual Auxiliary Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1981,
      "name": "6101_1",
      "description": "Expected Condenser Unit Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 529,
      "name": "5548_1_1",
      "description": "Condenser Low Noise Mode Max Fan Speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 530,
      "name": "5549_1_1",
      "description": "Condenser Normal Mode Max Fan Speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 531,
      "name": "5552_1_1",
      "description": "Condenser Low Noise Mode Start Time",
      "units": "Seconds since Midnight",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 532,
      "name": "5553_1_1",
      "description": "Condenser Low Noise Mode Stop Time",
      "units": "Seconds since Midnight",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 533,
      "name": "5550_1_1",
      "description": "Condenser Low Noise Mode - Interval Days",
      "units": "",
      "access": "W",
      "states": "1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday"
    },
    {
      "type": "AV",
      "instance": 534,
      "name": "5551_1_1",
      "description": "Condenser Low Noise Mode - Full Days",
      "units": "",
      "access": "W",
      "states": "1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday"
    },
    {
      "type": "AV",
      "instance": 1992,
      "name": "5534_1_1",
      "description": "Condenser Outside Air Temperature (Condenser 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11992,
      "name": "5534_1_1_deg_F",
      "description": "Condenser Outside Air Temperature (Condenser 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1993,
      "name": "5534_1_2",
      "description": "Condenser Outside Air Temperature (Condenser 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11993,
      "name": "5534_1_2_deg_F",
      "description": "Condenser Outside Air Temperature (Condenser 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2307,
      "name": "5534_1_3",
      "description": "Condenser Outside Air Temperature (Condenser 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12307,
      "name": "5534_1_3_deg_F",
      "description": "Condenser Outside Air Temperature (Condenser 3)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2318,
      "name": "5534_1_4",
      "description": "Condenser Outside Air Temperature (Condenser 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12318,
      "name": "5534_1_4_deg_F",
      "description": "Condenser Outside Air Temperature (Condenser 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2004,
      "name": "6103_1_1",
      "description": "Condenser Refrigerant Pressure (Circuit 1)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2006,
      "name": "6102_1_1",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12006,
      "name": "6102_1_1_deg_F",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2005,
      "name": "6103_1_2",
      "description": "Condenser Refrigerant Pressure (Circuit 2)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007,
      "name": "6102_1_2",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12007,
      "name": "6102_1_2_deg_F",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2338,
      "name": "6103_1_3",
      "description": "Condenser Refrigerant Pressure (Circuit 3)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2339,
      "name": "6102_1_3",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12339,
      "name": "6102_1_3_deg_F",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 3)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2350,
      "name": "6103_1_4",
      "description": "Condenser Refrigerant Pressure (Circuit 4)",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2351,
      "name": "6102_1_4",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12351,
      "name": "6102_1_4_deg_F",
      "description": "Condenser Supply Refrigerant Temperature (Circuit 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2018,
      "name": "5276_1_1_1",
      "description": "Condenser Fan Speed (Condenser 1 Fan 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2026,
      "name": "5538_1_1_1",
      "description": "Condenser Fan Power (Condenser 1 Fan 1)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2034,
      "name": "6244_1_1_1",
      "description": "Condenser Fan Current (Condenser 1 Fan 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2019,
      "name": "5276_1_1_2",
      "description": "Condenser Fan Speed (Condenser 1 Fan 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2027,
      "name": "5538_1_1_2",
      "description": "Condenser Fan Power (Condenser 1 Fan 2)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2035,
      "name": "6244_1_1_2",
      "description": "Condenser Fan Current (Condenser 1 Fan 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2020,
      "name": "5276_1_1_3",
      "description": "Condenser Fan Speed (Condenser 1 Fan 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2028,
      "name": "5538_1_1_3",
      "description": "Condenser Fan Power (Condenser 1 Fan 3)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2036,
      "name": "6244_1_1_3",
      "description": "Condenser Fan Current (Condenser 1 Fan 3)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2021,
      "name": "5276_1_1_4",
      "description": "Condenser Fan Speed (Condenser 1 Fan 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2029,
      "name": "5538_1_1_4",
      "description": "Condenser Fan Power (Condenser 1 Fan 4)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2037,
      "name": "6244_1_1_4",
      "description": "Condenser Fan Current (Condenser 1 Fan 4)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2022,
      "name": "5276_1_2_1",
      "description": "Condenser Fan Speed (Condenser 2 Fan 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2030,
      "name": "5538_1_2_1",
      "description": "Condenser Fan Power (Condenser 2 Fan 1)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2038,
      "name": "6244_1_2_1",
      "description": "Condenser Fan Current (Condenser 2 Fan 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2023,
      "name": "5276_1_2_2",
      "description": "Condenser Fan Speed (Condenser 2 Fan 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2031,
      "name": "5538_1_2_2",
      "description": "Condenser Fan Power (Condenser 2 Fan 2)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2039,
      "name": "6244_1_2_2",
      "description": "Condenser Fan Current (Condenser 2 Fan 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2024,
      "name": "5276_1_2_3",
      "description": "Condenser Fan Speed (Condenser 2 Fan 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2032,
      "name": "5538_1_2_3",
      "description": "Condenser Fan Power (Condenser 2 Fan 3)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2040,
      "name": "6244_1_2_3",
      "description": "Condenser Fan Current (Condenser 2 Fan 3)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2025,
      "name": "5276_1_2_4",
      "description": "Condenser Fan Speed (Condenser 2 Fan 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2033,
      "name": "5538_1_2_4",
      "description": "Condenser Fan Power (Condenser 2 Fan 4)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2041,
      "name": "6244_1_2_4",
      "description": "Condenser Fan Current (Condenser 2 Fan 4)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2371,
      "name": "5276_1_3_1",
      "description": "Condenser Fan Speed (Condenser 3 Fan 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2372,
      "name": "5538_1_3_1",
      "description": "Condenser Fan Power (Condenser 3 Fan 1)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2373,
      "name": "6244_1_3_1",
      "description": "Condenser Fan Current (Condenser 3 Fan 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2384,
      "name": "5276_1_3_2",
      "description": "Condenser Fan Speed (Condenser 3 Fan 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2385,
      "name": "5538_1_3_2",
      "description": "Condenser Fan Power (Condenser 3 Fan 2)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2386,
      "name": "6244_1_3_2",
      "description": "Condenser Fan Current (Condenser 3 Fan 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2397,
      "name": "5276_1_3_3",
      "description": "Condenser Fan Speed (Condenser 3 Fan 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2398,
      "name": "5538_1_3_3",
      "description": "Condenser Fan Power (Condenser 3 Fan 3)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2399,
      "name": "6244_1_3_3",
      "description": "Condenser Fan Current (Condenser 3 Fan 3)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2410,
      "name": "5276_1_3_4",
      "description": "Condenser Fan Speed (Condenser 3 Fan 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2411,
      "name": "5538_1_3_4",
      "description": "Condenser Fan Power (Condenser 3 Fan 4)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2412,
      "name": "6244_1_3_4",
      "description": "Condenser Fan Current (Condenser 3 Fan 4)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2423,
      "name": "5276_1_4_1",
      "description": "Condenser Fan Speed (Condenser 4 Fan 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2424,
      "name": "5538_1_4_1",
      "description": "Condenser Fan Power (Condenser 4 Fan 1)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2425,
      "name": "6244_1_4_1",
      "description": "Condenser Fan Current (Condenser 4 Fan 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2436,
      "name": "5276_1_4_2",
      "description": "Condenser Fan Speed (Condenser 4 Fan 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2437,
      "name": "5538_1_4_2",
      "description": "Condenser Fan Power (Condenser 4 Fan 2)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2438,
      "name": "6244_1_4_2",
      "description": "Condenser Fan Current (Condenser 4 Fan 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2449,
      "name": "5276_1_4_3",
      "description": "Condenser Fan Speed (Condenser 4 Fan 3)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2450,
      "name": "5538_1_4_3",
      "description": "Condenser Fan Power (Condenser 4 Fan 3)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2451,
      "name": "6244_1_4_3",
      "description": "Condenser Fan Current (Condenser 4 Fan 3)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2462,
      "name": "5276_1_4_4",
      "description": "Condenser Fan Speed (Condenser 4 Fan 4)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2463,
      "name": "5538_1_4_4",
      "description": "Condenser Fan Power (Condenser 4 Fan 4)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2464,
      "name": "6244_1_4_4",
      "description": "Condenser Fan Current (Condenser 4 Fan 4)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2044,
      "name": "6085_1",
      "description": "Actual Cold Aisle Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2045,
      "name": "6086_1",
      "description": "Actual Cold Aisle Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12045,
      "name": "6086_1_deg_F",
      "description": "Actual Cold Aisle Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2046,
      "name": "6087_1",
      "description": "Cold Aisle Cascade Fan Speed Max Set Point",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2047,
      "name": "6088_1",
      "description": "Cold Aisle Fan Speed Min Set Point",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2048,
      "name": "6089_1",
      "description": "Cold Aisle Fan Speed Max Set Point",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2049,
      "name": "6096_1",
      "description": "Humidification Fan Speed Min Set Point",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2050,
      "name": "6097_1",
      "description": "Heating Fan Speed Min Set Point",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2051,
      "name": "6098_1",
      "description": "Dehumidification Fan Speed Min Set Point",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2052,
      "name": "6099_1",
      "description": "Back Draft Control Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2053,
      "name": "6302_1",
      "description": "Air Filter Differential Pressure (PCW-PDX)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2213,
      "name": "6302_1",
      "description": "Air Filter Differential Pressure (PCW-PDX)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2147,
      "name": "6307_1_1",
      "description": "Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12147,
      "name": "6307_1_1_deg_F",
      "description": "Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2148,
      "name": "6308_1_1",
      "description": "Cold Aisle Sensor Humidity (Cold Aisle Sensor 1)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2159,
      "name": "6307_1_2",
      "description": "Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12159,
      "name": "6307_1_2_deg_F",
      "description": "Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2160,
      "name": "6308_1_2",
      "description": "Cold Aisle Sensor Humidity (Cold Aisle Sensor 2)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2171,
      "name": "6307_1_3",
      "description": "Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 3)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12171,
      "name": "6307_1_3_deg_F",
      "description": "Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 3)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2172,
      "name": "6308_1_3",
      "description": "Cold Aisle Sensor Humidity (Cold Aisle Sensor 3)",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2488,
      "name": "6825_1_1",
      "description": "Cooling Fluid Source Temperature (Fluid Source 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12488,
      "name": "6825_1_1_deg_F",
      "description": "Cooling Fluid Source Temperature (Fluid Source 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2489,
      "name": "6825_1_2",
      "description": "Cooling Fluid Source Temperature (Fluid Source 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12489,
      "name": "6825_1_2_deg_F",
      "description": "Cooling Fluid Source Temperature (Fluid Source 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2100,
      "name": "6234_1",
      "description": "Super Saver Call For Cooling",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2135,
      "name": "6263_1",
      "description": "Thermal Control Override - Temperature Call",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2136,
      "name": "6265_1",
      "description": "Thermal Control Override - Humidity Call",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2189,
      "name": "6311_1_1",
      "description": "Chilled Water Inlet Temperature (Chilled Water Circuit 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12189,
      "name": "6311_1_1_deg_F",
      "description": "Chilled Water Inlet Temperature (Chilled Water Circuit 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2190,
      "name": "6312_1_1",
      "description": "Chilled Water Outlet Temperature (Chilled Water Circuit 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12190,
      "name": "6312_1_1_deg_F",
      "description": "Chilled Water Outlet Temperature (Chilled Water Circuit 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2201,
      "name": "6311_1_2",
      "description": "Chilled Water Inlet Temperature (Chilled Water Circuit 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12201,
      "name": "6311_1_2_deg_F",
      "description": "Chilled Water Inlet Temperature (Chilled Water Circuit 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2202,
      "name": "6312_1_2",
      "description": "Chilled Water Outlet Temperature (Chilled Water Circuit 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12202,
      "name": "6312_1_2_deg_F",
      "description": "Chilled Water Outlet Temperature (Chilled Water Circuit 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2476,
      "name": "6797_1",
      "description": "EconoPhase Proportional Band Switchover",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2501,
      "name": "6820_1",
      "description": "Event Log Record Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2502,
      "name": "6821_1",
      "description": "Audit Log Record Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2526,
      "name": "6780_1_1",
      "description": "Unit Cascade On Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2527,
      "name": "6781_1_1",
      "description": "Quick Start Unit Cascade On Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2528,
      "name": "6779_1_1",
      "description": "Unit Cascade Control Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2529,
      "name": "6783_1_1",
      "description": "Teamwork Average Calculation Unit Count",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2541,
      "name": "5314_1_1",
      "description": "Standby Units (Standby/Rotation)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2542,
      "name": "6122_1_1",
      "description": "Networked Unit Rotation Time",
      "units": "Seconds since Midnight",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2543,
      "name": "6123_1_1",
      "description": "Networked Unit Rotation Count",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2554,
      "name": "7130_1_1",
      "description": "Power Source: L1- L2 voltage (Power Source 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2555,
      "name": "7131_1_1",
      "description": "Power Source: L2- L3 voltage (Power Source 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2556,
      "name": "7132_1_1",
      "description": "Power Source: L3- L1 voltage (Power Source 1)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2557,
      "name": "7133_1_1",
      "description": "Power Source: Line Frequency (Power Source 1)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2558,
      "name": "7134_1_1",
      "description": "Power Source: Breaker Operation Count (Power Source 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2569,
      "name": "7130_1_2",
      "description": "Power Source: L1- L2 voltage (Power Source 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2570,
      "name": "7131_1_2",
      "description": "Power Source: L2- L3 voltage (Power Source 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2571,
      "name": "7132_1_2",
      "description": "Power Source: L3- L1 voltage (Power Source 2)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2572,
      "name": "7133_1_2",
      "description": "Power Source: Line Frequency (Power Source 2)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2573,
      "name": "7134_1_2",
      "description": "Power Source: Breaker Operation Count (Power Source 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2584,
      "name": "4643_1",
      "description": "Supply Fluid Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12584,
      "name": "4643_1_deg_F",
      "description": "Supply Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2585,
      "name": "5288_1",
      "description": "Return Fluid Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12585,
      "name": "5288_1_deg_F",
      "description": "Return Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2586,
      "name": "7468_1",
      "description": "Flow Rate",
      "units": "l/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2587,
      "name": "5491_1",
      "description": "Cooling Capacity",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2588,
      "name": "7469_1",
      "description": "Pump Speed (Fluid Loop)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2589,
      "name": "7470_1",
      "description": "Flow Set Point",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2590,
      "name": "7471_1",
      "description": "Flow Proportional Band",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2591,
      "name": "7472_1",
      "description": "Flow Dead Band",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2592,
      "name": "7473_1",
      "description": "Flow Integration Time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2593,
      "name": "4644_1",
      "description": "Supply Fluid Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12593,
      "name": "4644_1_deg_F",
      "description": "Supply Fluid Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2594,
      "name": "5289_1",
      "description": "Return Fluid Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12594,
      "name": "5289_1_deg_F",
      "description": "Return Fluid Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2605,
      "name": "7480_1_1",
      "description": "Pump Speed (Fluid Pump 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2606,
      "name": "7481_1_1",
      "description": "Pump Expected Speed (Fluid Pump 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2607,
      "name": "7482_1_1",
      "description": "Pump Run Time (Fluid Pump 1)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2618,
      "name": "7480_1_2",
      "description": "Pump Speed (Fluid Pump 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2619,
      "name": "7481_1_2",
      "description": "Pump Expected Speed (Fluid Pump 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2620,
      "name": "7482_1_2",
      "description": "Pump Run Time (Fluid Pump 2)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2904,
      "name": "8167_1_1",
      "description": "Pump Motor Power (Fluid Pump Status 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2905,
      "name": "8168_1_1",
      "description": "Pump Motor Amps (Fluid Pump Status 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2906,
      "name": "8169_1_1",
      "description": "Inverter Temperature (Fluid Pump Status 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12906,
      "name": "8169_1_1_deg_F",
      "description": "Inverter Temperature (Fluid Pump Status 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2917,
      "name": "8167_1_2",
      "description": "Pump Motor Power (Fluid Pump Status 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2918,
      "name": "8168_1_2",
      "description": "Pump Motor Amps (Fluid Pump Status 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2919,
      "name": "8169_1_2",
      "description": "Inverter Temperature (Fluid Pump Status 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12919,
      "name": "8169_1_2_deg_F",
      "description": "Inverter Temperature (Fluid Pump Status 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2823,
      "name": "8132_1",
      "description": "Unit Fluid Supply Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12823,
      "name": "8132_1_deg_F",
      "description": "Unit Fluid Supply Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2824,
      "name": "8133_1",
      "description": "Unit Fluid Return Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12824,
      "name": "8133_1_deg_F",
      "description": "Unit Fluid Return Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2825,
      "name": "8134_1",
      "description": "Unit Fluid Supply Pressure",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2826,
      "name": "8135_1",
      "description": "Unit Fluid Return Pressure",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2827,
      "name": "8136_1",
      "description": "Unit Fluid Pump Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2828,
      "name": "8137_1",
      "description": "Unit Fluid Flow",
      "units": "l/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2829,
      "name": "8138_1",
      "description": "Unit Fluid Diff Pressure",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2830,
      "name": "8139_1",
      "description": "Unit Fluid Cooling Capacity",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2831,
      "name": "8140_1",
      "description": "System Fluid Flow",
      "units": "l/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2832,
      "name": "8141_1",
      "description": "System Fluid Diff Pressure",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2833,
      "name": "8142_1",
      "description": "System Fluid Cooling Capacity",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2844,
      "name": "8143_1_1",
      "description": "Fluid Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12844,
      "name": "8143_1_1_deg_F",
      "description": "Fluid Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2845,
      "name": "8145_1_1",
      "description": "Fluid Temperature Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12845,
      "name": "8145_1_1_deg_F",
      "description": "Fluid Temperature Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2846,
      "name": "8146_1_1",
      "description": "Fluid Temperature Dead Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12846,
      "name": "8146_1_1_deg_F",
      "description": "Fluid Temperature Dead Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2847,
      "name": "8147_1_1",
      "description": "Fluid Temperature Control Integration Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2858,
      "name": "8149_1_1",
      "description": "Fluid Flow Set Point",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2859,
      "name": "8150_1_1",
      "description": "Fluid Flow Proportional Band",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2860,
      "name": "8151_1_1",
      "description": "Fluid Flow Dead Band",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2861,
      "name": "8152_1_1",
      "description": "Fluid Flow Control Integration Time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2862,
      "name": "8153_1_1",
      "description": "Fluid Diff Prs Set Point",
      "units": "bar",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2863,
      "name": "8154_1_1",
      "description": "Fluid Diff Prs Prop Band",
      "units": "bar",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2864,
      "name": "8155_1_1",
      "description": "Flow Diff Prs Dead Band",
      "units": "bar",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2865,
      "name": "8156_1_1",
      "description": "Fluid Diff Prs Control Integration Time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2866,
      "name": "8157_1_1",
      "description": "Flow Manual Pump Speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2867,
      "name": "8158_1_1",
      "description": "Pump Operation Period",
      "units": "day",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2868,
      "name": "8159_1_1",
      "description": "Pump Operation Duration",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2869,
      "name": "8160_1_1",
      "description": "Pump Operation Speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2880,
      "name": "8163_1_1",
      "description": "Dew Point Max Adjust",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12880,
      "name": "8163_1_1_deg_F",
      "description": "Dew Point Max Adjust",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2881,
      "name": "8164_1_1",
      "description": "System Dew Point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12881,
      "name": "8164_1_1_deg_F",
      "description": "System Dew Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2882,
      "name": "8165_1_1",
      "description": "Unit Dew Point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12882,
      "name": "8165_1_1_deg_F",
      "description": "Unit Dew Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2893,
      "name": "8230_1_1",
      "description": "PHE Fluid Supply Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12893,
      "name": "8230_1_1_deg_F",
      "description": "PHE Fluid Supply Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4553_1",
      "description": "Server Class",
      "units": "",
      "access": "R",
      "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "5324_1",
      "description": "Air Temperature Control Type",
      "units": "",
      "access": "W",
      "states": "1=Proportional, 2=Prop+Integral, 3=Adaptive PID, 4=Intelligent"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "5012_1",
      "description": "Air Temperature Control Sensor",
      "units": "",
      "access": "W",
      "states": "1=Supply, 2=Remote, 3=Return"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "5332_1_1",
      "description": "Supply Air Temperature Sensor Control",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Limit, 3=Control, 4=Temp Only"
    },
    {
      "type": "MV",
      "instance": 34,
      "name": "5340_1",
      "description": "Humidity Control Type",
      "units": "",
      "access": "W",
      "states": "1=Relative, 2=Compensated, 3=Predictive"
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "5603_1",
      "description": "Humidity Control Type",
      "units": "",
      "access": "W",
      "states": "1=Relative, 2=Compensated, 3=Predictive, 4=Dew Point"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "5618_1",
      "description": "Humidity Control Sensor",
      "units": "",
      "access": "W",
      "states": "1=Supply, 2=Remote, 3=Return"
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "5264_1_1",
      "description": "Compressor State (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "5265_1_1",
      "description": "Compressor Capacity Control State (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "6243_1_1",
      "description": "Tandem 'B' Compressor State (Compressor 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 57,
      "name": "5264_1_2",
      "description": "Compressor State (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "5265_1_2",
      "description": "Compressor Capacity Control State (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 59,
      "name": "6243_1_2",
      "description": "Tandem 'B' Compressor State (Compressor 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 543,
      "name": "5264_1_3",
      "description": "Compressor State (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on n"
    },
    {
      "type": "MV",
      "instance": 544,
      "name": "5265_1_3",
      "description": "Compressor Capacity Control State (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 545,
      "name": "6243_1_3",
      "description": "Tandem 'B' Compressor State (Compressor 3)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 556,
      "name": "5264_1_4",
      "description": "Compressor State (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 557,
      "name": "5265_1_4",
      "description": "Compressor Capacity Control State (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 558,
      "name": "6243_1_4",
      "description": "Tandem 'B' Compressor State (Compressor 4)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 69,
      "name": "5302_1",
      "description": "Free Cooling Status",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=No Support"
    },
    {
      "type": "MV",
      "instance": 70,
      "name": "5581_1",
      "description": "Free Cooling Internal Control Mode",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Contact, 3=Temperature, 4=Set Point"
    },
    {
      "type": "MV",
      "instance": 71,
      "name": "5359_1",
      "description": "Minimum Chilled Water Temp Set Point Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "5605_1",
      "description": "Main Chilled Water Valve",
      "units": "",
      "access": "W",
      "states": "1=Valve 1, 2=Valve 2"
    },
    {
      "type": "MV",
      "instance": 82,
      "name": "5373_1",
      "description": "Fan Control Mode",
      "units": "",
      "access": "W",
      "states": "1=Auto, 2=Manual, 3=Economy, 4=Delta"
    },
    {
      "type": "MV",
      "instance": 83,
      "name": "5586_1",
      "description": "Fan Control Sensor",
      "units": "",
      "access": "W",
      "states": "1=Supply, 2=Remote, 3=Return, 4=Manual"
    },
    {
      "type": "MV",
      "instance": 84,
      "name": "6736_1",
      "description": "Fan Back Draft Operation",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Standby, 3=Outdoor Temp"
    },
    {
      "type": "MV",
      "instance": 85,
      "name": "6771_1",
      "description": "Fan Back Draft Control Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 86,
      "name": "6767_1",
      "description": "Fan Speed Temp Control Type",
      "units": "",
      "access": "W",
      "states": "1=Proportional, 2=Prop+Integral, 3=Adaptive PID"
    },
    {
      "type": "MV",
      "instance": 93,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 94,
      "name": "4706_1",
      "description": "Unit Operating State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=standby"
    },
    {
      "type": "MV",
      "instance": 95,
      "name": "4707_1",
      "description": "Unit Control Mode",
      "units": "",
      "access": "R",
      "states": "1=Internal (Auto), 2=External (Manual)"
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "5074_1",
      "description": "Unit Off Reason",
      "units": "",
      "access": "R",
      "states": "1=None, 2=User, 3=Alarm, 4=Timer, 5=Monitoring, 6=Remote Off, 7=HCS12 Off"
    },
    {
      "type": "MV",
      "instance": 107,
      "name": "5381_1",
      "description": "Fan State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 108,
      "name": "5382_1",
      "description": "Cooling State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 109,
      "name": "5383_1",
      "description": "Free Cooling State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 110,
      "name": "5384_1",
      "description": "Maintenance Tracking State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 111,
      "name": "5385_1",
      "description": "Hot Water / Hot Gas State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 112,
      "name": "5386_1",
      "description": "Electric Reheat State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 113,
      "name": "5387_1",
      "description": "Dehumidifier State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 114,
      "name": "5388_1",
      "description": "Humidifier State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 115,
      "name": "5143_1",
      "description": "System On/Off Control",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 500,
      "name": "6175_1",
      "description": "Local Fan Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 501,
      "name": "6176_1",
      "description": "Local Cooling Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 502,
      "name": "6177_1",
      "description": "Local Electric Heat Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection, 1=Normal operation"
    },
    {
      "type": "MV",
      "instance": 503,
      "name": "6178_1",
      "description": "Local Humidifier Override",
      "units": "",
      "access": "R",
      "states": "2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 504,
      "name": "6179_1",
      "description": "Local Dehumidifier Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 505,
      "name": "6553_1",
      "description": "Master Cooling Fluid Source",
      "units": "",
      "access": "W",
      "states": "1=Supply 1, 2=Supply 2"
    },
    {
      "type": "MV",
      "instance": 506,
      "name": "6524_1",
      "description": "Automatic Transfer Switch - Active Power Supply",
      "units": "",
      "access": "R",
      "states": "1=Power Supply 1, 2=Power Supply 2"
    },
    {
      "type": "MV",
      "instance": 507,
      "name": "6525_1",
      "description": "Automatic Transfer Switch - Power Supply 1 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 508,
      "name": "6526_1",
      "description": "Automatic Transfer Switch - Power Supply 2 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 126,
      "name": "4718_1",
      "description": "Customer Input 1 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 127,
      "name": "4719_1",
      "description": "Customer Input 1 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 128,
      "name": "5098_1",
      "description": "Customer Input 2 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 129,
      "name": "5099_1",
      "description": "Customer Input 2 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 130,
      "name": "5100_1",
      "description": "Customer Input 3 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 131,
      "name": "5101_1",
      "description": "Customer Input 3 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 132,
      "name": "5102_1",
      "description": "Customer Input 4 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 133,
      "name": "5103_1",
      "description": "Customer Input 4 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 134,
      "name": "5389_1",
      "description": "Ext Free Cooling Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 135,
      "name": "5390_1",
      "description": "Ext Free Cooling Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 136,
      "name": "5122_1",
      "description": "Ext Condenser Pump High Water - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 137,
      "name": "5123_1",
      "description": "Ext Condenser Pump High Water - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 138,
      "name": "5129_1",
      "description": "Ext Standby Glycol Pump On - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 139,
      "name": "5130_1",
      "description": "Ext Standby Glycol Pump On - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 140,
      "name": "5391_1",
      "description": "Ext Standby Unit On - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 141,
      "name": "5392_1",
      "description": "Ext Standby Unit On - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 142,
      "name": "5086_1",
      "description": "Ext Humidifier Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 143,
      "name": "5087_1",
      "description": "Ext Humidifier Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 144,
      "name": "5082_1",
      "description": "Ext Loss of Flow - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 145,
      "name": "5083_1",
      "description": "Ext Loss of Flow - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 146,
      "name": "5090_1",
      "description": "Ext Over Temperature - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 147,
      "name": "5091_1",
      "description": "Ext Over Temperature - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 148,
      "name": "5084_1",
      "description": "Ext Reheat Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 149,
      "name": "5085_1",
      "description": "Ext Reheat Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 150,
      "name": "5141_1",
      "description": "High Power Shutdown - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 151,
      "name": "5142_1",
      "description": "High Power Shutdown - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 152,
      "name": "5131_1",
      "description": "Humidifier Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 153,
      "name": "5132_1",
      "description": "Humidifier Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 154,
      "name": "5133_1",
      "description": "Master Unit Communication Lost - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 155,
      "name": "5134_1",
      "description": "Master Unit Communication Lost - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 156,
      "name": "4727_1",
      "description": "Service Required - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 157,
      "name": "4728_1",
      "description": "Service Required - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 158,
      "name": "4715_1",
      "description": "Shutdown - Loss Of Power - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 159,
      "name": "4716_1",
      "description": "Shutdown - Loss Of Power - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 160,
      "name": "4721_1",
      "description": "Smoke Detected - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 161,
      "name": "4722_1",
      "description": "Smoke Detected - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 162,
      "name": "4724_1",
      "description": "Water Under Floor - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 163,
      "name": "4725_1",
      "description": "Water Under Floor - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 164,
      "name": "5088_1",
      "description": "Ext Compressor Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 165,
      "name": "5089_1",
      "description": "Ext Compressor Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 166,
      "name": "5135_1",
      "description": "Clogged Air Filter - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 167,
      "name": "5136_1",
      "description": "Clogged Air Filter - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 168,
      "name": "5393_1",
      "description": "Ext Loss of Air Blower - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 169,
      "name": "5394_1",
      "description": "Ext Loss of Air Blower - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 180,
      "name": "5316_1_1",
      "description": "Compressor High Head Pressure - Event Control (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 181,
      "name": "5317_1_1",
      "description": "Compressor High Head Pressure - Event Type (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 182,
      "name": "5318_1_1",
      "description": "Compressor Low Suction Pressure - Event Control (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 183,
      "name": "5319_1_1",
      "description": "Compressor Low Suction Pressure - Event Type (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 184,
      "name": "5395_1_1",
      "description": "Compressor Pump Down Issue - Event Control (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 185,
      "name": "5396_1_1",
      "description": "Compressor Pump Down Issue - Event Type (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 186,
      "name": "5397_1_1",
      "description": "Compressor Short Cycle - Event Control (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 187,
      "name": "5398_1_1",
      "description": "Compressor Short Cycle - Event Type (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 188,
      "name": "5320_1_1",
      "description": "Compressor Thermal Overload - Event Control (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 189,
      "name": "5321_1_1",
      "description": "Compressor Thermal Overload - Event Type (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 190,
      "name": "5399_1_1",
      "description": "Dig Scroll Comp Discharge Over Temp - Event Ctrl (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 191,
      "name": "5400_1_1",
      "description": "Dig Scroll Comp Discharge Over Temp - Event Type (Compressor 1)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 202,
      "name": "5316_1_2",
      "description": "Compressor High Head Pressure - Event Control (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 203,
      "name": "5317_1_2",
      "description": "Compressor High Head Pressure - Event Type (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 204,
      "name": "5318_1_2",
      "description": "Compressor Low Suction Pressure - Event Control (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 205,
      "name": "5319_1_2",
      "description": "Compressor Low Suction Pressure - Event Type (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 206,
      "name": "5395_1_2",
      "description": "Compressor Pump Down Issue - Event Control (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 207,
      "name": "5396_1_2",
      "description": "Compressor Pump Down Issue - Event Type (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 208,
      "name": "5397_1_2",
      "description": "Compressor Short Cycle - Event Control (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 209,
      "name": "5398_1_2",
      "description": "Compressor Short Cycle - Event Type (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 210,
      "name": "5320_1_2",
      "description": "Compressor Thermal Overload - Event Control (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 211,
      "name": "5321_1_2",
      "description": "Compressor Thermal Overload - Event Type (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 212,
      "name": "5399_1_2",
      "description": "Dig Scroll Comp Discharge Over Temp - Event Ctrl (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 213,
      "name": "5400_1_2",
      "description": "Dig Scroll Comp Discharge Over Temp - Event Type (Compressor 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 224,
      "name": "5401_1_1",
      "description": "Ext Air Sensor A Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 225,
      "name": "5402_1_1",
      "description": "Return Air Sensor Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 226,
      "name": "5403_1_1",
      "description": "Ext Air Sensor A High Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 227,
      "name": "5404_1_1",
      "description": "Ext Air Sensor A High Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 228,
      "name": "5405_1_1",
      "description": "Ext Air Sensor A Low Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 229,
      "name": "5406_1_1",
      "description": "Ext Air Sensor A Low Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 230,
      "name": "4602_1_1",
      "description": "Ext Air Sensor A Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 231,
      "name": "4603_1_1",
      "description": "Ext Air Sensor A Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 232,
      "name": "4609_1_1",
      "description": "Ext Air Sensor A Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 233,
      "name": "4610_1_1",
      "description": "Ext Air Sensor A Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 234,
      "name": "5137_1_1",
      "description": "High Return Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 235,
      "name": "5138_1_1",
      "description": "High Return Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 236,
      "name": "5139_1_1",
      "description": "Low Return Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 237,
      "name": "5140_1_1",
      "description": "Low Return Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 238,
      "name": "5024_1_1",
      "description": "Return Air Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 239,
      "name": "5025_1_1",
      "description": "Return Air Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 240,
      "name": "5407_1_1",
      "description": "Return Air Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 241,
      "name": "5408_1_1",
      "description": "Return Air Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 242,
      "name": "5587_1_1",
      "description": "Supply Air Over/Under Temperature - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 252,
      "name": "5409_1_1",
      "description": "Fan Hours Exceeded - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 253,
      "name": "5410_1_1",
      "description": "Fan Hours Exceeded - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 254,
      "name": "4730_1_1",
      "description": "Fan Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 255,
      "name": "4731_1_1",
      "description": "Fan Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 256,
      "name": "5411_1_1",
      "description": "Main Fan Overload - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 257,
      "name": "5412_1_1",
      "description": "Main Fan Overload - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 268,
      "name": "5413_1_1",
      "description": "Condenser Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 269,
      "name": "5414_1_1",
      "description": "Condenser Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 280,
      "name": "5413_1_2",
      "description": "Condenser Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 281,
      "name": "5414_1_2",
      "description": "Condenser Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 292,
      "name": "4717_1",
      "description": "System Event Acknowledge/Reset",
      "units": "",
      "access": "W",
      "states": "1=Reset, 2=Acknowledge"
    },
    {
      "type": "MV",
      "instance": 304,
      "name": "5580_1",
      "description": "Compressor Lockout",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 316,
      "name": "5582_1",
      "description": "Reheater Lockout",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 317,
      "name": "6760_1",
      "description": "Dehum Reheat Low Limit Sensor",
      "units": "",
      "access": "W",
      "states": "1=Supply, 2=Remote, 3=Return"
    },
    {
      "type": "MV",
      "instance": 328,
      "name": "5583_1",
      "description": "Humidifier Lockout",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 340,
      "name": "5599_1",
      "description": "Air Economizer Availability",
      "units": "",
      "access": "R",
      "states": "1=Not Available, 2=Available"
    },
    {
      "type": "MV",
      "instance": 341,
      "name": "5602_1",
      "description": "Air Economizer Control Source",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=internal, 3=external"
    },
    {
      "type": "MV",
      "instance": 363,
      "name": "5632_1_1",
      "description": "PRE Operational Mode (Pump 1)",
      "units": "",
      "access": "R",
      "states": "1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test"
    },
    {
      "type": "MV",
      "instance": 364,
      "name": "5633_1_1",
      "description": "Pump State (Pump 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 368,
      "name": "5632_1_2",
      "description": "PRE Operational Mode (Pump 2)",
      "units": "",
      "access": "R",
      "states": "1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test"
    },
    {
      "type": "MV",
      "instance": 369,
      "name": "5633_1_2",
      "description": "Pump State (Pump 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 577,
      "name": "5633_1_3",
      "description": "Pump State (Pump 3)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 578,
      "name": "5632_1_3",
      "description": "PRE Operational Mode (Pump 3)",
      "units": "",
      "access": "R",
      "states": "1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test"
    },
    {
      "type": "MV",
      "instance": 589,
      "name": "5633_1_4",
      "description": "Pump State (Pump 4)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 590,
      "name": "5632_1_4",
      "description": "PRE Operational Mode (Pump 4)",
      "units": "",
      "access": "R",
      "states": "1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test"
    },
    {
      "type": "MV",
      "instance": 395,
      "name": "5533_1",
      "description": "Condenser Refrigerant Type",
      "units": "",
      "access": "R",
      "states": "1=R22, 2=R407C, 3=R410A"
    },
    {
      "type": "MV",
      "instance": 374,
      "name": "5546_1_1",
      "description": "Condenser Low Noise Mode State",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active (Interval), 3=Active (Full Day)"
    },
    {
      "type": "MV",
      "instance": 375,
      "name": "5547_1_1",
      "description": "Condenser Low Noise Mode Schedule Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 406,
      "name": "6104_1_1",
      "description": "Condenser Fan Reversal Requested (Condenser 1)",
      "units": "",
      "access": "W",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 407,
      "name": "6104_1_2",
      "description": "Condenser Fan Reversal Requested (Condenser 2)",
      "units": "",
      "access": "W",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 612,
      "name": "6104_1_3",
      "description": "Condenser Fan Reversal Requested (Condenser 3)",
      "units": "",
      "access": "W",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 623,
      "name": "6104_1_4",
      "description": "Condenser Fan Reversal Requested (Condenser 4)",
      "units": "",
      "access": "W",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 438,
      "name": "6081_1",
      "description": "Cold Aisle Humidity Calculation Method",
      "units": "",
      "access": "R",
      "states": "1=Highest, 2=Average"
    },
    {
      "type": "MV",
      "instance": 439,
      "name": "6082_1",
      "description": "Cold Aisle Temperature Calculation Method",
      "units": "",
      "access": "R",
      "states": "1=Highest, 2=Average"
    },
    {
      "type": "MV",
      "instance": 440,
      "name": "6083_1",
      "description": "Cold Aisle Control Enable",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 441,
      "name": "6084_1",
      "description": "Cold Aisle Force Max Fan/Cooling - Ext Control",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 442,
      "name": "6090_1",
      "description": "Static Pressure Control Enable",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 443,
      "name": "6091_1",
      "description": "Chilled Water Valve Reset Enable",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 529,
      "name": "6300_1",
      "description": "Underfloor Static Pressure Control Enable",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled, 3=visualization only"
    },
    {
      "type": "MV",
      "instance": 531,
      "name": "6301_1",
      "description": "Return Damper Status",
      "units": "",
      "access": "R",
      "states": "1=closed, 2=open"
    },
    {
      "type": "MV",
      "instance": 516,
      "name": "6261_1",
      "description": "Thermal Control Override",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 517,
      "name": "6262_1",
      "description": "Thermal Control Override - Temperature Control Type",
      "units": "",
      "access": "W",
      "states": "1=Cooling, 2=Heating"
    },
    {
      "type": "MV",
      "instance": 518,
      "name": "6264_1",
      "description": "Thermal Control Override - Humidity Control Type",
      "units": "",
      "access": "W",
      "states": "1=Dehumidification, 2=Humidification"
    },
    {
      "type": "MV",
      "instance": 635,
      "name": "6695_1_1",
      "description": "Group Independent Operation Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 636,
      "name": "6690_1_1",
      "description": "Group Independent Operation",
      "units": "",
      "access": "W",
      "states": "1=No override (default), 2=Override, forced on, 3=Override, forced off"
    },
    {
      "type": "MV",
      "instance": 648,
      "name": "6775_1",
      "description": "Auto Restart Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 649,
      "name": "6777_1",
      "description": "Virtual Master Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 661,
      "name": "6784_1_1",
      "description": "Teamwork Mode",
      "units": "",
      "access": "W",
      "states": "1=No Teamwork Mode, 2=Mode 1 (parallel), 3=Mode 2 (independent), 4=Mode 3 (optimized aisle)"
    },
    {
      "type": "MV",
      "instance": 662,
      "name": "6778_1_1",
      "description": "Unit Cascade Type",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Temp/Humidity, 3=Cool/Heat, 4=Cooling, 5=Fan PI, 6=Fan Speed"
    },
    {
      "type": "MV",
      "instance": 663,
      "name": "6782_1_1",
      "description": "Teamwork Temperature Calculation Method",
      "units": "",
      "access": "W",
      "states": "1=Average, 2=Maximum"
    },
    {
      "type": "MV",
      "instance": 675,
      "name": "6130_1_1",
      "description": "Networked Unit Daily Rotation Frequency",
      "units": "",
      "access": "W",
      "states": "1=Every 24 hours, 2=Every 12 hours"
    },
    {
      "type": "MV",
      "instance": 676,
      "name": "6131_1_1",
      "description": "Force Networked Unit Rotation",
      "units": "",
      "access": "W",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 677,
      "name": "6129_1_1",
      "description": "Networked Unit Rotation Frequency",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Daily, 3=Weekly Monday, 4=Weekly Tuesday, 5=Weekly Wednesday, 6=Weekly Thursday, 7=Weekly Friday, 8=Weekly Saturday, 9=Weekly Sunday, 10=Monthly Monday, 11=Monthly Tuesday, 12=Monthly Wednesday, 13=Monthly Thursday, 14=Monthly Friday, 15=Monthly Saturday, 16=Monthly Sunday"
    },
    {
      "type": "MV",
      "instance": 678,
      "name": "6823_1_1",
      "description": "Start Standby Units on High Temperature",
      "units": "",
      "access": "W",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 689,
      "name": "7564_1",
      "description": "Static Pressure Fan Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=Limit, 3=Control, 4=BMS Backup SP Ctrl"
    },
    {
      "type": "MV",
      "instance": 700,
      "name": "7127_1",
      "description": "ATS Switch Mode",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Manual, 3=Automatic, 4=Test"
    },
    {
      "type": "MV",
      "instance": 701,
      "name": "7128_1",
      "description": "ATS Load Not Powered Timeout",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 702,
      "name": "7129_1",
      "description": "ATS Non Priority Load Breaker Timeout",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 713,
      "name": "7135_1_1",
      "description": "Power Source: All status are okay (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 714,
      "name": "7136_1_1",
      "description": "Power Source: Voltage Is Too Low (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 715,
      "name": "7137_1_1",
      "description": "Power Source: Voltage Is Too High (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 716,
      "name": "7138_1_1",
      "description": "Power Source: Voltages Are Asymmetric (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 717,
      "name": "7139_1_1",
      "description": "Power Source: Voltage Phase Loss (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 718,
      "name": "7140_1_1",
      "description": "Power Source: Phase Sequence Issue (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 719,
      "name": "7141_1_1",
      "description": "Power Source: Frequency Is Too Low (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 720,
      "name": "7142_1_1",
      "description": "Power Source: Frequency Is Too High (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 721,
      "name": "7143_1_1",
      "description": "Power Source: Breaker is closed (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 722,
      "name": "7144_1_1",
      "description": "Power Source: Breaker command status closed (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 723,
      "name": "7145_1_1",
      "description": "Power Source: Breaker withdrawn issue (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 724,
      "name": "7146_1_1",
      "description": "Power Source: Breaker Timeout Issue (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 725,
      "name": "7147_1_1",
      "description": "Power Source: Line Operating Hour Exceeded (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 726,
      "name": "7148_1_1",
      "description": "Power Source: Breaker Operating Hour Exceeded (Power Source 1)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 737,
      "name": "7135_1_2",
      "description": "Power Source: All status are okay (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 738,
      "name": "7136_1_2",
      "description": "Power Source: Voltage Is Too Low (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 739,
      "name": "7137_1_2",
      "description": "Power Source: Voltage Is Too High (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 740,
      "name": "7138_1_2",
      "description": "Power Source: Voltages Are Asymmetric (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 741,
      "name": "7139_1_2",
      "description": "Power Source: Voltage Phase Loss (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 742,
      "name": "7140_1_2",
      "description": "Power Source: Phase Sequence Issue (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 743,
      "name": "7141_1_2",
      "description": "Power Source: Frequency Is Too Low (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 744,
      "name": "7142_1_2",
      "description": "Power Source: Frequency Is Too High (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 745,
      "name": "7143_1_2",
      "description": "Power Source: Breaker is closed (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 746,
      "name": "7144_1_2",
      "description": "Power Source: Breaker command status closed (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 747,
      "name": "7145_1_2",
      "description": "Power Source: Breaker withdrawn issue (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 748,
      "name": "7146_1_2",
      "description": "Power Source: Breaker Timeout Issue (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 749,
      "name": "7147_1_2",
      "description": "Power Source: Line Operating Hour Exceeded (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 750,
      "name": "7148_1_2",
      "description": "Power Source: Breaker Operating Hour Exceeded (Power Source 2)",
      "units": "",
      "access": "R",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 761,
      "name": "7477_1",
      "description": "Force Pump Rotate",
      "units": "",
      "access": "W",
      "states": "1=Rotate"
    },
    {
      "type": "MV",
      "instance": 762,
      "name": "7478_1",
      "description": "Reset Pump Speed Calibration",
      "units": "",
      "access": "W",
      "states": "1=Reset"
    },
    {
      "type": "MV",
      "instance": 773,
      "name": "7479_1_1",
      "description": "Pump Operating State (Fluid Pump 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 784,
      "name": "7479_1_2",
      "description": "Pump Operating State (Fluid Pump 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 1175,
      "name": "8171_1_1",
      "description": "Pump Drive Overload (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1176,
      "name": "8172_1_1",
      "description": "Pump Drive Over Temperature (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1177,
      "name": "8173_1_1",
      "description": "Pump Drive Warning (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1178,
      "name": "8174_1_1",
      "description": "Pump Drive Low AC Alarm (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1179,
      "name": "8175_1_1",
      "description": "Pump Drive Phase Loss Active (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1180,
      "name": "8176_1_1",
      "description": "Pump Drive Product Identification (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1181,
      "name": "8177_1_1",
      "description": "Pump Drive Communications (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1192,
      "name": "8171_1_2",
      "description": "Pump Drive Overload (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1193,
      "name": "8172_1_2",
      "description": "Pump Drive Over Temperature (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1194,
      "name": "8173_1_2",
      "description": "Pump Drive Warning (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1195,
      "name": "8174_1_2",
      "description": "Pump Drive Low AC Alarm (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1196,
      "name": "8175_1_2",
      "description": "Pump Drive Phase Loss Active (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 1197,
      "name": "8176_1_2",
      "description": "Pump Drive Product Identification (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1198,
      "name": "8177_1_2",
      "description": "Pump Drive Communications (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 795,
      "name": "8101_1_1",
      "description": "Communicate At Fan Power Off",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 796,
      "name": "8102_1_1",
      "description": "Supply Fan Emergency Op",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 807,
      "name": "8106_1_1",
      "description": "Fan Error: Phase Failure (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 808,
      "name": "8107_1_1",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 809,
      "name": "8108_1_1",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 810,
      "name": "8109_1_1",
      "description": "Fan Error: General Failure (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 811,
      "name": "8110_1_1",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 812,
      "name": "8111_1_1",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 813,
      "name": "8112_1_1",
      "description": "Fan Error: Locked Motor (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 814,
      "name": "8113_1_1",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 815,
      "name": "8114_1_1",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 816,
      "name": "8115_1_1",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 817,
      "name": "8116_1_1",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 818,
      "name": "8117_1_1",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 819,
      "name": "8118_1_1",
      "description": "Fan Warning: Identification (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 820,
      "name": "8193_1_1",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 1)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 830,
      "name": "8106_1_2",
      "description": "Fan Error: Phase Failure (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 831,
      "name": "8107_1_2",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 832,
      "name": "8108_1_2",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 833,
      "name": "8109_1_2",
      "description": "Fan Error: General Failure (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 834,
      "name": "8110_1_2",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 835,
      "name": "8111_1_2",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 836,
      "name": "8112_1_2",
      "description": "Fan Error: Locked Motor (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 837,
      "name": "8113_1_2",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 838,
      "name": "8114_1_2",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 839,
      "name": "8115_1_2",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 840,
      "name": "8116_1_2",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 841,
      "name": "8117_1_2",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 842,
      "name": "8118_1_2",
      "description": "Fan Warning: Identification (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 843,
      "name": "8193_1_2",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 2)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 853,
      "name": "8106_1_3",
      "description": "Fan Error: Phase Failure (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 854,
      "name": "8107_1_3",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 855,
      "name": "8108_1_3",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 856,
      "name": "8109_1_3",
      "description": "Fan Error: General Failure (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 857,
      "name": "8110_1_3",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 858,
      "name": "8111_1_3",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 859,
      "name": "8112_1_3",
      "description": "Fan Error: Locked Motor (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 860,
      "name": "8113_1_3",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 861,
      "name": "8114_1_3",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 862,
      "name": "8115_1_3",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 863,
      "name": "8116_1_3",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 864,
      "name": "8117_1_3",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 865,
      "name": "8118_1_3",
      "description": "Fan Warning: Identification (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 866,
      "name": "8193_1_3",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 3)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 876,
      "name": "8106_1_4",
      "description": "Fan Error: Phase Failure (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 877,
      "name": "8107_1_4",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 878,
      "name": "8108_1_4",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 879,
      "name": "8109_1_4",
      "description": "Fan Error: General Failure (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 880,
      "name": "8110_1_4",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 881,
      "name": "8111_1_4",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 882,
      "name": "8112_1_4",
      "description": "Fan Error: Locked Motor (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 883,
      "name": "8113_1_4",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 884,
      "name": "8114_1_4",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 885,
      "name": "8115_1_4",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 886,
      "name": "8116_1_4",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 887,
      "name": "8117_1_4",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 888,
      "name": "8118_1_4",
      "description": "Fan Warning: Identification (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 889,
      "name": "8193_1_4",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 4)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 899,
      "name": "8106_1_5",
      "description": "Fan Error: Phase Failure (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 900,
      "name": "8107_1_5",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 901,
      "name": "8108_1_5",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 902,
      "name": "8109_1_5",
      "description": "Fan Error: General Failure (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 903,
      "name": "8110_1_5",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 904,
      "name": "8111_1_5",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 905,
      "name": "8112_1_5",
      "description": "Fan Error: Locked Motor (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 906,
      "name": "8113_1_5",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 907,
      "name": "8114_1_5",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 908,
      "name": "8115_1_5",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 909,
      "name": "8116_1_5",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 910,
      "name": "8117_1_5",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 911,
      "name": "8118_1_5",
      "description": "Fan Warning: Identification (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 912,
      "name": "8193_1_5",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 5)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 922,
      "name": "8106_1_6",
      "description": "Fan Error: Phase Failure (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 923,
      "name": "8107_1_6",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 924,
      "name": "8108_1_6",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 925,
      "name": "8109_1_6",
      "description": "Fan Error: General Failure (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 926,
      "name": "8110_1_6",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 927,
      "name": "8111_1_6",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 928,
      "name": "8112_1_6",
      "description": "Fan Error: Locked Motor (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 929,
      "name": "8113_1_6",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 930,
      "name": "8114_1_6",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 931,
      "name": "8115_1_6",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 932,
      "name": "8116_1_6",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 933,
      "name": "8117_1_6",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 934,
      "name": "8118_1_6",
      "description": "Fan Warning: Identification (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 935,
      "name": "8193_1_6",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 6)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 945,
      "name": "8106_1_7",
      "description": "Fan Error: Phase Failure (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 946,
      "name": "8107_1_7",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 947,
      "name": "8108_1_7",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 948,
      "name": "8109_1_7",
      "description": "Fan Error: General Failure (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 949,
      "name": "8110_1_7",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 950,
      "name": "8111_1_7",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 951,
      "name": "8112_1_7",
      "description": "Fan Error: Locked Motor (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 952,
      "name": "8113_1_7",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 953,
      "name": "8114_1_7",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 954,
      "name": "8115_1_7",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 955,
      "name": "8116_1_7",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 956,
      "name": "8117_1_7",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 957,
      "name": "8118_1_7",
      "description": "Fan Warning: Identification (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 958,
      "name": "8193_1_7",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 7)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 968,
      "name": "8106_1_8",
      "description": "Fan Error: Phase Failure (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 969,
      "name": "8107_1_8",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 970,
      "name": "8108_1_8",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 971,
      "name": "8109_1_8",
      "description": "Fan Error: General Failure (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 972,
      "name": "8110_1_8",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 973,
      "name": "8111_1_8",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 974,
      "name": "8112_1_8",
      "description": "Fan Error: Locked Motor (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 975,
      "name": "8113_1_8",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 976,
      "name": "8114_1_8",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 977,
      "name": "8115_1_8",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 978,
      "name": "8116_1_8",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 979,
      "name": "8117_1_8",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 980,
      "name": "8118_1_8",
      "description": "Fan Warning: Identification (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 981,
      "name": "8193_1_8",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 8)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 991,
      "name": "8106_1_9",
      "description": "Fan Error: Phase Failure (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 992,
      "name": "8107_1_9",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 993,
      "name": "8108_1_9",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 994,
      "name": "8109_1_9",
      "description": "Fan Error: General Failure (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 995,
      "name": "8110_1_9",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 996,
      "name": "8111_1_9",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 997,
      "name": "8112_1_9",
      "description": "Fan Error: Locked Motor (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 998,
      "name": "8113_1_9",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 999,
      "name": "8114_1_9",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1000,
      "name": "8115_1_9",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1001,
      "name": "8116_1_9",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1002,
      "name": "8117_1_9",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1003,
      "name": "8118_1_9",
      "description": "Fan Warning: Identification (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1004,
      "name": "8193_1_9",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 9)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1014,
      "name": "8106_1_10",
      "description": "Fan Error: Phase Failure (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1015,
      "name": "8107_1_10",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1016,
      "name": "8108_1_10",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1017,
      "name": "8109_1_10",
      "description": "Fan Error: General Failure (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1018,
      "name": "8110_1_10",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1019,
      "name": "8111_1_10",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1020,
      "name": "8112_1_10",
      "description": "Fan Error: Locked Motor (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1021,
      "name": "8113_1_10",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1022,
      "name": "8114_1_10",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1023,
      "name": "8115_1_10",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1024,
      "name": "8116_1_10",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1025,
      "name": "8117_1_10",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1026,
      "name": "8118_1_10",
      "description": "Fan Warning: Identification (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1027,
      "name": "8193_1_10",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 10)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1037,
      "name": "8106_1_11",
      "description": "Fan Error: Phase Failure (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1038,
      "name": "8107_1_11",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1039,
      "name": "8108_1_11",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1040,
      "name": "8109_1_11",
      "description": "Fan Error: General Failure (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1041,
      "name": "8110_1_11",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1042,
      "name": "8111_1_11",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1043,
      "name": "8112_1_11",
      "description": "Fan Error: Locked Motor (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1044,
      "name": "8113_1_11",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1045,
      "name": "8114_1_11",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1046,
      "name": "8115_1_11",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1047,
      "name": "8116_1_11",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1048,
      "name": "8117_1_11",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1049,
      "name": "8118_1_11",
      "description": "Fan Warning: Identification (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1050,
      "name": "8193_1_11",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 11)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1060,
      "name": "8106_1_12",
      "description": "Fan Error: Phase Failure (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1061,
      "name": "8107_1_12",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1062,
      "name": "8108_1_12",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1063,
      "name": "8109_1_12",
      "description": "Fan Error: General Failure (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1064,
      "name": "8110_1_12",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1065,
      "name": "8111_1_12",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1066,
      "name": "8112_1_12",
      "description": "Fan Error: Locked Motor (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1067,
      "name": "8113_1_12",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1068,
      "name": "8114_1_12",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1069,
      "name": "8115_1_12",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1070,
      "name": "8116_1_12",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1071,
      "name": "8117_1_12",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1072,
      "name": "8118_1_12",
      "description": "Fan Warning: Identification (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1073,
      "name": "8193_1_12",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 12)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1083,
      "name": "8106_1_13",
      "description": "Fan Error: Phase Failure (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1084,
      "name": "8107_1_13",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1085,
      "name": "8108_1_13",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1086,
      "name": "8109_1_13",
      "description": "Fan Error: General Failure (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1087,
      "name": "8110_1_13",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1088,
      "name": "8111_1_13",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1089,
      "name": "8112_1_13",
      "description": "Fan Error: Locked Motor (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1090,
      "name": "8113_1_13",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1091,
      "name": "8114_1_13",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1092,
      "name": "8115_1_13",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1093,
      "name": "8116_1_13",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1094,
      "name": "8117_1_13",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1095,
      "name": "8118_1_13",
      "description": "Fan Warning: Identification (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1096,
      "name": "8193_1_13",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 13)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1106,
      "name": "8106_1_14",
      "description": "Fan Error: Phase Failure (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1107,
      "name": "8107_1_14",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1108,
      "name": "8108_1_14",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1109,
      "name": "8109_1_14",
      "description": "Fan Error: General Failure (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1110,
      "name": "8110_1_14",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1111,
      "name": "8111_1_14",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1112,
      "name": "8112_1_14",
      "description": "Fan Error: Locked Motor (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1113,
      "name": "8113_1_14",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1114,
      "name": "8114_1_14",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1115,
      "name": "8115_1_14",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1116,
      "name": "8116_1_14",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1117,
      "name": "8117_1_14",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1118,
      "name": "8118_1_14",
      "description": "Fan Warning: Identification (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1119,
      "name": "8193_1_14",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 14)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1129,
      "name": "8106_1_15",
      "description": "Fan Error: Phase Failure (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1130,
      "name": "8107_1_15",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1131,
      "name": "8108_1_15",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1132,
      "name": "8109_1_15",
      "description": "Fan Error: General Failure (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1133,
      "name": "8110_1_15",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1134,
      "name": "8111_1_15",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1135,
      "name": "8112_1_15",
      "description": "Fan Error: Locked Motor (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1136,
      "name": "8113_1_15",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1137,
      "name": "8114_1_15",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1138,
      "name": "8115_1_15",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1139,
      "name": "8116_1_15",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1140,
      "name": "8117_1_15",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1141,
      "name": "8118_1_15",
      "description": "Fan Warning: Identification (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1142,
      "name": "8193_1_15",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 15, 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1152,
      "name": "8106_1_16",
      "description": "Fan Error: Phase Failure (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1153,
      "name": "8107_1_16",
      "description": "Fan Error: Pwr Mod Overheated (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1154,
      "name": "8108_1_16",
      "description": "Fan Error: Internal Comms Error (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1155,
      "name": "8109_1_16",
      "description": "Fan Error: General Failure (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1156,
      "name": "8110_1_16",
      "description": "Fan Error: Motor Overheated (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1157,
      "name": "8111_1_16",
      "description": "Fan Error: Hall Sensor Error (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1158,
      "name": "8112_1_16",
      "description": "Fan Error: Locked Motor (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1159,
      "name": "8113_1_16",
      "description": "Fan Warning: High Supply Voltage (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1160,
      "name": "8114_1_16",
      "description": "Fan Warning: DC-link voltage high (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1161,
      "name": "8115_1_16",
      "description": "Fan Warning: High Interior Temperature (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1162,
      "name": "8116_1_16",
      "description": "Fan Warning: High Motor Temperature (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1163,
      "name": "8117_1_16",
      "description": "Fan Error: DC-link undervoltage (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1164,
      "name": "8118_1_16",
      "description": "Fan Warning: Identification (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1165,
      "name": "8193_1_16",
      "description": "Fan Error: Speed Limit or Rotor Sens Calib (Supply Fan Status 16)",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 1209,
      "name": "8144_1_1",
      "description": "Fluid Temperature Control Type",
      "units": "",
      "access": "W",
      "states": "1=Proportional, 2=Prop+Integral, 3=Adaptive PID, 4=Intelligent"
    },
    {
      "type": "MV",
      "instance": 1220,
      "name": "8148_1_1",
      "description": "Fluid Control Type",
      "units": "",
      "access": "W",
      "states": "1=Flow Rate, 2=Differential Pressure, 3=Flow Rate with DP Limit, 4=Diff Prs with Flo Limit, 5=Manual"
    },
    {
      "type": "MV",
      "instance": 1231,
      "name": "8161_1_1",
      "description": "Pump Operation Type",
      "units": "",
      "access": "W",
      "states": "1=Unit On or Standby, 2=Unit On, Off, or Standby"
    },
    {
      "type": "MV",
      "instance": 1242,
      "name": "8162_1_1",
      "description": "Fluid Dew Pnt Margin",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
