{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert Liqui-tect LP6000 leak detection",
  "model_slug": "liqui-tect-lp6000",
  "aliases": [
    "LP6000",
    "Liqui-tect LP6000",
    "SL-28170"
  ],
  "equipment_type": "Leak detection controller (water sensor cable)",
  "applies_to": "Liebert Liqui-tect LP6000 leak detection panels.",
  "summary": "The Liebert Liqui-tect LP6000 leak detection reports leak, cable-break and contamination alarms plus leak location and leakage current for the cable and each zone through a Liebert IntelliSlot card. The guide prints no object names for this panel.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Tables 5.61, pdf pages 1601-1602 of the 2024 guide (printed page numbers are 4 lower).",
    "No object names are printed (shown as a dash), so the data label is used as the name here.",
    "The guide prints no access column (shown as a dash); all objects are listed as read-only."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (the guide's compatibility table names no card for this panel), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "BI 1",
        "name": "Leak Alarm",
        "why": "Leak detected"
      },
      {
        "ref": "AI 1",
        "name": "Location of Leak",
        "why": "Distance to the leak along the cable"
      },
      {
        "ref": "BI 2",
        "name": "Cable Break Alarm",
        "why": "Sensor cable break"
      },
      {
        "ref": "MV 1",
        "name": "Virtual Zone # in Alarm",
        "why": "Which zone is in alarm"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "Leak Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Location of Leak",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Virtual Zone # in Alarm",
      "description": "Shown on BACnet IP only",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Cable Break Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Leakage Current on Cable",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Contamination Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Length of Cable",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Unit of Measure",
      "description": "",
      "units": "",
      "access": "R",
      "states": "true = ft false = meters"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Virtual Zone # in Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 2,
      "name": "Trend-log Leakage Current",
      "description": "",
      "units": "",
      "access": "R",
      "states": "ma 0.xxx"
    },
    {
      "type": "TL",
      "instance": 3,
      "name": "Trend-log Leakage Current",
      "description": "",
      "units": "",
      "access": "R",
      "states": "ua xxx"
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Zone 2 Enabled",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Zone 2 Location of Leak",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "Zone 2 Leak Detected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Zone 2 Leakage Current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Zone 2 Cable Break",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Zone 2 Length of Cable",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Zone 2 Contamination",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Zone 2 Comm Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12801,
      "name": "Zone 128 Enabled",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12801,
      "name": "Zone 128 Location of Leak",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12802,
      "name": "Zone 128 Leak Detected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12802,
      "name": "Zone 128 Leakage Current",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12803,
      "name": "Zone 128 Cable Break",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12803,
      "name": "Zone 128 Length of Cable",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12804,
      "name": "Zone 128 Contamination",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12805,
      "name": "Zone 128 Comm Loss",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
