{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)",
  "short_model": "Liebert Mini-Mate2 8 Ton IS-WEBADPT",
  "model_slug": "mini-mate2-8-ton-l8t-webadpt",
  "aliases": [
    "Mini-Mate2 8 ton",
    "L8T",
    "IS-WEBADPT",
    "SL-28170"
  ],
  "equipment_type": "Ceiling-mounted precision split cooling unit",
  "applies_to": "Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.",
  "summary": "The Liebert Mini-Mate2 8 ton map is a short legacy list: unit status, temperature and humidity readings and setpoints, an on/off control word and alarm words where several alarms share one object as bits. Only use it with the card variant named in the title.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Tables 5.66, pdf pages 1607-1608 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "This table has no access column; the Control Points objects are assumed writable and everything else read-only.",
    "The guide lists each alarm bit as its own row (object names such as ba01_1:00); here each object appears once with its bits in the states text."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot IS-WEBADPT card (BACnet IP only), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "AV 4",
        "name": "bc01_1",
        "why": "Control word: unit on/off and lockouts (bit-coded)"
      },
      {
        "ref": "AV 11",
        "name": "bc02_1",
        "why": "Temperature setpoint"
      },
      {
        "ref": "AV 12",
        "name": "bc03_1",
        "why": "Humidity setpoint"
      },
      {
        "ref": "AV 18",
        "name": "bs18_1",
        "why": "Unit on/off status (0 = off, 1 = on)"
      },
      {
        "ref": "AV 5",
        "name": "bs01_1",
        "why": "Room temperature"
      },
      {
        "ref": "AV 6",
        "name": "bs02_1",
        "why": "Room humidity"
      },
      {
        "ref": "AV 8",
        "name": "bs09_1",
        "why": "Cooling capacity, %"
      },
      {
        "ref": "AV 1",
        "name": "ba01_1",
        "why": "Alarm word 1 (bit-coded)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 5,
      "name": "bs01_1",
      "description": "Temperature (Status Points (View))",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "bs02_1",
      "description": "Humidity (Status Points (View))",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "bs03_1",
      "description": "Cooling",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "bs04_1",
      "description": "Heating",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "bs05_1",
      "description": "Humidification",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "bs06_1",
      "description": "Dehumidification",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "bs07_1",
      "description": "Econ-O-Cycle",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "bs08_1",
      "description": "Stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "bs09_1",
      "description": "% Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "bs18_1",
      "description": "Unit Status (On/Off)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ba01_1",
      "description": "Bit-packed: Alarm Points",
      "units": "",
      "access": "R",
      "states": "Bit 0 = Communications; Bit 1 = Local Off; Bit 2 = Remote Off; Bit 3 = High Head Pressure 1; Bit 4 = High Head Pressure 2; Bit 5 = Loss of Airflow; Bit 6 = Standby Glycol Unit On; Bit 8 = Change Filters; Bit 9 = High Temperature; Bit 10 = Low Temperature"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "ba02_1",
      "description": "Bit-packed: Alarm Points",
      "units": "",
      "access": "R",
      "states": "Bit 0 = High Humidity; Bit 1 = Low Humidity; Bit 2 = Humidifier Problem; Bit 8 = Smoke Detected; Bit 9 = Loss of Water Flow; Bit 10 = Standby Unit On"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "ba03_1",
      "description": "Bit-packed: Alarm Points",
      "units": "",
      "access": "R",
      "states": "Bit 1 = Short Cycle; Bit 2 = Loss of Power; Bit 6 = Local Alarm 1; Bit 7 = Local Alarm 2; Bit 8 = High Water; Bit 9 = Local Alarm 3"
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "bs10_1",
      "description": "Temperature (Setpoints (View))",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "bs12_1",
      "description": "Humidity (Setpoints (View))",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "bc01_1",
      "description": "Bit-packed: Control Points",
      "units": "",
      "access": "W",
      "states": "Unit On/Off: Bit 0 - ON = Unit Off Bit 1 - ON = Unit On; Reheat Lockout: Bit 2 - ON = Reheat Lockout Off Bit 3 - ON = Reheat Lockout On*; Humidifier Lockout: Bit 4 - ON = Humidifier Lockout Off Bit 5 - ON = Humidifier Lockout On*"
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "bc02_1",
      "description": "Temperature Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "bc03_1",
      "description": "Humidity Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
