{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)",
  "model_slug": "mini-mate2-unity",
  "aliases": [
    "Liebert Mini-Mate2",
    "Mini-Mate2 8 ton",
    "IS-UNITY-DP",
    "SL-28170"
  ],
  "equipment_type": "Ceiling-mounted precision split cooling unit",
  "applies_to": "Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.",
  "summary": "The Liebert Mini-Mate2 1-5 ton and 8 ton map is a short legacy list: unit status, temperature and humidity readings and setpoints, an on/off control word and alarm words where several alarms share one object as bits. Only use it with the card variant named in the title.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.62, 5.63, 5.64, pdf pages 1602-1605 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "The guide prints the same instance twice for: AV 22 (bc25_1 and bc25_1_deg_F); only the first is listed.",
    "For AV 5, AV 9 and AV 11 the guide prints a second name ending _deg_F in the same row (°F reading); only the first name is listed."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "AV 4",
        "name": "bc01_1",
        "why": "Control word: unit on/off and lockouts (bit-coded)"
      },
      {
        "ref": "AV 9",
        "name": "bs10_1",
        "why": "Return air temperature setpoint, °C"
      },
      {
        "ref": "AV 10",
        "name": "bs12_1",
        "why": "Humidity setpoint, %RH"
      },
      {
        "ref": "AV 5",
        "name": "bs01_1",
        "why": "Inlet air temperature, °C"
      },
      {
        "ref": "AV 6",
        "name": "bs02_1",
        "why": "Return humidity, %RH"
      },
      {
        "ref": "AV 8",
        "name": "bs09_1",
        "why": "Temperature control capacity, %"
      },
      {
        "ref": "AV 1",
        "name": "ba01_1",
        "why": "Alarm word 1 (bit-coded)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "ba21_1",
      "description": "Internal Communications Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "ba27_1",
      "description": "High Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "ba28_1",
      "description": "Low Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "ba29_1",
      "description": "High Return Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "ba30_1",
      "description": "Low Return Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "ba31_1",
      "description": "Humidifier Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "ba24_1",
      "description": "Loss of Air Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "ba26_1",
      "description": "Clogged Air Filter",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "ba32_1",
      "description": "Smoke Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "ba25_1",
      "description": "Ext Standby Glycol Pump On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "ba34_1",
      "description": "Ext Standby Unit On (Not in 1-5 ton unit)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "ba33_1",
      "description": "Supply Chilled Water Loss of Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "ba36_1",
      "description": "Loss Of Power",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "ba37_1",
      "description": "Custom Alarm #1",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "ba38_1",
      "description": "Custom Alarm #2",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "ba39_1",
      "description": "Custom Alarm #3 (Not in 1-5 ton unit)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "ba40_1",
      "description": "Custom Alarm #4 (Not in 1-5 ton unit)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "ba22_1",
      "description": "Compressor 1 High Pressure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "ba23_1",
      "description": "Compressor 2 High Pressure (Not in 1-5 ton unit)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "ba35_1",
      "description": "Compressor Short Cycle",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ba01_1",
      "description": "Bit-packed: Combined Data",
      "units": "",
      "access": "R",
      "states": "Communications Failure: Bit 0; Local Off: Bit 1; Remote Off: Bit 2; High Head Pressure 1: Bit 3 This event is not latching; High Head Pressure 2 (Not in 1-5 ton unit): Bit 4 This event is not latching; Loss of Air Flow: Bit 5; Standby Glycol Unit On (Not in 1-5 ton unit): Bit 6; Clogged Air Filter: Bit 8; High Temperature: Bit 9; Low Temperature: Bit 10"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "ba02_1",
      "description": "Bit-packed: Combined Data",
      "units": "",
      "access": "R",
      "states": "High Humidity: Bit 0; Low Humidity: Bit 1; Humidifier Problem: Bit 2; Compressor 1 Thermal Overload: Bit 4; Compressor 2 Thermal Overload (Not in 1-5 ton unit): Bit 5; Main Fan Overload: Bit 6; Smoke Detected: Bit 8; Loss of Water: Bit 9; Standby Unit On (Not in 1-5 ton unit): Bit 10"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "ba03_1",
      "description": "Bit-packed: Combined Data",
      "units": "",
      "access": "R",
      "states": "Low Suction Pressure: Bit 0; Short Cycle: Bit 1; Loss of Power: Bit 2; Local Alarm 1: Bit 6; Local Alarm 2: Bit 7; EPO Shutdown: Bit 8; High Water (1-5 Ton) Local Alarm 3 (8 Ton): Bit 9; High Water (8 Ton) (Not in 1-5 ton unit): Bit 10"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "bc01_1",
      "description": "Bit-packed: Combined Data",
      "units": "",
      "access": "W",
      "states": "Unit On/Off: Bit 0 On=unit Off Bit 1 On= Unit ON (W); Reheat Lockout: Bit 2 On=RH Off Bit 3 On=RH On; Humidifier Lockout: Bit 4 On= HL Off Bit 5 On=HL On; Temperature and Tolerance: 0=No change (W); Humidity and Tolerance: 0=No change (W)"
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "bs03_1",
      "description": "Cooling State",
      "units": "",
      "access": "R",
      "states": "1=On /, 0=Off"
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "bs04_1",
      "description": "Heating State",
      "units": "",
      "access": "R",
      "states": "1=On /, 0=Off"
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "bs05_1",
      "description": "Humidifier State (Combined Data)",
      "units": "",
      "access": "R",
      "states": "1=On /, 0=Off"
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "bs06_1",
      "description": "Dehumidifier State (Combined Data)",
      "units": "",
      "access": "R",
      "states": "1=On /, 0=Off"
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "bs01_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "bs02_1",
      "description": "Return Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "bs09_1",
      "description": "Temperature Control Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "bs08_1",
      "description": "Cool/Heat Stages",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Stage 1, 2=Stage 2"
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "bs07_1",
      "description": "Glyco Pump On (System)",
      "units": "",
      "access": "R",
      "states": "0=off, 1=on"
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "bs10_1",
      "description": "Return Air Temperature Set Point (Settings)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "bc02_1",
      "description": "Return Air Temperature Set Point (Settings)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "bc25_1",
      "description": "Air Temperature Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "bs12_1",
      "description": "Humidity Set Point (Settings)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "bc03_1",
      "description": "Humidity Set Point (Settings)",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "bc27_1",
      "description": "Humidity Proportional Band",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "bs18_1",
      "description": "System On/Off Control (Settings)",
      "units": "",
      "access": "W",
      "states": "0: off 1: on"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "bs23_1",
      "description": "Temp Control State",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=Heating, 3=Cooling"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "bs26_1",
      "description": "Glyco Pump On (System)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "bs27_1",
      "description": "Managed Device Operation State",
      "units": "",
      "access": "R",
      "states": "1=UnitOn, 2=Reboot, 3=Unit Power Off, 4=RsdOff, 5=CommsOff"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "bs24_1",
      "description": "Humidifier State (System)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "bs25_1",
      "description": "Dehumidifier State (System)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "bc21_1",
      "description": "System On/Off Control (Settings)",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "bc22_1",
      "description": "Reheater Lockout",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "bc23_1",
      "description": "Humidifier Lockout",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    }
  ]
}
