{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert NX 225-600 kVA UPS",
  "model_slug": "nx-225-600kva",
  "aliases": [
    "Liebert NX",
    "NX 225-600 kVA",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).",
  "summary": "The Liebert NX 225-600 kVA UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.174, 5.175, 5.176, pdf pages 2204-2210 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.",
    "Applies only with the optional MUND control board; without it the NX uses a Modbus-only card."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 72",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 73",
        "name": "5971_1",
        "why": "UPS operating state"
      },
      {
        "ref": "MV 36",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 87",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 118",
        "name": "5168_1",
        "why": "Output load, %"
      },
      {
        "ref": "AV 108",
        "name": "4208_1",
        "why": "Output power, kW"
      },
      {
        "ref": "AV 1",
        "name": "4097_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 100",
        "name": "4201_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 103",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 97",
        "name": "5113_1",
        "why": "Unit shut down by an event"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4295_1",
      "description": "Rectifier Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4146_1",
      "description": "System Input Phs Rotation Error",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "4147_1",
      "description": "System Input Current Limit",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "4143_1",
      "description": "Bypass Static Switch Unavailable",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "5957_1",
      "description": "Bypass Input Voltage Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "4135_1",
      "description": "Bypass Not Available",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "5798_1",
      "description": "Bypass Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "4322_1",
      "description": "Battery Test Passed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "5150_1",
      "description": "Battery Terminals Reversed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "5874_1",
      "description": "Battery Over Voltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "5958_1",
      "description": "Battery Temperature Out of Range",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "4219_1",
      "description": "Battery Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "4172_1",
      "description": "Battery Auto Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "4171_1",
      "description": "Battery Manual Test In Progress",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "4222_1",
      "description": "Battery Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "5154_1",
      "description": "DC Bus Abnormal",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "4215_1",
      "description": "System Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "4299_1",
      "description": "Output Load on Maint. Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "4298_1",
      "description": "UPS Output on Bypass",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "4233_1",
      "description": "Inverter Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "5960_1",
      "description": "Inverter Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "4389_1",
      "description": "System Output Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "5144_1",
      "description": "Output Of/Uf",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "5808_1",
      "description": "System Shutdown - Output Short",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "5968_1",
      "description": "Inverter Desaturation",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "6253_1",
      "description": "Booster Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "6254_1",
      "description": "Charger Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "4213_1",
      "description": "System Shutdown - EPO",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "5969_1",
      "description": "Generic DIC Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "4294_1",
      "description": "Inlet Air Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "4551_1",
      "description": "Generic Test Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "5054_1",
      "description": "Fan Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "5113_1",
      "description": "Unit Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "4753_1",
      "description": "Main Controller Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "4310_1",
      "description": "Equipment Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "5851_1",
      "description": "Maximum Load Alarm",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "5970_1",
      "description": "Ground Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "4325_1",
      "description": "Backfeed Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "5973_1",
      "description": "Input Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "5975_1",
      "description": "Output Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "5976_1",
      "description": "Maintenance Bypass Breaker Closed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "5977_1",
      "description": "Battery Breaker Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4097_1",
      "description": "System Input RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4099_1",
      "description": "System Input RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4101_1",
      "description": "System Input RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4113_1",
      "description": "System Input RMS Current Phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4114_1",
      "description": "System Input RMS Current Phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4115_1",
      "description": "System Input RMS Current Phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "6245_1_1",
      "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperatures 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10018,
      "name": "6245_1_1_deg_F",
      "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperatures 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "6246_1_1",
      "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperatures 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10019,
      "name": "6246_1_1_deg_F",
      "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperatures 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "6247_1_1",
      "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperatures 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10020,
      "name": "6247_1_1_deg_F",
      "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperatures 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "6245_1_2",
      "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperatures 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10031,
      "name": "6245_1_2_deg_F",
      "description": "Rectifier Phase A Temperature sensor (Rectifier Module Temperatures 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "6246_1_2",
      "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperatures 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10032,
      "name": "6246_1_2_deg_F",
      "description": "Rectifier Phase B Temperature sensor (Rectifier Module Temperatures 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "6247_1_2",
      "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperatures 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10033,
      "name": "6247_1_2_deg_F",
      "description": "Rectifier Phase C Temperature sensor (Rectifier Module Temperatures 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "6245_1_4",
      "description": "Rectifier Phase A Temperature Sensor",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10057,
      "name": "6245_1_4_deg_F",
      "description": "Rectifier Phase A Temperature Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "6246_1_4",
      "description": "Rectifier Phase B Temperature Sensor",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10058,
      "name": "6246_1_4_deg_F",
      "description": "Rectifier Phase B Temperature Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "6247_1_4",
      "description": "Rectifier Phase C Temperature Sensor",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10059,
      "name": "6247_1_4_deg_F",
      "description": "Rectifier Phase C Temperature Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "4125_1",
      "description": "Bypass Input Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "4126_1",
      "description": "Bypass Input Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "4127_1",
      "description": "Bypass Input Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "4131_1",
      "description": "Bypass Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "4148_1",
      "description": "DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "4155_1",
      "description": "Battery Volts for Cabinet",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "4149_1",
      "description": "DC Bus Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "4156_1",
      "description": "Battery Temperature for Cabinet",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10089,
      "name": "4156_1_deg_F",
      "description": "Battery Temperature for Cabinet",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "4201_1",
      "description": "System Output Voltage RMS A-B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "4202_1",
      "description": "System Output Voltage RMS B-C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "4203_1",
      "description": "System Output Voltage RMS C-A",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "4204_1",
      "description": "System Output RMS Current Phs A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "4205_1",
      "description": "System Output RMS Current Phs B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "4206_1",
      "description": "System Output RMS Current Phs C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "5868_1",
      "description": "System Output Apparent Power Phs A",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "5869_1",
      "description": "System Output Apparent Power Phs B",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "5870_1",
      "description": "System Output Apparent Power Phs C",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "5859_1",
      "description": "System Output Power Phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "5860_1",
      "description": "System Output Power Phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "5959_1",
      "description": "System Output Power Phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "4223_1",
      "description": "System Output Pct Power Phase A",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "4224_1",
      "description": "System Output Pct Power Phase B",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "4225_1",
      "description": "System Output Pct Power Phase C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "5168_1",
      "description": "Output Percent Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "6248_1",
      "description": "Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10119,
      "name": "6248_1_deg_F",
      "description": "Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "4232_1",
      "description": "Inverter Overload Time Remaining",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "6249_1_1",
      "description": "Inverter Phase A Temperature Sensor (Inverter Module Temperatures 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10141,
      "name": "6249_1_1_deg_F",
      "description": "Inverter Phase A Temperature Sensor (Inverter Module Temperatures 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "6250_1_1",
      "description": "Inverter Phase B Temperature Sensor (Inverter Module Temperatures 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10142,
      "name": "6250_1_1_deg_F",
      "description": "Inverter Phase B Temperature Sensor (Inverter Module Temperatures 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "6251_1_1",
      "description": "Inverter Phase C Temperature Sensor (Inverter Module Temperatures 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10143,
      "name": "6251_1_1_deg_F",
      "description": "Inverter Phase C Temperature Sensor (Inverter Module Temperatures 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "6249_1_2",
      "description": "Inverter Phase A Temperature Sensor (Inverter Module Temperatures 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10154,
      "name": "6249_1_2_deg_F",
      "description": "Inverter Phase A Temperature Sensor (Inverter Module Temperatures 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "6250_1_2",
      "description": "Inverter Phase B Temperature Sensor (Inverter Module Temperatures 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10155,
      "name": "6250_1_2_deg_F",
      "description": "Inverter Phase B Temperature Sensor (Inverter Module Temperatures 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "6251_1_2",
      "description": "Inverter Phase C Temperature Sensor (Inverter Module Temperatures 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10156,
      "name": "6251_1_2_deg_F",
      "description": "Inverter Phase C Temperature Sensor (Inverter Module Temperatures 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "6249_1_4",
      "description": "Inverter Phase A Temperature Sensor (Inverter Module Temperatures 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10180,
      "name": "6249_1_4_deg_F",
      "description": "Inverter Phase A Temperature Sensor (Inverter Module Temperatures 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "6250_1_4",
      "description": "Inverter Phase B Temperature Sensor (Inverter Module Temperatures 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10181,
      "name": "6250_1_4_deg_F",
      "description": "Inverter Phase B Temperature Sensor (Inverter Module Temperatures 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "6251_1_4",
      "description": "Inverter Phase C Temperature Sensor (Inverter Module Temperatures 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10182,
      "name": "6251_1_4_deg_F",
      "description": "Inverter Phase C Temperature Sensor (Inverter Module Temperatures 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "5987_1",
      "description": "Battery Recharge Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "6252_1",
      "description": "Max Charge Current",
      "units": "A DC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "5963_1_1",
      "description": "Booster-Charger Temperature (Booster Charger Module Temperatures 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10205,
      "name": "5963_1_1_deg_F",
      "description": "Booster-Charger Temperature (Booster Charger Module Temperatures 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "5963_1_2",
      "description": "Booster-Charger Temperature (Booster Charger Module Temperatures 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10216,
      "name": "5963_1_2_deg_F",
      "description": "Booster-Charger Temperature (Booster Charger Module Temperatures 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "5963_1_4",
      "description": "Booster-Charger Temperature (Booster Charger Module Temperatures 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10238,
      "name": "5963_1_4_deg_F",
      "description": "Booster-Charger Temperature (Booster Charger Module Temperatures 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "4264_1",
      "description": "Output Apparent Power Rating",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "4103_1",
      "description": "System Input Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4748_1",
      "description": "Rectifier Status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4736_1",
      "description": "Static Bypass Switch",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "4737_1",
      "description": "Bypass Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "4743_1",
      "description": "DC Bus Qualification Status",
      "units": "",
      "access": "R",
      "states": "1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "4871_1",
      "description": "UPS battery1 status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "4319_1",
      "description": "Load Power Source",
      "units": "",
      "access": "R",
      "states": "1=Load Off, 2=Ups, 3=Maintenance Bypass"
    },
    {
      "type": "MV",
      "instance": 48,
      "name": "4746_1",
      "description": "Inverter On/Off State",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "5961_1",
      "description": "Inverter Synchronization Source",
      "units": "",
      "access": "R",
      "states": "1=External, 2=Self Clock (Internal), 3=Output, 4=Bypass"
    },
    {
      "type": "MV",
      "instance": 60,
      "name": "6255_1",
      "description": "Booster On/Off State",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "6256_1",
      "description": "Charger On/Off State",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=Startup, 3=Normal With Warning, 4=Normal With Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 73,
      "name": "5971_1",
      "description": "UPS Operating Mode",
      "units": "",
      "access": "R",
      "states": "1=Idle, 2=Double Conversion Mode (Vfi), 3=Interactive Mode (Vi), 4=Stand-by Mode (Vfd), 5=Cr Mode (Cr), 6=Eco Mode (Dim)"
    },
    {
      "type": "MV",
      "instance": 74,
      "name": "5454_1",
      "description": "ECO Mode Operation State",
      "units": "",
      "access": "R",
      "states": "1=Disabled, 2=Enabled"
    }
  ]
}
