{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert PSI5 / Vertiv Edge UPS",
  "model_slug": "psi5",
  "aliases": [
    "PSI5",
    "Liebert PSI5",
    "Vertiv Edge",
    "SL-28170"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Liebert PSI5 line-interactive UPS units.",
  "summary": "The Liebert PSI5 / Vertiv Edge UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.186, 5.187, 5.188, pdf pages 2272-2276 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 60",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "MV 27",
        "name": "4872_1",
        "why": "Load on inverter, bypass or battery"
      },
      {
        "ref": "AV 17",
        "name": "4150_1",
        "why": "Estimated battery runtime, min"
      },
      {
        "ref": "AV 37",
        "name": "4208_1",
        "why": "Output power, W"
      },
      {
        "ref": "AV 1",
        "name": "4096_1",
        "why": "Input voltage, V"
      },
      {
        "ref": "AV 34",
        "name": "4385_1",
        "why": "Output voltage, V"
      },
      {
        "ref": "AV 35",
        "name": "4204_1",
        "why": "Output current, A"
      },
      {
        "ref": "BV 43",
        "name": "4168_1",
        "why": "Load is on battery"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "5568_1",
      "description": "Input Undervoltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "5569_1",
      "description": "Input Overvoltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "4741_1",
      "description": "Battery Self Test",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "4162_1",
      "description": "Battery Low",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "6180_1",
      "description": "Battery Under Voltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "5874_1",
      "description": "Battery Over Voltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "4323_1",
      "description": "Battery Test Failed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "6182_1",
      "description": "Replace Battery",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "5806_1",
      "description": "Output Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "5179_1",
      "description": "Output Undervoltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "5178_1",
      "description": "Output Overvoltage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "4215_1",
      "description": "System Output Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "4168_1",
      "description": "Battery Discharging",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "4122_1",
      "description": "System Input Power Problem",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "4310_1",
      "description": "Equipment Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "6186_1",
      "description": "Input Frequency Deviation",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "6187_1",
      "description": "Shutdown Pending",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "5588_1",
      "description": "Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "4823_1",
      "description": "Parallel Comm Warning",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "6254_1",
      "description": "Charger Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "4295_1",
      "description": "Rectifier Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "4233_1",
      "description": "Inverter Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "4311_1",
      "description": "System Fan Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "4229_1",
      "description": "Emergency Power Off - Latched",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "6453_1",
      "description": "Input Wiring Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "6454_1",
      "description": "DC to DC Converter Fault",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4096_1",
      "description": "System Input RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4113_1",
      "description": "System Input RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4105_1",
      "description": "System Input Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4102_1",
      "description": "System Input Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4104_1",
      "description": "System Input Nominal Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4103_1",
      "description": "System Input Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "4150_1",
      "description": "Battery Time Remaining",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "4153_1",
      "description": "Battery Percentage Charge",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "4148_1",
      "description": "DC Bus Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "6189_1",
      "description": "DC Bus Nominal Voltage",
      "units": "VDC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "5802_1",
      "description": "Low Battery Warning Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "5800_1",
      "description": "Number of EBC Installed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "4151_1",
      "description": "Battery Discharge Time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "4385_1",
      "description": "System Output Voltage RMS L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "4204_1",
      "description": "System Output RMS Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "4207_1",
      "description": "System Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "4208_1",
      "description": "System Output Power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "5861_1",
      "description": "System Output Pct Power",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "4209_1",
      "description": "System Output Apparent Power",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "4260_1",
      "description": "System Output Nominal Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "4264_1",
      "description": "Output Apparent Power Rating",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "4261_1",
      "description": "System Output Nominal Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "5816_1",
      "description": "Output On Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "5815_1",
      "description": "Reboot With Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "5814_1",
      "description": "Shutdown After Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "5812_1",
      "description": "Nominal Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "4510_1",
      "description": "Outlet Group Identifier (Outlet Group 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "4510_2",
      "description": "Outlet Group Identifier (Outlet Group 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "4710_1",
      "description": "Auto Restart Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "4291_1",
      "description": "Inlet Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10080,
      "name": "4291_1_deg_F",
      "description": "Inlet Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "6721_1",
      "description": "Programmable outlet time limit",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "6723_1",
      "description": "Non-Programmable outlet time limit",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4553_1",
      "description": "Server Class",
      "units": "",
      "access": "R",
      "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4871_1",
      "description": "UPS Battery Status",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Normal, 3=Low, 4=Depleted"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "5799_1",
      "description": "Battery Charge Status",
      "units": "",
      "access": "R",
      "states": "1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "6181_1",
      "description": "Battery Test Result",
      "units": "",
      "access": "R",
      "states": "1=Unknown, 2=Passed, 3=Failed, 4=In Progress, 5=System Failure, 6=Inhibited"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "5858_1",
      "description": "Manual Battery Test",
      "units": "",
      "access": "W",
      "states": "1=Start Test"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "5803_1",
      "description": "Automatic Battery Test",
      "units": "",
      "access": "R",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "4872_1",
      "description": "UPS Output Source",
      "units": "",
      "access": "R",
      "states": "1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer"
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "6730_1",
      "description": "Outlet Group Power Control (Outlet Group 1)",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "6730_2",
      "description": "Outlet Group Power Control (Outlet Group 2)",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 60,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "5831_1",
      "description": "Auto Restart",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 62,
      "name": "6200_1",
      "description": "Abort Command",
      "units": "",
      "access": "W",
      "states": "1=Issue Command"
    },
    {
      "type": "MV",
      "instance": 63,
      "name": "6003_1",
      "description": "DC Converter Status",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "6199_1",
      "description": "UPS Topology",
      "units": "",
      "access": "R",
      "states": "1=unknown, 2=Offline, 3=Line Interactive, 4=Online"
    },
    {
      "type": "MV",
      "instance": 65,
      "name": "6191_1",
      "description": "Reset Power Statistics",
      "units": "",
      "access": "W",
      "states": "1=Reset"
    },
    {
      "type": "MV",
      "instance": 66,
      "name": "6188_1",
      "description": "Audible Alarm Control",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 67,
      "name": "6257_1",
      "description": "Silence Audible Alarm",
      "units": "",
      "access": "W",
      "states": "1=Silence Alarm"
    },
    {
      "type": "MV",
      "instance": 68,
      "name": "6720_1",
      "description": "Enable/Disable programmable outlets",
      "units": "",
      "access": "W",
      "states": "1=enabled, 2=disabled"
    },
    {
      "type": "MV",
      "instance": 69,
      "name": "6722_1",
      "description": "Enable/Disable non-programmable outlets",
      "units": "",
      "access": "W",
      "states": "1=enabled, 2=disabled"
    },
    {
      "type": "MV",
      "instance": 70,
      "name": "6724_1",
      "description": "Enable/Disable site fault detection",
      "units": "",
      "access": "W",
      "states": "1=enabled, 2=disabled"
    },
    {
      "type": "MV",
      "instance": 71,
      "name": "6725_1",
      "description": "Enable/Disable neutral grounding in battery mode",
      "units": "",
      "access": "W",
      "states": "1=enabled, 2=disabled"
    },
    {
      "type": "MV",
      "instance": 72,
      "name": "6726_1",
      "description": "Emergency Power Off (EPO) Logic",
      "units": "",
      "access": "W",
      "states": "1=Active Open, 2=Active Close"
    },
    {
      "type": "MV",
      "instance": 73,
      "name": "6727_1",
      "description": "Input Waveform Sensitivity",
      "units": "",
      "access": "W",
      "states": "1=High Sensitivity, 2=Middle Sensitivity, 3=Low Sensitivity"
    }
  ]
}
