{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert XDP refrigerant pumping unit",
  "model_slug": "xdp",
  "aliases": [
    "Liebert XDP",
    "XDP",
    "SL-28170"
  ],
  "equipment_type": "Refrigerant pumping unit for Liebert XD systems",
  "applies_to": "Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).",
  "summary": "The Liebert XDP refrigerant pumping unit is part of a Liebert XD pumped-refrigerant cooling system and reports through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Binary Values carry events, Analog Values carry temperatures, capacities and settings, and Multi-state Values carry states, event control and event type settings. Objects are created when the card discovers the unit.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.81, 5.82, 5.83, pdf pages 1708-1721 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 841",
        "name": "5143_1",
        "why": "On/off command (1=off, 2=on)"
      },
      {
        "ref": "MV 876",
        "name": "4717_1",
        "why": "Acknowledge / reset events"
      },
      {
        "ref": "MV 838",
        "name": "4706_1",
        "why": "Run / standby / off state"
      },
      {
        "ref": "MV 837",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "AV 22",
        "name": "4624_1",
        "why": "Supply fluid temperature, °C"
      },
      {
        "ref": "AV 94",
        "name": "5490_1",
        "why": "Cooling output, %"
      },
      {
        "ref": "BV 458",
        "name": "5113_1_1",
        "why": "Unit shut down by an event"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1,
      "name": "4601_1",
      "description": "Ext Air Sensor A Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "4604_1",
      "description": "Ext Air Sensor B Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "4608_1",
      "description": "Ext Air Sensor A Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "4611_1",
      "description": "Ext Air Sensor B Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "4615_1",
      "description": "Ext Dew Point Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "4618_1",
      "description": "Ext Air Sensor A Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "4621_1",
      "description": "Ext Air Sensor B Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "4626_1",
      "description": "Supply Chilled Water Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "4629_1",
      "description": "Supply Chilled Water Temp Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "4703_1",
      "description": "Chilled Water Control Valve Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "4634_1",
      "description": "Supply Refrigerant Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "4637_1",
      "description": "Supply Refrigerant Under Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "4640_1",
      "description": "Supply Refrigerant Temp Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "4656_1",
      "description": "Pump 1 Loss of Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "4659_1",
      "description": "Pump 2 Loss of Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "4662_1",
      "description": "Pump Short Cycle",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "5300_1_1",
      "description": "Pump Hours Exceeded (PumpHours)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "5300_1_2",
      "description": "Pump Hours Exceeded (PumpHours)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "5492_1",
      "description": "Ext System Condensation Detected (XDSystem)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "5495_1",
      "description": "Ext Fan Issue (XDSystem)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "5060_1",
      "description": "Sensor Issue (XDSystem)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "5500_1",
      "description": "Ext Remote Shutdown (XDSystem)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "5505_1",
      "description": "Hot Aisle Temp Out of Range (XDSystem)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "5508_1",
      "description": "Cold Aisle Temp Out of Range (XDSystem)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "6535_1",
      "description": "XD Module Communication Lost (XDSystem)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "5492_2",
      "description": "Ext System Condensation Detected (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "5495_2",
      "description": "Ext Fan Issue (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "5060_2",
      "description": "Sensor Issue (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "5500_2",
      "description": "Ext Remote Shutdown (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "5505_2",
      "description": "Hot Aisle Temp Out of Range (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "5508_2",
      "description": "Cold Aisle Temp Out of Range (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "6535_2",
      "description": "XD Module Communication Lost (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 432,
      "name": "4270_1",
      "description": "Customer Input 1",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 433,
      "name": "4711_1",
      "description": "System Condensation Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 434,
      "name": "4714_1",
      "description": "Shutdown - Loss Of Power",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 435,
      "name": "4720_1",
      "description": "Smoke Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 436,
      "name": "4723_1",
      "description": "Water Under Floor",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 437,
      "name": "4726_1",
      "description": "Service Required",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 438,
      "name": "4729_1",
      "description": "Fan Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 439,
      "name": "5419_1",
      "description": "Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 440,
      "name": "5119_1",
      "description": "RAM Battery Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 441,
      "name": "5120_1",
      "description": "Master Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 442,
      "name": "5512_1",
      "description": "Remote Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 443,
      "name": "5418_1",
      "description": "Unit Code Missing",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 454,
      "name": "5109_1_1",
      "description": "Unit On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 455,
      "name": "5110_1_1",
      "description": "Unit Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 456,
      "name": "5111_1_1",
      "description": "Unit Standby",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 457,
      "name": "5112_1_1",
      "description": "Unit Partial Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 458,
      "name": "5113_1_1",
      "description": "Unit Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 459,
      "name": "5116_1_1",
      "description": "Maintenance Due",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 460,
      "name": "5117_1_1",
      "description": "Maintenance Completed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18000,
      "name": "5642_1",
      "description": "SFA Reserved Event 1",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18001,
      "name": "5643_1",
      "description": "SFA Reserved Event 2",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18002,
      "name": "5644_1",
      "description": "SFA Reserved Event 3",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18003,
      "name": "5645_1",
      "description": "SFA Reserved Event 4",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18004,
      "name": "5646_1",
      "description": "SFA Reserved Event 5",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18005,
      "name": "5647_1",
      "description": "SFA Reserved Event 6",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18006,
      "name": "5648_1",
      "description": "SFA Reserved Event 7",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18007,
      "name": "5649_1",
      "description": "SFA Reserved Event 8",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18008,
      "name": "5650_1",
      "description": "SFA Reserved Event 9",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18009,
      "name": "5651_1",
      "description": "SFA Reserved Event 10",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18010,
      "name": "5652_1",
      "description": "SFA Reserved Event 11",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18011,
      "name": "5653_1",
      "description": "SFA Reserved Event 12",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18012,
      "name": "5654_1",
      "description": "SFA Reserved Event 13",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18013,
      "name": "5655_1",
      "description": "SFA Reserved Event 14",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18014,
      "name": "5656_1",
      "description": "SFA Reserved Event 15",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18015,
      "name": "5657_1",
      "description": "SFA Reserved Event 16",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18016,
      "name": "5658_1",
      "description": "SFA Reserved Event 17",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18017,
      "name": "5659_1",
      "description": "SFA Reserved Event 18",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18018,
      "name": "5660_1",
      "description": "SFA Reserved Event 19",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18019,
      "name": "5661_1",
      "description": "SFA Reserved Event 20",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18020,
      "name": "5662_1",
      "description": "SFA Reserved Event 21",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18021,
      "name": "5663_1",
      "description": "SFA Reserved Event 22",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18022,
      "name": "5664_1",
      "description": "SFA Reserved Event 23",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18023,
      "name": "5665_1",
      "description": "SFA Reserved Event 24",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 18024,
      "name": "5666_1",
      "description": "SFA Reserved Event 25",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "6534_1_1",
      "description": "Pump Thermal Overload (Pumps – Pump 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "6534_1_2",
      "description": "Pump Thermal Overload (Pumps – Pumps 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "4867_1",
      "description": "Dew Point Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10001,
      "name": "4867_1_deg_F",
      "description": "Dew Point Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "4709_1",
      "description": "Minimum Room Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10002,
      "name": "4709_1_deg_F",
      "description": "Minimum Room Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "4594_1",
      "description": "Ext Air Sensor A Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10003,
      "name": "4594_1_deg_F",
      "description": "Ext Air Sensor A Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "4595_1",
      "description": "Ext Air Sensor A Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "4596_1",
      "description": "Ext Air Sensor A Dew Point Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10005,
      "name": "4596_1_deg_F",
      "description": "Ext Air Sensor A Dew Point Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "4597_1",
      "description": "Ext Air Sensor B Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10006,
      "name": "4597_1_deg_F",
      "description": "Ext Air Sensor B Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "4598_1",
      "description": "Ext Air Sensor B Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "4599_1",
      "description": "Ext Air Sensor B Dew Point Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10008,
      "name": "4599_1_deg_F",
      "description": "Ext Air Sensor B Dew Point Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "4600_1",
      "description": "Ext Air Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10009,
      "name": "4600_1_deg_F",
      "description": "Ext Air Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "4607_1",
      "description": "Ext Air Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10010,
      "name": "4607_1_deg_F",
      "description": "Ext Air Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "4614_1",
      "description": "Ext Dew Point Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10011,
      "name": "4614_1_deg_F",
      "description": "Ext Dew Point Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "4624_1",
      "description": "Supply Fluid Temperature (Chilled Water)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10022,
      "name": "4624_1_deg_F",
      "description": "Supply Fluid Temperature (Chilled Water)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "4625_1",
      "description": "High Supply Fluid Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10023,
      "name": "4625_1_deg_F",
      "description": "High Supply Fluid Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "5640_1",
      "description": "Chilled Water Valve Open Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "4632_1",
      "description": "Supply Refrigerant Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10034,
      "name": "4632_1_deg_F",
      "description": "Supply Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "4633_1",
      "description": "Supply Refrig Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10035,
      "name": "4633_1_deg_F",
      "description": "Supply Refrig Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "4643_1",
      "description": "Supply Fluid Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10046,
      "name": "4643_1_deg_F",
      "description": "Supply Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "4644_1",
      "description": "Supply Fluid Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10047,
      "name": "4644_1_deg_F",
      "description": "Supply Fluid Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "5298_1_1",
      "description": "Pump Hours (PumpHours)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "5299_1_1",
      "description": "Pump Hours Threshold (PumpHours)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "5298_1_2",
      "description": "Pump Hours (PumpHours)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "5299_1_2",
      "description": "Pump Hours Threshold (PumpHours)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "5490_1",
      "description": "Cooling Capacity (XDSystem)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "5491_1",
      "description": "Cooling Capacity (XDSystem)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "5503_1",
      "description": "Hot Aisle Over Temp Threshold (XDSystem)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10096,
      "name": "5503_1_deg_F",
      "description": "Hot Aisle Over Temp Threshold (XDSystem)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "5504_1",
      "description": "Hot Aisle Under Temp Threshold (XDSystem)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10097,
      "name": "5504_1_deg_F",
      "description": "Hot Aisle Under Temp Threshold (XDSystem)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "5506_1",
      "description": "Cold Aisle Over Temp Threshold (XDSystem)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10098,
      "name": "5506_1_deg_F",
      "description": "Cold Aisle Over Temp Threshold (XDSystem)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "5507_1",
      "description": "Cold Aisle Under Temp Threshold (XDSystem)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10099,
      "name": "5507_1_deg_F",
      "description": "Cold Aisle Under Temp Threshold (XDSystem)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "5059_1_1",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10110,
      "name": "5059_1_1_deg_F",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "5059_1_2",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10121,
      "name": "5059_1_2_deg_F",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "5059_1_4",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10143,
      "name": "5059_1_4_deg_F",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "5490_2",
      "description": "Cooling Capacity (XDSystem 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "5491_2",
      "description": "Cooling Capacity (XDSystem 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "5503_2",
      "description": "Hot Aisle Over Temp Threshold (XDSystem 2)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10156,
      "name": "5503_2_deg_F",
      "description": "Hot Aisle Over Temp Threshold (XDSystem 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "5504_2",
      "description": "Hot Aisle Under Temp Threshold (XDSystem 2)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10157,
      "name": "5504_2_deg_F",
      "description": "Hot Aisle Under Temp Threshold (XDSystem 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "5506_2",
      "description": "Cold Aisle Over Temp Threshold (XDSystem 2)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10158,
      "name": "5506_2_deg_F",
      "description": "Cold Aisle Over Temp Threshold (XDSystem 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "5507_2",
      "description": "Cold Aisle Under Temp Threshold (XDSystem 2)",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10159,
      "name": "5507_2_deg_F",
      "description": "Cold Aisle Under Temp Threshold (XDSystem 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "5059_2_1",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10170,
      "name": "5059_2_1_deg_F",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10181,
      "name": "5059_2_2_deg_F",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "5059_2_4",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 4)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10203,
      "name": "5059_2_4_deg_F",
      "description": "Sensor Temperature (XDSystem – Temperature Sensor 4)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1294,
      "name": "4710_1",
      "description": "Auto Restart Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1295,
      "name": "4870_1",
      "description": "Maintenance Ramp",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1296,
      "name": "4868_1",
      "description": "Calculated Next Maintenance Month",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1297,
      "name": "4869_1",
      "description": "Calculated Next Maintenance Year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1308,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "Secs since Epoch(UTC)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18000,
      "name": "5641_1",
      "description": "SFA ID Number",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18001,
      "name": "5667_1",
      "description": "SFA 16bit Read Only Value 1",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18002,
      "name": "5668_1",
      "description": "SFA 16bit Read Only Value 2",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18003,
      "name": "5669_1",
      "description": "SFA 16bit Read Only Value 3",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18004,
      "name": "5670_1",
      "description": "SFA 16bit Read Only Value 4",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18005,
      "name": "5671_1",
      "description": "SFA 16bit Read Only Value 5",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18006,
      "name": "5672_1",
      "description": "SFA 16bit Read Only Value 6",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18007,
      "name": "5673_1",
      "description": "SFA 16bit Read Only Value 7",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18008,
      "name": "5674_1",
      "description": "SFA 16bit Read Only Value 8",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18009,
      "name": "5675_1",
      "description": "SFA 16bit Read Only Value 9",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18010,
      "name": "5676_1",
      "description": "SFA 16bit Read Only Value 10",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18011,
      "name": "5692_1",
      "description": "SFA 32bit Read Only Value 1",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18012,
      "name": "5693_1",
      "description": "SFA 32bit Read Only Value 2",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18013,
      "name": "5694_1",
      "description": "SFA 32bit Read Only Value 3",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18014,
      "name": "5695_1",
      "description": "SFA 32bit Read Only Value 4",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18015,
      "name": "5696_1",
      "description": "SFA 32bit Read Only Value 5",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18016,
      "name": "5697_1",
      "description": "SFA 32bit Read Only Value 6",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18017,
      "name": "5698_1",
      "description": "SFA 32bit Read Only Value 7",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18018,
      "name": "5699_1",
      "description": "SFA 32bit Read Only Value 8",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18019,
      "name": "5700_1",
      "description": "SFA 32bit Read Only Value 9",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18020,
      "name": "5701_1",
      "description": "SFA 32bit Read Only Value 10",
      "units": "Generic",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18021,
      "name": "5717_1",
      "description": "SFA 16bit Writable Value 1",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18022,
      "name": "5718_1",
      "description": "SFA 16bit Writable Value 2",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18023,
      "name": "5719_1",
      "description": "SFA 16bit Writable Value 3",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18024,
      "name": "5720_1",
      "description": "SFA 16bit Writable Value 4",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18025,
      "name": "5721_1",
      "description": "SFA 16bit Writable Value 5",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18026,
      "name": "5722_1",
      "description": "SFA 16bit Writable Value 6",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18027,
      "name": "5723_1",
      "description": "SFA 16bit Writable Value 7",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18028,
      "name": "5724_1",
      "description": "SFA 16bit Writable Value 8",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18029,
      "name": "5725_1",
      "description": "SFA 16bit Writable Value 9",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18030,
      "name": "5726_1",
      "description": "SFA 16bit Writable Value 10",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18031,
      "name": "5742_1",
      "description": "SFA 32bit Writable Value 1",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18032,
      "name": "5743_1",
      "description": "SFA 32bit Writable Value 2",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18033,
      "name": "5744_1",
      "description": "SFA 32bit Writable Value 3",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18034,
      "name": "5745_1",
      "description": "SFA 32bit Writable Value 4",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18035,
      "name": "5746_1",
      "description": "SFA 32bit Writable Value 5",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18036,
      "name": "5747_1",
      "description": "SFA 32bit Writable Value 6",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18037,
      "name": "5748_1",
      "description": "SFA 32bit Writable Value 7",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18038,
      "name": "5749_1",
      "description": "SFA 32bit Writable Value 8",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18039,
      "name": "5750_1",
      "description": "SFA 32bit Writable Value 9",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18040,
      "name": "5751_1",
      "description": "SFA 32bit Writable Value 10",
      "units": "Generic",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4602_1",
      "description": "Ext Air Sensor A Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "4603_1",
      "description": "Ext Air Sensor A Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "4605_1",
      "description": "Ext Air Sensor B Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "4606_1",
      "description": "Ext Air Sensor B Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "4609_1",
      "description": "Ext Air Sensor A Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "4610_1",
      "description": "Ext Air Sensor A Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "4612_1",
      "description": "Ext Air Sensor B Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "4613_1",
      "description": "Ext Air Sensor B Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "4616_1",
      "description": "Ext Dew Point Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "4617_1",
      "description": "Ext Dew Point Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "4619_1",
      "description": "Ext Air Sensor A Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "4620_1",
      "description": "Ext Air Sensor A Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "4622_1",
      "description": "Ext Air Sensor B Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "4623_1",
      "description": "Ext Air Sensor B Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "4627_1",
      "description": "Supply CW Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "4628_1",
      "description": "Supply CW Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "4630_1",
      "description": "Supply CW Temp Sensor Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "4631_1",
      "description": "Supply CW Temp Sensor Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "4704_1",
      "description": "Chilled Water Cntrl Valve Pos - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "4705_1",
      "description": "Chilled Water Cntrl Valve Pos - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "4635_1",
      "description": "Supply Refrig Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 42,
      "name": "4636_1",
      "description": "Supply Refrig Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 43,
      "name": "4638_1",
      "description": "Supply Refrig Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 44,
      "name": "4639_1",
      "description": "Supply Refrig Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "4641_1",
      "description": "Supply Refrig Temp Sensor Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "4642_1",
      "description": "Supply Refrig Temp Sensor Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 57,
      "name": "4646_1",
      "description": "Supply Fluid Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "4647_1",
      "description": "Supply Fluid Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 59,
      "name": "4649_1",
      "description": "Supply Fluid Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 60,
      "name": "4650_1",
      "description": "Supply Fluid Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "4652_1",
      "description": "Supply Fluid Temp Sensor Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 62,
      "name": "4653_1",
      "description": "Supply Fluid Temp Sensor Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 73,
      "name": "4654_1",
      "description": "Pump 1 State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 74,
      "name": "4655_1",
      "description": "Pump 2 State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 75,
      "name": "4657_1",
      "description": "Pump 1 Loss of Flow - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 76,
      "name": "4658_1",
      "description": "Pump 1 Loss of Flow - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 77,
      "name": "4660_1",
      "description": "Pump 2 Loss of Flow - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 78,
      "name": "4661_1",
      "description": "Pump 2 Loss of Flow - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 79,
      "name": "4663_1",
      "description": "Pump Short Cycle - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 80,
      "name": "4664_1",
      "description": "Pump Short Cycle - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 137,
      "name": "5486_1",
      "description": "Communication Status (XDSystem)",
      "units": "",
      "access": "R",
      "states": "1=Connected, 2=Not Connected"
    },
    {
      "type": "MV",
      "instance": 138,
      "name": "5487_1",
      "description": "Fan On/Off Control (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 139,
      "name": "5509_1",
      "description": "Master Fan Group State (XDSystem)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=economy"
    },
    {
      "type": "MV",
      "instance": 140,
      "name": "5488_1",
      "description": "Fan Button Control (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=enabled, 2=disabled"
    },
    {
      "type": "MV",
      "instance": 141,
      "name": "5489_1",
      "description": "Visual ID Control (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 142,
      "name": "5493_1",
      "description": "Ext System Condensation Detected - Event Control (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 143,
      "name": "5494_1",
      "description": "Ext System Condensation Detected - Event Type (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 144,
      "name": "5496_1",
      "description": "Ext Fan Issue - Event Control (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 145,
      "name": "5497_1",
      "description": "Ext Fan Issue - Event Type (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 146,
      "name": "5498_1",
      "description": "Sensor Issue - Event Control (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 147,
      "name": "5499_1",
      "description": "Sensor Issue - Event Type (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 148,
      "name": "5501_1",
      "description": "Ext Remote Shutdown - Event Control (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 149,
      "name": "5502_1",
      "description": "Ext Remote Shutdown - Event Type (XDSystem)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 160,
      "name": "5510_1_1",
      "description": "Fan State (XDSystem – Slave Fans 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=economy"
    },
    {
      "type": "MV",
      "instance": 161,
      "name": "5511_1_1",
      "description": "Fan Economy Mode (XDSystem – Slave Fans 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=automatic, 3=manual"
    },
    {
      "type": "MV",
      "instance": 172,
      "name": "5486_2",
      "description": "Communication Status (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "1=Connected, 2=Not Connected"
    },
    {
      "type": "MV",
      "instance": 173,
      "name": "5487_2",
      "description": "Fan On/Off Control (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 174,
      "name": "5509_2",
      "description": "Master Fan Group State (XDSystem 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=economy"
    },
    {
      "type": "MV",
      "instance": 175,
      "name": "5488_2",
      "description": "Fan Button Control (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=enabled, 2=disabled"
    },
    {
      "type": "MV",
      "instance": 176,
      "name": "5489_2",
      "description": "Visual ID Control (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 177,
      "name": "5493_2",
      "description": "Ext System Condensation Detected - Event Control (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 178,
      "name": "5494_2",
      "description": "Ext System Condensation Detected - Event Type (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 179,
      "name": "5496_2",
      "description": "Ext Fan Issue - Event Control (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 180,
      "name": "5497_2",
      "description": "Ext Fan Issue - Event Type (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 181,
      "name": "5498_2",
      "description": "Sensor Issue - Event Control (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 182,
      "name": "5499_2",
      "description": "Sensor Issue - Event Type (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 183,
      "name": "5501_2",
      "description": "Ext Remote Shutdown - Event Control (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 184,
      "name": "5502_2",
      "description": "Ext Remote Shutdown - Event Type (XDSystem 2)",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 195,
      "name": "5510_2_1",
      "description": "Fan State (XDSystem – Slave Fans 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=economy"
    },
    {
      "type": "MV",
      "instance": 196,
      "name": "5511_2_1",
      "description": "Fan Economy Mode (XDSystem – Slave Fans 1)",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=automatic, 3=manual"
    },
    {
      "type": "MV",
      "instance": 837,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 838,
      "name": "4706_1",
      "description": "Unit Operating State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=standby"
    },
    {
      "type": "MV",
      "instance": 839,
      "name": "4707_1",
      "description": "Unit Control Mode",
      "units": "",
      "access": "R",
      "states": "1=Internal (Auto), 2=External (Manual)"
    },
    {
      "type": "MV",
      "instance": 840,
      "name": "5074_1",
      "description": "Unit Off Reason",
      "units": "",
      "access": "R",
      "states": "1=None, 2=User, 3=Alarm, 4=Timer, 5=Monitoring, 6=Remote Off7 = HCS12 Off"
    },
    {
      "type": "MV",
      "instance": 841,
      "name": "5143_1",
      "description": "System On/Off Control",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 852,
      "name": "4718_1",
      "description": "Customer Input 1 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 853,
      "name": "4719_1",
      "description": "Customer Input 1 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 854,
      "name": "4712_1",
      "description": "System Condensation Detected - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 855,
      "name": "4713_1",
      "description": "System Condensation Detected - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 856,
      "name": "4715_1",
      "description": "Shutdown - Loss Of Power - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 857,
      "name": "4716_1",
      "description": "Shutdown - Loss Of Power - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 858,
      "name": "4721_1",
      "description": "Smoke Detected - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 859,
      "name": "4722_1",
      "description": "Smoke Detected - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 860,
      "name": "4724_1",
      "description": "Water Under Floor - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 861,
      "name": "4725_1",
      "description": "Water Under Floor - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 862,
      "name": "4727_1",
      "description": "Service Required - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 863,
      "name": "4728_1",
      "description": "Service Required - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 864,
      "name": "4730_1",
      "description": "Fan Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 865,
      "name": "4731_1",
      "description": "Fan Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 876,
      "name": "4717_1",
      "description": "System Event Acknowledge/Reset",
      "units": "",
      "access": "W",
      "states": "1=Reset, 2=Acknowledge"
    }
  ]
}
