{
  "manufacturer": "Vertiv",
  "manufacturer_slug": "vertiv",
  "model": "Liebert XDU coolant distribution unit",
  "model_slug": "xdu",
  "aliases": [
    "Liebert XDU",
    "XDU",
    "Vertiv XDU",
    "SL-28170"
  ],
  "equipment_type": "Coolant distribution unit (liquid cooling)",
  "applies_to": "Vertiv Liebert XDU coolant distribution units.",
  "summary": "The Liebert XDU coolant distribution unit reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP for BACnet IP or BACnet MS/TP; some units also IS-IPBML). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Tables 5.85, 5.86, 5.87, pdf pages 1733-1753 of the 2024 guide (printed page numbers are 4 lower).",
    "Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide's data label. Labels repeated for different sensors or circuits get the group name in brackets.",
    "Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000."
  ],
  "source": {
    "title": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "doc_number": "SL-28170",
    "revision_date": "2024-04 (Rev 29)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf"
  },
  "integration": {
    "summary": "Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MV 115",
        "name": "5143_1",
        "why": "On/off command (1=off, 2=on)"
      },
      {
        "ref": "AV 1",
        "name": "5008_1",
        "why": "Air temperature setpoint, °C"
      },
      {
        "ref": "AV 61",
        "name": "5029_1",
        "why": "Humidity setpoint, %RH"
      },
      {
        "ref": "MV 292",
        "name": "4717_1",
        "why": "Acknowledge / reset events"
      },
      {
        "ref": "MV 94",
        "name": "4706_1",
        "why": "Run / standby / off state"
      },
      {
        "ref": "MV 93",
        "name": "4123_1",
        "why": "Normal, warning or alarm state"
      },
      {
        "ref": "AV 19",
        "name": "5002_1_1",
        "why": "Supply air temperature, °C"
      },
      {
        "ref": "AV 31",
        "name": "4291_1",
        "why": "Return air temperature, °C"
      },
      {
        "ref": "AV 2584",
        "name": "4643_1",
        "why": "Supply fluid temperature, °C"
      },
      {
        "ref": "AV 60",
        "name": "5028_1",
        "why": "Return air humidity, %RH"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The card needs a unique Device Instance Number; the device object represents the card, not the unit.",
      "The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).",
      "IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports."
    ],
    "gotchas": [
      "Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.",
      "No segmented responses: large ReadPropertyMultiple requests can fail, so split them.",
      "Only data the managed unit actually has is created on the card, so object counts vary by model and options."
    ]
  },
  "points": [
    {
      "type": "BV",
      "instance": 1245,
      "name": "6538_1",
      "description": "TSA Control Input Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "5015_1_1",
      "description": "Supply Air Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "5019_1_1",
      "description": "Supply Air Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "5026_1_1",
      "description": "Supply Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "6530_1_1",
      "description": "Supply NTC Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "5023_1_1",
      "description": "Return Air Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "5335_1_1",
      "description": "Return Air Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "5147_1_1",
      "description": "Return Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "4601_1_1",
      "description": "Ext Air Sensor A Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "4608_1_1",
      "description": "Ext Air Sensor A Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "4618_1_1",
      "description": "Ext Air Sensor A Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "5573_1_1",
      "description": "Ambient Air Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "4621_1_1",
      "description": "External Air Sensor B Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "6531_1_1",
      "description": "External Air Sensor C Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "6532_1_1",
      "description": "External Air Sensor D Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "6533_1_1",
      "description": "External Air Sensor E Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1050,
      "name": "5966_1_1",
      "description": "Aux Air Temp Device Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "5034_1",
      "description": "High Return Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "5036_1",
      "description": "Low Return Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "5578_1",
      "description": "Dew Point Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "5579_1",
      "description": "Dew Point Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "5902_1",
      "description": "Return Humidity Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "5349_1_1",
      "description": "Ext Air Sensor A High Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "5351_1_1",
      "description": "Ext Air Sensor A Low Humidity",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "4615_1_1",
      "description": "Ext Dew Point Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "5577_1_1",
      "description": "Ext Dew Point Under Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "5054_1",
      "description": "Fan Hours Exceeded",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "5376_1",
      "description": "Main Fan Overload",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "4729_1",
      "description": "Fan Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 208,
      "name": "6540_1",
      "description": "FSA Control Input Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "5106_1",
      "description": "Ext Condenser Pump High Water",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1060,
      "name": "6105_1",
      "description": "External Condenser TVSS Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1061,
      "name": "6106_1",
      "description": "External Condenser VFD Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 231,
      "name": "5377_1_1",
      "description": "Condenser Issue (Condenser 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 242,
      "name": "5377_1_2",
      "description": "Condenser Issue (Condenser 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 253,
      "name": "4270_1",
      "description": "Customer Input 1",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 254,
      "name": "4271_1",
      "description": "Customer Input 2",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 255,
      "name": "4272_1",
      "description": "Customer Input 3",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 256,
      "name": "4273_1",
      "description": "Customer Input 4",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 257,
      "name": "5415_1",
      "description": "Ext Loss of Air Blower",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 258,
      "name": "5105_1",
      "description": "Ext Loss of Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 259,
      "name": "5107_1",
      "description": "Ext Standby Glycol Pump On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 260,
      "name": "5115_1",
      "description": "BMS Communications Timeout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 261,
      "name": "5416_1",
      "description": "Ext Standby Unit On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 262,
      "name": "5118_1",
      "description": "Clogged Air Filter",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 263,
      "name": "5053_1",
      "description": "Loss of Air Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 264,
      "name": "4726_1",
      "description": "Service Required",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 265,
      "name": "5120_1",
      "description": "Master Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 266,
      "name": "5119_1",
      "description": "RAM Battery Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 267,
      "name": "4714_1",
      "description": "Shutdown - Loss Of Power",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 268,
      "name": "5121_1",
      "description": "High Power Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 269,
      "name": "4720_1",
      "description": "Smoke Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 271,
      "name": "4626_1",
      "description": "Supply Chilled Water Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 272,
      "name": "5418_1",
      "description": "Unit Code Missing",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 273,
      "name": "5419_1",
      "description": "Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 274,
      "name": "5114_1",
      "description": "Water Leakage Detector Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 275,
      "name": "4723_1",
      "description": "Water Under Floor",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 276,
      "name": "5104_1",
      "description": "Ext Over Temperature",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 277,
      "name": "5108_1",
      "description": "External Fire Detected",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 278,
      "name": "5588_1",
      "description": "Unspecified General Event",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 279,
      "name": "5617_1",
      "description": "Temperature Control Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 280,
      "name": "5906_1",
      "description": "Airflow Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 281,
      "name": "5907_1",
      "description": "Ext Air Damper Position Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 282,
      "name": "5908_1",
      "description": "Ext Power Source A Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 283,
      "name": "5909_1",
      "description": "Ext Power Source B Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 284,
      "name": "5924_1",
      "description": "Mixed Mode Lockout",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 350,
      "name": "6541_1",
      "description": "Auto Tune License Expiring",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 351,
      "name": "6542_1",
      "description": "Auto Tune License Expired",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 352,
      "name": "6543_1",
      "description": "Unit In Standby Due To Cooling Loss",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 353,
      "name": "6544_1",
      "description": "Control Units Remote Shutdown Mismatch",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 354,
      "name": "6545_1",
      "description": "Slave Control Unit Communication Lost",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 355,
      "name": "6546_1",
      "description": "Control Units Unit Code Mismatch",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 356,
      "name": "5471_1",
      "description": "Door Open",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 357,
      "name": "8192_1",
      "description": "Water Leakage",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 358,
      "name": "8231_1",
      "description": "PHE Sup Tem Snsr Fail",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 288,
      "name": "4703_1_1",
      "description": "Chilled Water Control Valve Failure (Chilled Water Valve 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 299,
      "name": "4703_1_2",
      "description": "Chilled Water Control Valve Failure (Chilled Water Valve 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "5110_1_1",
      "description": "Unit Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 311,
      "name": "5109_1_1",
      "description": "Unit On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 312,
      "name": "5112_1_1",
      "description": "Unit Partial Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 313,
      "name": "5113_1_1",
      "description": "Unit Shutdown",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 314,
      "name": "5111_1_1",
      "description": "Unit Standby",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 315,
      "name": "5116_1_1",
      "description": "Maintenance Due",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 316,
      "name": "5117_1_1",
      "description": "Maintenance Completed",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 327,
      "name": "5417_1_1",
      "description": "Digital Output Board Not Detected (iCOM DO Board 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 338,
      "name": "5417_1_2",
      "description": "Digital Output Board Not Detected (iCOM DO Board 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 349,
      "name": "5417_1_3",
      "description": "Digital Output Board Not Detected (iCOM DO Board 3)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1554,
      "name": "6691_1_1",
      "description": "Group Independent On",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1555,
      "name": "6692_1_1",
      "description": "Group Independent Off",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1595,
      "name": "6822_1",
      "description": "Audit Log Update",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1617,
      "name": "4651_1",
      "description": "Supply Fluid Temp Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1618,
      "name": "5295_1",
      "description": "Return Fluid Temp Sensor Issue",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1619,
      "name": "7474_1",
      "description": "Flow Sensor Failure",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1620,
      "name": "7475_1",
      "description": "Check Water System",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1621,
      "name": "4645_1",
      "description": "Supply Fluid Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1622,
      "name": "5293_1",
      "description": "Return Fluid Over Temp",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1623,
      "name": "7476_1",
      "description": "Pump Operating Without Flow",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1634,
      "name": "7483_1_1",
      "description": "Pump Inverter Failure (Fluid Pump 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1635,
      "name": "7484_1_1",
      "description": "Pump Flow Failure (Fluid Pump 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1636,
      "name": "7483_1_2",
      "description": "Pump Inverter Failure (Fluid Pump 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1637,
      "name": "7484_1_2",
      "description": "Pump Flow Failure (Fluid Pump 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1846,
      "name": "8170_1_1",
      "description": "XD Pump Communication Lost (Fluid Pump Status 1)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "BV",
      "instance": 1857,
      "name": "8170_1_2",
      "description": "XD Pump Communication Lost (Fluid Pump Status 2)",
      "units": "",
      "access": "R",
      "states": "Active = alarm"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "5008_1",
      "description": "Air Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10001,
      "name": "5008_1_deg_F",
      "description": "Air Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "5325_1",
      "description": "Air Temperature Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10002,
      "name": "5325_1_deg_F",
      "description": "Air Temperature Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "5011_1",
      "description": "Air Temperature Dead Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10003,
      "name": "5011_1_deg_F",
      "description": "Air Temperature Dead Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "5326_1",
      "description": "Air Temperature Control Integration Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "5327_1",
      "description": "Today's High Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10005,
      "name": "5327_1_deg_F",
      "description": "Today's High Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "5328_1",
      "description": "Today's High Air Temperature Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "5329_1",
      "description": "Today's Low Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10007,
      "name": "5329_1_deg_F",
      "description": "Today's Low Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "5330_1",
      "description": "Today's Low Air Temperature Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "5002_1_1",
      "description": "Supply Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10019,
      "name": "5002_1_1_deg_F",
      "description": "Supply Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "5014_1_1",
      "description": "High Supply Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10021,
      "name": "5014_1_1_deg_F",
      "description": "High Supply Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "5018_1_1",
      "description": "Low Supply Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10022,
      "name": "5018_1_1_deg_F",
      "description": "Low Supply Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "6756_1_1",
      "description": "Supply Sensor Events Initial Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "5022_1_1",
      "description": "High Return Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10033,
      "name": "5022_1_1_deg_F",
      "description": "High Return Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "5334_1_1",
      "description": "Low Return Air Temperature Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10034,
      "name": "5334_1_1_deg_F",
      "description": "Low Return Air Temperature Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "6757_1_1",
      "description": "Return Sensor Events Initial Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "4594_1_1",
      "description": "Ext Air Sensor A Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10045,
      "name": "4594_1_1_deg_F",
      "description": "Ext Air Sensor A Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "4597_1_1",
      "description": "Ext Air Sensor B Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10046,
      "name": "4597_1_1_deg_F",
      "description": "Ext Air Sensor B Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "5336_1_1",
      "description": "Ext Air Sensor C Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10047,
      "name": "5336_1_1_deg_F",
      "description": "Ext Air Sensor C Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "5337_1_1",
      "description": "Ext Air Sensor A Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10048,
      "name": "5337_1_1_deg_F",
      "description": "Ext Air Sensor A Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "5338_1_1",
      "description": "Ext Air Sensor A Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10049,
      "name": "5338_1_1_deg_F",
      "description": "Ext Air Sensor A Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "5574_1_1",
      "description": "Outside Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10050,
      "name": "5574_1_1_deg_F",
      "description": "Outside Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "5028_1",
      "description": "Return Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "5029_1",
      "description": "Humidity Set Point",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "5341_1",
      "description": "Humidity Proportional Band",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "5032_1",
      "description": "Humidity Dead Band",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "5342_1",
      "description": "Humidity Control Integration Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "5033_1",
      "description": "High Return Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "5035_1",
      "description": "Low Return Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "5343_1",
      "description": "Today's High Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "5344_1",
      "description": "Today's High Humidity Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "5345_1",
      "description": "Today's Low Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "5346_1",
      "description": "Today's Low Humidity Time",
      "units": "Seconds since Midnight",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "6258_1",
      "description": "Dew Point Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10072,
      "name": "6258_1_deg_F",
      "description": "Dew Point Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "6259_1",
      "description": "Dew Point Dead Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10073,
      "name": "6259_1_deg_F",
      "description": "Dew Point Dead Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "6575_1",
      "description": "Dew Point Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10074,
      "name": "6575_1_deg_F",
      "description": "Dew Point Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "6576_1",
      "description": "Dew Point Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10075,
      "name": "6576_1_deg_F",
      "description": "Dew Point Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "4595_1_1",
      "description": "Ext Air Sensor A Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "4598_1_1",
      "description": "Ext Air Sensor B Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "5347_1_1",
      "description": "Ext Air Sensor C Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "5348_1_1",
      "description": "Ext Air Sensor A High Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "5350_1_1",
      "description": "Ext Air Sensor A Low Humidity Threshold",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "4596_1_1",
      "description": "Ext Air Sensor A Dew Point Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10087,
      "name": "4596_1_1_deg_F",
      "description": "Ext Air Sensor A Dew Point Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "4614_1_1",
      "description": "Ext Dew Point Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10088,
      "name": "4614_1_1_deg_F",
      "description": "Ext Dew Point Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "5576_1_1",
      "description": "Ext Dew Point Under Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10089,
      "name": "5576_1_1_deg_F",
      "description": "Ext Dew Point Under Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "5050_1",
      "description": "Fan Speed Maximum Set Point",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "5374_1",
      "description": "Fan Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "5375_1",
      "description": "Fan Hours Threshold",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "5051_1",
      "description": "Fan Speed Minimum Set Point",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "5585_1",
      "description": "Fan Speed Temperature Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10215,
      "name": "5585_1_deg_F",
      "description": "Fan Speed Temperature Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "6772_1",
      "description": "Fan Back Draft Speed Set Point",
      "units": "VDC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "6768_1",
      "description": "Fan Speed Temp Control Proportional Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10217,
      "name": "6768_1_deg_F",
      "description": "Fan Speed Temp Control Proportional Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "6769_1",
      "description": "Fan Speed Temp Control Integration Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "6770_1",
      "description": "Fan Speed Temperature Dead Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10219,
      "name": "6770_1_deg_F",
      "description": "Fan Speed Temperature Dead Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "8252_1",
      "description": "Fan Speed Min Dehum",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "5378_1",
      "description": "Analog Input Reading (Analog Inputs 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "5378_2",
      "description": "Analog Input Reading (Analog Inputs 2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3007,
      "name": "5378_12",
      "description": "Analog Input Reading (Analog Inputs 12)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "5075_1",
      "description": "BMS Timeout Period",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "4710_1",
      "description": "Auto Restart Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "5314_1",
      "description": "Standby Units",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "6121_1",
      "description": "Unit to Unit Group",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "6120_1",
      "description": "Unit to Unit Address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "4291_1",
      "description": "Return Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10031,
      "name": "4291_1_deg_F",
      "description": "Return Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "5077_1",
      "description": "Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "5379_1",
      "description": "Free Cooling Valve Open Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "4870_1",
      "description": "Maintenance Ramp",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "4868_1",
      "description": "Calculated Next Maintenance Month",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "4869_1",
      "description": "Calculated Next Maintenance Year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "5380_1",
      "description": "Hot Water / Hot Gas Valve Open Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "5080_1",
      "description": "Reheat Utilization",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "5081_1",
      "description": "Humidifier Utilization",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "5079_1",
      "description": "Dehumidifier Utilization",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "5490_1",
      "description": "Cooling Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "5606_1",
      "description": "Adjusted Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "5004_1",
      "description": "Return Dew Point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10292,
      "name": "5004_1_deg_F",
      "description": "Return Dew Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "5607_1",
      "description": "Actual Air Temperature Set Point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10293,
      "name": "5607_1_deg_F",
      "description": "Actual Air Temperature Set Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "5608_1",
      "description": "Actual Humidity Set Point",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "5575_1",
      "description": "Dew Point Set Point",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10295,
      "name": "5575_1_deg_F",
      "description": "Dew Point Set Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "5615_1",
      "description": "Cooling Control Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10296,
      "name": "5615_1_deg_F",
      "description": "Cooling Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "5616_1",
      "description": "Fan Speed Control Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10297,
      "name": "5616_1_deg_F",
      "description": "Fan Speed Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "5904_1",
      "description": "Unit Cooling Load",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "6134_1",
      "description": "Unit Calculated Airflow",
      "units": "m3/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "4293_1",
      "description": "System Date and Time",
      "units": "Secs since Epoch (UTC)",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 901,
      "name": "5905_1_1",
      "description": "Circuit Cooling Load (Cooling Load 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 911,
      "name": "5905_1_2",
      "description": "Circuit Cooling Load (Cooling Load 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1960,
      "name": "5964_1_1",
      "description": "Raw Auxiliary Air Temperature",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11960,
      "name": "5964_1_1_deg_F",
      "description": "Raw Auxiliary Air Temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1961,
      "name": "5965_1_1",
      "description": "Actual Auxiliary Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11961,
      "name": "5965_1_1_deg_F",
      "description": "Actual Auxiliary Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2501,
      "name": "6820_1",
      "description": "Event Log Record Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2502,
      "name": "6821_1",
      "description": "Audit Log Record Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2526,
      "name": "6780_1_1",
      "description": "Unit Cascade On Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2527,
      "name": "6781_1_1",
      "description": "Quick Start Unit Cascade On Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2528,
      "name": "6779_1_1",
      "description": "Unit Cascade Control Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2529,
      "name": "6783_1_1",
      "description": "Teamwork Average Calculation Unit Count",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2542,
      "name": "6122_1_1",
      "description": "Networked Unit Rotation Time",
      "units": "Seconds since Midnight",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2543,
      "name": "6123_1_1",
      "description": "Networked Unit Rotation Count",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2584,
      "name": "4643_1",
      "description": "Supply Fluid Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12584,
      "name": "4643_1_deg_F",
      "description": "Supply Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2585,
      "name": "5288_1",
      "description": "Return Fluid Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12585,
      "name": "5288_1_deg_F",
      "description": "Return Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2586,
      "name": "7468_1",
      "description": "Flow Rate",
      "units": "l/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2587,
      "name": "5491_1",
      "description": "Cooling Capacity",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2588,
      "name": "7469_1",
      "description": "Pump Speed (Fluid Loop)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2589,
      "name": "7470_1",
      "description": "Flow Set Point",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2590,
      "name": "7471_1",
      "description": "Flow Proportional Band",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2591,
      "name": "7472_1",
      "description": "Flow Dead Band",
      "units": "l/min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2592,
      "name": "7473_1",
      "description": "Flow Integration Time",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2593,
      "name": "4644_1",
      "description": "Supply Fluid Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12593,
      "name": "4644_1_deg_F",
      "description": "Supply Fluid Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2594,
      "name": "5289_1",
      "description": "Return Fluid Over Temp Threshold",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12594,
      "name": "5289_1_deg_F",
      "description": "Return Fluid Over Temp Threshold",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2605,
      "name": "7480_1_1",
      "description": "Pump Speed (Fluid Pump 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2606,
      "name": "7481_1_1",
      "description": "Pump Expected Speed (Fluid Pump 1)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2607,
      "name": "7482_1_1",
      "description": "Pump Run Time (Fluid Pump 1)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2618,
      "name": "7480_1_2",
      "description": "Pump Speed (Fluid Pump 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2619,
      "name": "7481_1_2",
      "description": "Pump Expected Speed (Fluid Pump 2)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2620,
      "name": "7482_1_2",
      "description": "Pump Run Time (Fluid Pump 2)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2904,
      "name": "8167_1_1",
      "description": "Pump Motor Power (Fluid Pump Status 1)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2905,
      "name": "8168_1_1",
      "description": "Pump Motor Amps (Fluid Pump Status 1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2906,
      "name": "8169_1_1",
      "description": "Inverter Temperature (Fluid Pump Status 1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12906,
      "name": "8169_1_1_deg_F",
      "description": "Inverter Temperature (Fluid Pump Status 1)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2917,
      "name": "8167_1_2",
      "description": "Pump Motor Power (Fluid Pump Status 2)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2918,
      "name": "8168_1_2",
      "description": "Pump Motor Amps (Fluid Pump Status 2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2919,
      "name": "8169_1_2",
      "description": "Inverter Temperature (Fluid Pump Status 2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12919,
      "name": "8169_1_2_deg_F",
      "description": "Inverter Temperature (Fluid Pump Status 2)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "4553_1",
      "description": "Server Class",
      "units": "",
      "access": "R",
      "states": "1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "5324_1",
      "description": "Air Temperature Control Type",
      "units": "",
      "access": "W",
      "states": "1=Proportional, 2=Prop+Integral, 3=Adaptive PID, 4=Intelligent"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "5012_1",
      "description": "Air Temperature Control Sensor",
      "units": "",
      "access": "W",
      "states": "1=Supply, 2=Remote, 3=Return"
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "5603_1",
      "description": "Humidity Control Type",
      "units": "",
      "access": "W",
      "states": "1=Relative, 2=Compensated, 3=Predictive, 4=Dew Point"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "5618_1",
      "description": "Humidity Control Sensor",
      "units": "",
      "access": "W",
      "states": "1=Supply, 2=Remote, 3=Return"
    },
    {
      "type": "MV",
      "instance": 83,
      "name": "5586_1",
      "description": "Fan Control Sensor",
      "units": "",
      "access": "W",
      "states": "1=Supply, 2=Remote, 3=Return, 4=Manual"
    },
    {
      "type": "MV",
      "instance": 84,
      "name": "6736_1",
      "description": "Fan Back Draft Operation",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Standby, 3=Outdoor Temp"
    },
    {
      "type": "MV",
      "instance": 85,
      "name": "6771_1",
      "description": "Fan Back Draft Control Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 86,
      "name": "6767_1",
      "description": "Fan Speed Temp Control Type",
      "units": "",
      "access": "W",
      "states": "1=Proportional, 2=Prop+Integral, 3=Adaptive PID"
    },
    {
      "type": "MV",
      "instance": 93,
      "name": "4123_1",
      "description": "System Status",
      "units": "",
      "access": "R",
      "states": "1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation"
    },
    {
      "type": "MV",
      "instance": 94,
      "name": "4706_1",
      "description": "Unit Operating State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on, 3=standby"
    },
    {
      "type": "MV",
      "instance": 95,
      "name": "4707_1",
      "description": "Unit Control Mode",
      "units": "",
      "access": "R",
      "states": "1=Internal (Auto), 2=External (Manual)"
    },
    {
      "type": "MV",
      "instance": 96,
      "name": "5074_1",
      "description": "Unit Off Reason",
      "units": "",
      "access": "R",
      "states": "1=None, 2=User, 3=Alarm, 4=Timer, 5=Monitoring, 6=Remote Off, 7=HCS12 Off"
    },
    {
      "type": "MV",
      "instance": 107,
      "name": "5381_1",
      "description": "Fan State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 108,
      "name": "5382_1",
      "description": "Cooling State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 109,
      "name": "5383_1",
      "description": "Free Cooling State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 110,
      "name": "5384_1",
      "description": "Maintenance Tracking State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 111,
      "name": "5385_1",
      "description": "Hot Water / Hot Gas State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 112,
      "name": "5386_1",
      "description": "Electric Reheat State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 113,
      "name": "5387_1",
      "description": "Dehumidifier State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 114,
      "name": "5388_1",
      "description": "Humidifier State",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 115,
      "name": "5143_1",
      "description": "System On/Off Control",
      "units": "",
      "access": "W",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 500,
      "name": "6175_1",
      "description": "Local Fan Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 501,
      "name": "6176_1",
      "description": "Local Cooling Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 502,
      "name": "6177_1",
      "description": "Local Electric Heat Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 503,
      "name": "6178_1",
      "description": "Local Humidifier Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 504,
      "name": "6179_1",
      "description": "Local Dehumidifier Override",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection"
    },
    {
      "type": "MV",
      "instance": 506,
      "name": "6524_1",
      "description": "Automatic Transfer Switch - Active Power Supply",
      "units": "",
      "access": "R",
      "states": "1=Power Supply 1, 2=Power Supply 2"
    },
    {
      "type": "MV",
      "instance": 507,
      "name": "6525_1",
      "description": "Automatic Transfer Switch - Power Supply 1 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 508,
      "name": "6526_1",
      "description": "Automatic Transfer Switch - Power Supply 2 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Not OK"
    },
    {
      "type": "MV",
      "instance": 126,
      "name": "4718_1",
      "description": "Customer Input 1 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 127,
      "name": "4719_1",
      "description": "Customer Input 1 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 128,
      "name": "5098_1",
      "description": "Customer Input 2 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 129,
      "name": "5099_1",
      "description": "Customer Input 2 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 130,
      "name": "5100_1",
      "description": "Customer Input 3 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 131,
      "name": "5101_1",
      "description": "Customer Input 3 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 132,
      "name": "5102_1",
      "description": "Customer Input 4 - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 133,
      "name": "5103_1",
      "description": "Customer Input 4 - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 134,
      "name": "5389_1",
      "description": "Ext Free Cooling Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 135,
      "name": "5390_1",
      "description": "Ext Free Cooling Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 136,
      "name": "5122_1",
      "description": "Ext Condenser Pump High Water - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 137,
      "name": "5123_1",
      "description": "Ext Condenser Pump High Water - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 138,
      "name": "5129_1",
      "description": "Ext Standby Glycol Pump On - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 139,
      "name": "5130_1",
      "description": "Ext Standby Glycol Pump On - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 140,
      "name": "5391_1",
      "description": "Ext Standby Unit On - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 141,
      "name": "5392_1",
      "description": "Ext Standby Unit On - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 142,
      "name": "5086_1",
      "description": "Ext Humidifier Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 143,
      "name": "5087_1",
      "description": "Ext Humidifier Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 144,
      "name": "5082_1",
      "description": "Ext Loss of Flow - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 145,
      "name": "5083_1",
      "description": "Ext Loss of Flow - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 146,
      "name": "5090_1",
      "description": "Ext Over Temperature - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 147,
      "name": "5091_1",
      "description": "Ext Over Temperature - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 148,
      "name": "5084_1",
      "description": "Ext Reheat Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 149,
      "name": "5085_1",
      "description": "Ext Reheat Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 150,
      "name": "5141_1",
      "description": "High Power Shutdown - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 151,
      "name": "5142_1",
      "description": "High Power Shutdown - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 152,
      "name": "5131_1",
      "description": "Humidifier Issue - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 153,
      "name": "5132_1",
      "description": "Humidifier Issue - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 154,
      "name": "5133_1",
      "description": "Master Unit Communication Lost - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 155,
      "name": "5134_1",
      "description": "Master Unit Communication Lost - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 156,
      "name": "4727_1",
      "description": "Service Required - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 157,
      "name": "4728_1",
      "description": "Service Required - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 158,
      "name": "4715_1",
      "description": "Shutdown - Loss Of Power - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 159,
      "name": "4716_1",
      "description": "Shutdown - Loss Of Power - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 160,
      "name": "4721_1",
      "description": "Smoke Detected - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 161,
      "name": "4722_1",
      "description": "Smoke Detected - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 162,
      "name": "4724_1",
      "description": "Water Under Floor - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 163,
      "name": "4725_1",
      "description": "Water Under Floor - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 164,
      "name": "5088_1",
      "description": "Ext Compressor Lockout - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 165,
      "name": "5089_1",
      "description": "Ext Compressor Lockout - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 166,
      "name": "5135_1",
      "description": "Clogged Air Filter - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 167,
      "name": "5136_1",
      "description": "Clogged Air Filter - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 168,
      "name": "5393_1",
      "description": "Ext Loss of Air Blower - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 169,
      "name": "5394_1",
      "description": "Ext Loss of Air Blower - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 224,
      "name": "5401_1_1",
      "description": "Ext Air Sensor A Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 225,
      "name": "5402_1_1",
      "description": "Return Air Sensor Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 226,
      "name": "5403_1_1",
      "description": "Ext Air Sensor A High Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 227,
      "name": "5404_1_1",
      "description": "Ext Air Sensor A High Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 228,
      "name": "5405_1_1",
      "description": "Ext Air Sensor A Low Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 229,
      "name": "5406_1_1",
      "description": "Ext Air Sensor A Low Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 230,
      "name": "4602_1_1",
      "description": "Ext Air Sensor A Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 231,
      "name": "4603_1_1",
      "description": "Ext Air Sensor A Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 232,
      "name": "4609_1_1",
      "description": "Ext Air Sensor A Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 233,
      "name": "4610_1_1",
      "description": "Ext Air Sensor A Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 234,
      "name": "5137_1_1",
      "description": "High Return Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 235,
      "name": "5138_1_1",
      "description": "High Return Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 236,
      "name": "5139_1_1",
      "description": "Low Return Humidity - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 237,
      "name": "5140_1_1",
      "description": "Low Return Humidity - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 238,
      "name": "5024_1_1",
      "description": "Return Air Over Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 239,
      "name": "5025_1_1",
      "description": "Return Air Over Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 240,
      "name": "5407_1_1",
      "description": "Return Air Under Temp - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 241,
      "name": "5408_1_1",
      "description": "Return Air Under Temp - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 242,
      "name": "5587_1_1",
      "description": "Supply Air Over/Under Temperature - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 252,
      "name": "5409_1_1",
      "description": "Fan Hours Exceeded - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 253,
      "name": "5410_1_1",
      "description": "Fan Hours Exceeded - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 256,
      "name": "5411_1_1",
      "description": "Main Fan Overload - Event Control",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 257,
      "name": "5412_1_1",
      "description": "Main Fan Overload - Event Type",
      "units": "",
      "access": "W",
      "states": "1=Message, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 292,
      "name": "4717_1",
      "description": "System Event Acknowledge/Reset",
      "units": "",
      "access": "W",
      "states": "1=Reset, 2=Acknowledge"
    },
    {
      "type": "MV",
      "instance": 635,
      "name": "6695_1_1",
      "description": "Group Independent Operation Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 636,
      "name": "6690_1_1",
      "description": "Group Independent Operation",
      "units": "",
      "access": "W",
      "states": "1=No override (default), 2=Override, forced on, 3=Override, forced off"
    },
    {
      "type": "MV",
      "instance": 648,
      "name": "6775_1",
      "description": "Auto Restart Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 649,
      "name": "6777_1",
      "description": "Virtual Master Enable",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 661,
      "name": "6784_1_1",
      "description": "Teamwork Mode",
      "units": "",
      "access": "W",
      "states": "1=No Teamwork Mode, 2=Mode 1 (parallel), 3=Mode 2 (independent), 4=Mode 3 (optimized aisle)"
    },
    {
      "type": "MV",
      "instance": 662,
      "name": "6778_1_1",
      "description": "Unit Cascade Type",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Temp/Humidity, 3=Cool/Heat, 4=Cooling, 5=Fan PI, 6=Fan Speed"
    },
    {
      "type": "MV",
      "instance": 663,
      "name": "6782_1_1",
      "description": "Teamwork Temperature Calculation Method",
      "units": "",
      "access": "W",
      "states": "1=Average, 2=Maximum"
    },
    {
      "type": "MV",
      "instance": 675,
      "name": "6130_1_1",
      "description": "Networked Unit Daily Rotation Frequency",
      "units": "",
      "access": "W",
      "states": "1=Every 24 hours, 2=Every 12 hours"
    },
    {
      "type": "MV",
      "instance": 676,
      "name": "6131_1_1",
      "description": "Force Networked Unit Rotation",
      "units": "",
      "access": "W",
      "states": "1=no, 2=yes"
    },
    {
      "type": "MV",
      "instance": 677,
      "name": "6129_1_1",
      "description": "Networked Unit Rotation Frequency",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Daily, 3=Weekly Monday, 4=Weekly Tuesday, 5=Weekly Wednesday, 6=Weekly Thursday, 7=Weekly Friday, 8=Weekly Saturday, 9=Weekly Sunday, 10=Monthly Monday, 11=Monthly Tuesday, 12=Monthly Wednesday, 13=Monthly Thursday, 14=Monthly Friday, 15=Monthly Saturday, 16=Monthly Sunday"
    },
    {
      "type": "MV",
      "instance": 678,
      "name": "6823_1_1",
      "description": "Start Standby Units on High Temperature",
      "units": "",
      "access": "W",
      "states": "1=false, 2=true"
    },
    {
      "type": "MV",
      "instance": 761,
      "name": "7477_1",
      "description": "Force Pump Rotate",
      "units": "",
      "access": "W",
      "states": "1=Rotate"
    },
    {
      "type": "MV",
      "instance": 762,
      "name": "7478_1",
      "description": "Reset Pump Speed Calibration",
      "units": "",
      "access": "W",
      "states": "1=Reset"
    },
    {
      "type": "MV",
      "instance": 773,
      "name": "7479_1_1",
      "description": "Pump Operating State (Fluid Pump 1)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 784,
      "name": "7479_1_2",
      "description": "Pump Operating State (Fluid Pump 2)",
      "units": "",
      "access": "R",
      "states": "1=off, 2=on"
    },
    {
      "type": "MV",
      "instance": 795,
      "name": "8101_1_1",
      "description": "Communicate At Fan Power Off",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    },
    {
      "type": "MV",
      "instance": 796,
      "name": "8102_1_1",
      "description": "Supply Fan Emergency Op",
      "units": "",
      "access": "W",
      "states": "1=disabled, 2=enabled"
    }
  ]
}
