{
  "manufacturer": "Viessmann",
  "manufacturer_slug": "viessmann",
  "model": "Vitogate 300 (BN/MB) with Vitocal heat pumps (Vitotronic 200 WO1C)",
  "model_slug": "vitogate-300-vitocal",
  "short_model": "Vitogate 300 Vitocal",
  "aliases": [
    "Vitogate 300",
    "Vitogate 300 BN/MB",
    "Vitogate 300 Vitocal",
    "Vitocal BACnet",
    "Vitotronic 200 WO1C",
    "204D",
    "Viessmann heat pump BACnet gateway"
  ],
  "equipment_type": "Heat pump BACnet gateway",
  "applies_to": "Viessmann Vitocal heat pumps with Vitotronic 200 type WO1C control (device 204D), integrated through a Vitogate 300 gateway, version 2.1.2.0 and later.",
  "summary": "The Vitogate 300 is Viessmann's BACnet / Modbus gateway for its heat generators. This data point list covers Vitocal heat pumps with the Vitotronic 200 WO1C control: system and outdoor temperatures, heating circuits 1-3, DHW, ventilation, cooling, energy balance and COP, compressor hours and cycles, heat pump stages, additional heat generator and sensor status. Each row gives the BACnet object (AI, AV, BI, BV, MI, MV) and the matching Modbus register.",
  "bacnet_transport": [],
  "firmware": "Vitogate 300 version 2.1.2.0 or later",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Object names are the German data point names as printed; the description gives the list's group in English and the Viessmann technical ID.",
    "Instances are printed for system 1, device 1. Actual object ID = 100000 x (system no. - 1) + 1000 x (device no. - 1) + printed BACnet-ID.",
    "The list has no read/write column. Objects mapped to a Modbus holding register or coil (HO/CO) are shown as writable, those mapped to input registers or status bits (IN/ST) as read-only.",
    "State texts are as printed (German). Values for unused functions or missing equipment are not available.",
    "The list does not state the BACnet data link; the Vitogate 300 is a network gateway.",
    "Source: 'Vitogate 300 Datenpunktliste' for 204D_Vitocal_xxx-S_Vitotronic_200_Typ_WO1C, 31 pages (245 objects)."
  ],
  "source": {
    "title": "Vitogate 300 Datenpunktliste (Vitocal, Vitotronic 200 Typ WO1C)",
    "doc_number": null,
    "revision_date": null,
    "url": "https://taphome.com/compatibility/devices/viessmann-vitogate-300-vitocal/manufacturer/vitogate-300-datenpunktliste-vitocal.pdf",
    "unofficial": true,
    "host": "TapHome"
  },
  "integration": {
    "summary": "Set each heating circuit's operating mode (MV 4-6) and room setpoints, and the DHW setpoint. Read outdoor, system flow and DHW temperatures, circuit status, compressor state and output, and the energy balance.",
    "minimum_points": [
      {
        "ref": "MV 6",
        "name": "Bedienbetriebsart Heizkreis A1/HK1",
        "why": "Circuit 1 mode: 0 off, 1 DHW only, 2 heat/cool + DHW"
      },
      {
        "ref": "AV 10",
        "name": "(2000) Raumtemperatur Soll Heizkreis A1/HK1",
        "why": "Circuit 1 room setpoint, °C"
      },
      {
        "ref": "AV 26",
        "name": "(6000) Warmwassertemperatur-Sollwert",
        "why": "DHW temperature setpoint, °C"
      },
      {
        "ref": "AI 69",
        "name": "Außentemperatur",
        "why": "Outdoor temperature (damped)"
      },
      {
        "ref": "AI 76",
        "name": "Anlagenvorlauftemperatur-Istwert",
        "why": "System flow temperature"
      },
      {
        "ref": "AI 78",
        "name": "Warmwassertemperatur oben",
        "why": "DHW tank temperature, top"
      },
      {
        "ref": "MI 40",
        "name": "Betriebsstatus Heizkreis A1/HK1",
        "why": "Circuit 1 status: standby, reduced, normal, fixed"
      },
      {
        "ref": "BI 55",
        "name": "Verdichter 1 (Schütz)",
        "why": "Compressor 1 contactor"
      },
      {
        "ref": "AI 141",
        "name": "Leistung Verdichter",
        "why": "Compressor output, %"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Set the system number and device number in the Vitogate; they offset every object instance (100000 per system, 1000 per device)."
    ],
    "gotchas": [
      "Object names are German; map by instance.",
      "Objects for heating circuits 2-3, cooling, ventilation, solar or a second stage only return data when that equipment is present."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 13,
      "name": "Mischer ext. Wärmeerzeuger - Solltemperatur",
      "description": "General; ID 0x0603",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Rücklauftemperatur Sekundär 2",
      "description": "General; ID 0x01C7",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Anlagenvorlauftemperatur-Istwert",
      "description": "System; ID 0x01CA",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Ansteuerung ext. Wärmeerzeuger",
      "description": "System; ID 0x048B",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Außentemperatur",
      "description": "System; ID 0x01C1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Heizwasser-Pufferspeichertemperatur",
      "description": "System; ID 0x01CB",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 39,
      "name": "Mischer ext. Wärmeerzeuger - Befehl",
      "description": "System; ID 0x0603",
      "units": "",
      "access": "R",
      "states": "-1: ZU, 0: Regelbetrieb, 1: AUF"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Mischer ext. Wärmeerzeuger - Status",
      "description": "System; ID 0x0603",
      "units": "",
      "access": "R",
      "states": "0: Vorhanden, 1: Nicht vorhanden"
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "3-Wege-Ventil Heizen/WW2 vorhanden",
      "description": "System equipment; ID 0x0495",
      "units": "",
      "access": "R",
      "states": "0: Vorhanden, 1: Nicht vorhanden"
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Relais Primärquelle 2",
      "description": "System equipment; ID 0x0483",
      "units": "",
      "access": "R",
      "states": "0: Vorhanden, 1: Nicht vorhanden"
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Leistung Verdichter",
      "description": "Outdoor unit; ID 0xB423",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Rücklauftemperatur Sekundär 1",
      "description": "Outdoor unit; ID 0x01C6",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Active cooling",
      "description": "System operating hours; ID 0x058C",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Heizkreispumpe Heizkreis A1/HK1",
      "description": "System operating hours; ID 0x058D",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Heizkreispumpe Heizkreis M2/HK2",
      "description": "System operating hours; ID 0x058E",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Heizkreispumpe Heizkreis M3/HK3",
      "description": "System operating hours; ID 0x058F",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Speicherladepumpe",
      "description": "System operating hours; ID 0x0596",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "EEV1 Verdichter",
      "description": "Heat pump operating hours; ID 0x05A8",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "EEV2 Verdichter",
      "description": "Heat pump operating hours; ID 0x05A9",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Schalter EVU-Sperre E-Heizstab",
      "description": "Heat pump inputs; ID 0x03C4",
      "units": "",
      "access": "R",
      "states": "0: S_AUS, 1: S_EIN"
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "COP Heizbetrieb",
      "description": "Energy balance; ID 0x1690",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "COP Warmwasserbetrieb",
      "description": "Energy balance; ID 0x1691",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Elektroenergie Heizen Verdichter 2",
      "description": "Energy balance; ID 0x1661",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Elektroenergie PV",
      "description": "Energy balance; ID 0x1678",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Energiebilanz Faktor",
      "description": "Energy balance; ID 0x163F",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Heizwärme Heizen Verdichter 2",
      "description": "Energy balance; ID 0x1641",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Jahresarbeitszahl Kühlen",
      "description": "Energy balance; ID 0x1683",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Mittlere primäre Eingangstemperatur",
      "description": "Energy balance; ID 0x16B0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Mittlere sekundäre Rücklauftemperatur RL1",
      "description": "Energy balance; ID 0x16B3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Mittlere sekundäre Rücklauftemperatur RL2",
      "description": "Energy balance; ID 0x16B4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Mittlere sekundäre Vorlauftemperatur",
      "description": "Energy balance; ID 0x16B2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "Betriebsart - Heizkessel",
      "description": "Boiler functions; ID 0xA302",
      "units": "",
      "access": "W",
      "states": "0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 111: HVAC_LOW_FIRE, 112: HVAC_HIGH_FIRE, 113: HVAC_HEAT_DHW, 255: HVAC_NUL"
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Effektive Kesselsolltemperatur",
      "description": "Boiler functions; ID 0xA307",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Kesselleistung - Status",
      "description": "Boiler functions; ID 0xA305",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "Kesselsollleistung - Status",
      "description": "Boiler functions; ID 0xA300",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN, 255: AUTO"
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Kesselsollleistung - Wert",
      "description": "Boiler functions, range 0..100; ID 0xA300",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Kesselsolltemperatur",
      "description": "Boiler functions, range 0..127; ID 0xA303",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Kesseltemperatur",
      "description": "Boiler functions; ID 0xA309",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Modulationsgrad",
      "description": "Boiler functions, range 0..100; ID 0xA305",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Betriebsart - bei externer Vorgabe A1/M1/HK1",
      "description": "Heating circuit 1 functions; ID 0xA400",
      "units": "",
      "access": "W",
      "states": "0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 100: HVAC_FLOW_TEMP, 255: HVAC_NUL"
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Effektive Raumsolltemperatur A1/M1/HK1",
      "description": "Heating circuit 1 functions, range 0..35; ID 0xA406",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Externe Raumsolltemperatur A1/M1/HK1",
      "description": "Heating circuit 1 functions, range 0..127; ID 0xA401",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Externe Vorlaufsolltemperatur A1/M1/HK1",
      "description": "Heating circuit 1 functions, range 0..127; ID 0xA403",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "Betriebsart - bei externer Vorgabe M2/HK2",
      "description": "Heating circuit 2 functions; ID 0xA440",
      "units": "",
      "access": "W",
      "states": "0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 100: HVAC_FLOW_TEMP, 255: HVAC_NUL"
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Effektive Raumsolltemperatur M2/HK2",
      "description": "Heating circuit 2 functions, range 0..35; ID 0xA446",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Externe Raumsolltemperatur M2/HK2",
      "description": "Heating circuit 2 functions, range 0..127; ID 0xA441",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Externe Vorlaufsolltemperatur M2/HK2",
      "description": "Heating circuit 2 functions, range 0..127; ID 0xA443",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Betriebsart - bei externer Vorgabe M3/HK3",
      "description": "Heating circuit 3 functions; ID 0xA480",
      "units": "",
      "access": "W",
      "states": "0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 100: HVAC_FLOW_TEMP, 255: HVAC_NUL"
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Effektive Raumsolltemperatur M3/HK3",
      "description": "Heating circuit 3 functions, range 0..35; ID 0xA486",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Externe Raumsolltemperatur M3/HK3",
      "description": "Heating circuit 3 functions, range 0..127; ID 0xA481",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Externe Vorlaufsolltemperatur M3/HK3",
      "description": "Heating circuit 3 functions, range 0..127; ID 0xA483",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "Betriebsart - Warmwasser",
      "description": "DHW functions; ID 0xA3C2",
      "units": "",
      "access": "W",
      "states": "0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 6: HVAC_OFF, 255: HVAC_NUL"
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Effektive Warmwasser-Solltemperatur",
      "description": "DHW functions; ID 0xA3C5",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Warmwasser-Solltemperatur",
      "description": "DHW functions, range 0..90; ID 0xA3C0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "(2000) Raumtemperatur Soll Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1, range 10..30; ID 0x2000",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "(2001) Red. Raumtemperatur Soll Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1, range 10..30; ID 0x2001",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "(2006) Niveau Heizkennlinie Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1, range -15..40; ID 0x2006",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "(2007) Neigung Heizkennlinie Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1, range 0..35; ID 0x2007",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "(2022) Raumtemperatur im Partybetrieb Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1, range 10..30; ID 0x2022",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 8,
      "name": "Bedarf Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0x1180",
      "units": "",
      "access": "R",
      "states": "0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Bedienbetriebsart Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0xB000",
      "units": "",
      "access": "W",
      "states": "0: Abschaltbetrieb, 1: Nur WW, 2: Heizen/Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen"
    },
    {
      "type": "MI",
      "instance": 7,
      "name": "Betriebsmodus Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0x1180",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: Heizen, 2: Kühlen, 3: Auto"
    },
    {
      "type": "MI",
      "instance": 40,
      "name": "Betriebsstatus Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0x1180",
      "units": "",
      "access": "R",
      "states": "0: Standby, 1: Reduziert, 2: Normal, 3: Festwert"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Heizkreispumpe Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0x048D",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Neigung Kühlkennlinie Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1, range 0..3,5; ID 0x7111",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Niveau Kühlkennlinie Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1, range -15..40; ID 0x7110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Partybetrieb Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0xB000",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Raumsolltemperatur Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0x1180",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Raumsolltemperatur Heizkreis A1/HK1 von Fernbedienung",
      "description": "Heating circuit A1/HK1; ID 0x01DB",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Raumtemperatur Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0x01D6",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Sparbetrieb Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0xB000",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Vorlauftemperatur Sekundär 1",
      "description": "Heating circuit A1/HK1; ID 0x01C5",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Vorlauftemperatur Sekundär 2",
      "description": "Heating circuit A1/HK1; ID 0x01F0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Vorlauftemperatur-Sollwert Heizkreis A1/HK1",
      "description": "Heating circuit A1/HK1; ID 0x1800",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "(3000) Raumtemperatur Soll Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2, range 10..30; ID 0x3000",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "(3001) Red. Raumtemperatur Soll Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2, range 10..30; ID 0x3001",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "(3006) Niveau Heizkennlinie Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2, range -15..40; ID 0x3006",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "(3007) Neigung Heizkennlinie Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2, range 0..35; ID 0x3007",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "(3022) Raumtemperatur im Partybetrieb Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2, range 10..30; ID 0x3022",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 10,
      "name": "Bedarf Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x1181",
      "units": "",
      "access": "R",
      "states": "0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Bedienbetriebsart Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0xB001",
      "units": "",
      "access": "W",
      "states": "0: Abschaltbetrieb, 1: Nur WW, 2: Heizen/Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen"
    },
    {
      "type": "MI",
      "instance": 9,
      "name": "Betriebsmodus Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x1181",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: Heizen, 2: Kühlen, 3: Auto"
    },
    {
      "type": "MI",
      "instance": 41,
      "name": "Betriebsstatus Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x1181",
      "units": "",
      "access": "R",
      "states": "0: Standby, 1: Reduziert, 2: Normal, 3: Festwert"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Heizkreispumpe Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x048E",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Neigung Kühlkennlinie Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2, range 0..3,5; ID 0x7111",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Niveau Kühlkennlinie Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2, range -15..40; ID 0x7110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Partybetrieb Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0xB001",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Raumsolltemperatur Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x1181",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Raumsolltemperatur Heizkreis M2/HK2 von Fernbedienung",
      "description": "Heating circuit M2/HK2; ID 0x01DC",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Raumtemperatur Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x01D7",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Sparbetrieb Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0xB001",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Vorlauftemperatur Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x01D4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Vorlauftemperatur-Sollwert Heizkreis M2/HK2",
      "description": "Heating circuit M2/HK2; ID 0x1801",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "(4000) Raumtemperatur Soll Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3, range 10..30; ID 0x4000",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "(4001) Red. Raumtemperatur Soll Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3, range 10..30; ID 0x4001",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "(4006) Niveau Heizkennlinie Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3, range -15..40; ID 0x4006",
      "units": "K",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "(4007) Neigung Heizkennlinie Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3, range 0..35; ID 0x4007",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "(4022) Raumtemperatur im Partybetrieb Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3, range 10..30; ID 0x4022",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 12,
      "name": "Bedarf Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x1182",
      "units": "",
      "access": "R",
      "states": "0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Bedienbetriebsart Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0xB002",
      "units": "",
      "access": "W",
      "states": "0: Abschaltbetrieb, 1: Nur WW, 2: Heizen/Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen"
    },
    {
      "type": "MI",
      "instance": 11,
      "name": "Betriebsmodus Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x1182",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: Heizen, 2: Kühlen, 3: Auto"
    },
    {
      "type": "MI",
      "instance": 42,
      "name": "Betriebsstatus Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x1182",
      "units": "",
      "access": "R",
      "states": "0: Standby, 1: Reduziert, 2: Normal, 3: Festwert"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Heizkreispumpe Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x048F",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Neigung Kühlkennlinie Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3, range 0..3,5; ID 0x7111",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Niveau Kühlkennlinie Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3, range -15..40; ID 0x7110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Partybetrieb Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0xB002",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Raumsolltemperatur Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x1182",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Raumsolltemperatur Heizkreis M3/HK3 von Fernbedienung",
      "description": "Heating circuit M3/HK3; ID 0x01DD",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Raumtemperatur Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x01D8",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Sparbetrieb Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0xB002",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Vorlauftemperatur Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x01D5",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Vorlauftemperatur-Sollwert Heizkreis M3/HK3",
      "description": "Heating circuit M3/HK3; ID 0x1802",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 16,
      "name": "Betriebsmodus Kühlkreis",
      "description": "Cooling circuit; ID 0x1183",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: Heizen, 2: Kühlen, 3: Auto"
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Raumtemperatur Kühlkreis",
      "description": "Cooling circuit; ID 0x01DA",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Solltemperatur Kühlkreis",
      "description": "Cooling circuit; ID 0x1183",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "(7110) Niveau Kühlkennlinie Kühlkreis",
      "description": "Cooling, range -15..40; ID 0x7110",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "(7111) Neigung Kühlkennlinie Kühlkreis",
      "description": "Cooling, range 0..3,5; ID 0x7111",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 17,
      "name": "Bedarf Kühlkreis",
      "description": "Cooling; ID 0x1183",
      "units": "",
      "access": "R",
      "states": "0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf"
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Vorlauftemperatur Kühlkreis",
      "description": "Cooling, heating circuit A1/HK1; ID 0x01D9",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Ablufttemperatur",
      "description": "Ventilation; ID 0x0A02",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Außenlufttemperatur",
      "description": "Ventilation; ID 0x0A00",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 49,
      "name": "Betriebsprogramm",
      "description": "Ventilation; ID 0x0A7E",
      "units": "",
      "access": "R",
      "states": "0: Nicht definiert, 1: Notlauf, 2: Frostschutz, 3: Estrichtrocknung, 4: Intensivbetrieb, 5: Ferienprogramm, 1: Sparbetrieb, 7: Lüftungsautomatik, 8: Abschaltbetrieb, 9: Grundbetrieb"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Betriebsprogramm",
      "description": "Ventilation; ID 0xB005",
      "units": "",
      "access": "W",
      "states": "0: Abschaltbetrieb, 1: Grundbetrieb, 2: Lüftungsautomatik"
    },
    {
      "type": "MI",
      "instance": 52,
      "name": "Betriebsstatus",
      "description": "Ventilation; ID 0x11A8",
      "units": "",
      "access": "R",
      "states": "Grundlüftung, Reduzierte Lüftung, Nennlüftung, Intensivlüftung, Abschaltbetrieb"
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "CO2",
      "description": "Ventilation; ID 0x0A07",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Elektrisches Vorheizregister",
      "description": "Ventilation; ID 0x0A0C",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Feuchte",
      "description": "Ventilation; ID 0x0A06",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Filterstandzeit Tage",
      "description": "Ventilation, range 1..31; ID 0x0A0E",
      "units": "Tage",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Fortlufttemperatur",
      "description": "Ventilation; ID 0x0A03",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Grundbetrieb",
      "description": "Ventilation; ID 0xB005",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Intensivbetrieb",
      "description": "Ventilation; ID 0xB005",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Raumtemp. Soll",
      "description": "Ventilation, range 10..30; ID 0x7D08",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Raumtemperatur-Sollwert T-ABL-Soll",
      "description": "Ventilation; ID 0x0A15",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Volumenstrom Fortluft",
      "description": "Ventilation; ID 0x0A05",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Volumenstrom Zuluft",
      "description": "Ventilation; ID 0x0A04",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Zulufttemperatur",
      "description": "Ventilation; ID 0x0A01",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Ausgang Abtauung aktiv",
      "description": "System switching cycles; ID 0xB446",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: Abtauung aktiv"
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Drehzahl Ventilator 1",
      "description": "System switching cycles; ID 0x02C0",
      "units": "U/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Drehzahl Ventilator 2",
      "description": "System switching cycles; ID 0x02C1",
      "units": "U/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Anzahl Einschalt. Verdichter",
      "description": "Heat pump switching cycles; ID 0x0500",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Anzahl Einschalt. Verdichter 2",
      "description": "Heat pump switching cycles; ID 0x0501",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 36,
      "name": "Raumsolltemperatur Heizkreis A1/HK1",
      "description": "Sensor status; ID 0x01DB",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 37,
      "name": "Raumsolltemperatur Heizkreis M2/HK2",
      "description": "Sensor status; ID 0x01DC",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 38,
      "name": "Raumsolltemperatur Heizkreis M3/HK3",
      "description": "Sensor status; ID 0x01DD",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 19,
      "name": "Raumtemperatur Heizkreis A1/HK1",
      "description": "Sensor status; ID 0x01D6",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 48,
      "name": "Raumtemperatur Kühlkreis",
      "description": "Sensor status; ID 0x01DA",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 24,
      "name": "Rücklauftemperatur Primärquelle",
      "description": "Sensor status; ID 0x01C4",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 25,
      "name": "Rücklauftemperatur Sekundär 1",
      "description": "Sensor status; ID 0x01C6",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 26,
      "name": "Rücklauftemperatur Sekundär 2",
      "description": "Sensor status; ID 0x01C7",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 50,
      "name": "Status Sensor Sekundär-Vorlauf 2",
      "description": "Sensor status; ID 0x01F0",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 23,
      "name": "Vorlauftemperatur Primärquelle",
      "description": "Sensor status; ID 0x01C3",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 47,
      "name": "Vorlauftemperatur Sekundär 1",
      "description": "Sensor status; ID 0x01C5",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "EVU-Sperre",
      "description": "Signal inputs; ID 0x03C3",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Kollektortemperatur Solar",
      "description": "Solar; ID 0x01D1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Rücklauftemperatur Solar",
      "description": "Solar; ID 0x01D2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Solarenergie",
      "description": "Solar; ID 0x190A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Solarpumpe (int. Solarregelung)",
      "description": "Solar; ID 0x0493",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Solarpumpe (Vitosolic)",
      "description": "Solar; ID 0x04A0",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Speichertemperatur Solar",
      "description": "Solar; ID 0x01D3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 53,
      "name": "Sensor-Status Leistung Verdichter",
      "description": "Temperatures; ID 0xB423",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Mindestlaufzeit externer Wärmeerzeuger",
      "description": "Timer; ID 0x1386",
      "units": "Sekunden",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "(5030) Leistung Verdichterstufe",
      "description": "Compressor 1, range 1..255; ID 0x5030",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "(5130) Verdichter2 Leistung Verdichter",
      "description": "Compressor 2, range 1..255; ID 0x5130",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Gas Normaltarif",
      "description": "Heat management, range 0..32767; ID 0x7BEB",
      "units": "ct / kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Komfortbetrieb",
      "description": "Heat management; ID 0x7BE0",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Primärenergiefaktor Gas",
      "description": "Heat management; ID 0x7BE5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Primärenergiefaktor Strom",
      "description": "Heat management; ID 0x7BE4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Regelstrategie WE",
      "description": "Heat management; ID 0x7BE1",
      "units": "",
      "access": "W",
      "states": "Ökonomisch, Ökologisch, Feste Temperatur"
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Strom Normaltarif",
      "description": "Heat management, range 0..32767; ID 0x7BE8",
      "units": "ct / kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "3-Wege-Ventil Heizen/WW1",
      "description": "Heat pump; ID 0x0494",
      "units": "",
      "access": "R",
      "states": "0: Heizen, 1: Warmwasser"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "3-Wege-Ventil Heizen/WW2",
      "description": "Heat pump; ID 0x0495",
      "units": "",
      "access": "R",
      "states": "0: Heizen, 1: Warmwasser"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "E-Heizung Stufe 1",
      "description": "Heat pump; ID 0x0488",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "E-Heizung Stufe 1",
      "description": "Heat pump; ID 0x0588",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "E-Heizung Stufe 2",
      "description": "Heat pump; ID 0x0489",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "E-Heizung Stufe 2",
      "description": "Heat pump; ID 0x0589",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Kompressor Frequenz",
      "description": "Heat pump, range 0..255; ID 0x1A54",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Primärquelle 2 (Primärpumpe)",
      "description": "Heat pump; ID 0x0483",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "PV-Leistung in 0,01kW (Phase 1)",
      "description": "Heat pump; ID 0xB060",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "PV-Leistung in 0,01kW (Phase 2)",
      "description": "Heat pump; ID 0xB061",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "PV-Leistung in 0,01kW (Phase 3)",
      "description": "Heat pump; ID 0xB062",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Rücklauftemperatur Primärquelle",
      "description": "Heat pump; ID 0x01C4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Sekundärpumpe",
      "description": "Heat pump; ID 0x0484",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Sekundärpumpe 2",
      "description": "Heat pump; ID 0x0485",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Vorlauftemperatur Primärquelle",
      "description": "Heat pump; ID 0x01C3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "3-Wege-Ventil Heizen/WW 1",
      "description": "Heat pump stage 1; ID 0x0414",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Primärquelle 1 (Ventilator oder Primärpumpe)",
      "description": "Heat pump stage 1; ID 0x0402",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Relais EEV1 Verdichter",
      "description": "Heat pump stage 1; ID 0x0428",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Sekundärpumpe 1",
      "description": "Heat pump stage 1; ID 0x0404",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Verdichter 1 (Schütz)",
      "description": "Heat pump stage 1; ID 0x0400",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "3-Wege-Ventil Heizen/WW 2",
      "description": "Heat pump stage 2; ID 0x0415",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Primärquelle 2 (Primärpumpe)",
      "description": "Heat pump stage 2; ID 0x0403",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Relais EEV2 Verdichter",
      "description": "Heat pump stage 2; ID 0x0429",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Verdichter 2 (Schütz)",
      "description": "Heat pump stage 2; ID 0x0401",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "(6000) Warmwassertemperatur-Sollwert",
      "description": "DHW, range 10..70; ID 0x6000",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "(600C) Warmwassertemperatur-Sollwert 2",
      "description": "DHW, range 10..70; ID 0x600C",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 14,
      "name": "Bedarf Warmwasser",
      "description": "DHW; ID 0x1185",
      "units": "",
      "access": "R",
      "states": "0: Kein Bedarf, 1: Minimaler Bedarf, 2: Geringer Bedarf, 3: Mittlerer Bedarf, 4: Hoher Bedarf, 5: Maximaler Bedarf"
    },
    {
      "type": "MI",
      "instance": 13,
      "name": "Betriebsmodus Warmwasser",
      "description": "DHW; ID 0x1185",
      "units": "",
      "access": "R",
      "states": "0: Abschaltbetrieb, 1: Sparbetrieb, 2: Normalbetrieb, 3: Festwert"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Einmalige Warmwasserbereitung",
      "description": "DHW; ID 0xB020",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Sollleistung Warmwasser",
      "description": "DHW, range 0..100; ID 0x1185",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Speicherladepumpe",
      "description": "DHW; ID 0x0496",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Speichernachheizung",
      "description": "DHW; ID 0x058A",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Warmwassertemperatur oben",
      "description": "DHW; ID 0x01CD",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Warmwassertemperatur unten",
      "description": "DHW; ID 0x01CE",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Warmwassertemperatur-Sollwert",
      "description": "DHW; ID 0x1185",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Zirkulationspumpe",
      "description": "DHW; ID 0x0490",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Aktiver Anlagen-/Solltemperaturwert",
      "description": "Central control functions; ID 0xA391",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "Anlagen-/Heizkessel-Sollleistung - Status",
      "description": "Central control functions; ID 0xA380",
      "units": "",
      "access": "W",
      "states": "0: AUS, 1: EIN, 255: AUTO"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Anlagen-/Heizkessel-Sollleistung - Wert",
      "description": "Central control functions, range 0..100; ID 0xA380",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 46,
      "name": "Anlagen-Istleistung - Status",
      "description": "Central control functions; ID 0xA38F",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Anlagen-Istleistung - Wert",
      "description": "Central control functions, range 0..100; ID 0xA38F",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Anlagenvorlauf-/Kesseltemperatur Istwert",
      "description": "Central control functions; ID 0xA393",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "Betriebsart - Anlage/Heizkessel",
      "description": "Central control functions; ID 0xA382",
      "units": "",
      "access": "W",
      "states": "0: HVAC_AUTO, 1: HVAC_HEAT, 2: HVAC_MRNG_WRMUP, 3: HVAC_COOL, 6: HVAC_OFF, 7: HVAC_TEST, 8: HVAC_EMERG_HEAT, 10: HVAC_FREE_COOL, 12: HVAC_MAX_HEAT, 13: HVAC_ECONOMY, 14: HVAC_DEHUMID, 16: HVAC_EMERG_COOL, 111: HVAC_LOW_FIRE, 112: HVAC_HIGH_FIRE, 255: HVAC_NUL"
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Vorlauftemperatur-Sollwert Anlage/Heizkessel",
      "description": "Central control functions; ID 0xA383",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "(7102) Raumtemperatur-Sollwert Kühlkreis",
      "description": "Additional information, range 10..30; ID 0x7102",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 27,
      "name": "Anlagenvorlauf",
      "description": "Additional information; ID 0x01CA",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Ausgang Verdichter KK2",
      "description": "Additional information; ID 0xB4C3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 22,
      "name": "Außentemperatur",
      "description": "Additional information; ID 0x01C1",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Bedienbetriebsart Kühlkreis",
      "description": "Additional information; ID 0xB003",
      "units": "",
      "access": "W",
      "states": "0: Abschaltbetrieb, 1: Nur WW, 2: Kühlen/WW, 4: Dauernd Reduziert, 5: Dauernd Normal, 6: Normal Abschalt, 7: Nur Kühlen"
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Betriebsstunden Verdichter 2",
      "description": "Additional information; ID 0x0581",
      "units": "hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Faktor Energiepreise",
      "description": "Additional information; ID 0x7BEE",
      "units": "",
      "access": "W",
      "states": "0: 1/100, 1: 1/10, 2: 1"
    },
    {
      "type": "MI",
      "instance": 51,
      "name": "Feuchtesensor - Status",
      "description": "Additional information; ID 0x0A06",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 31,
      "name": "Kollektortemperatur Solar",
      "description": "Additional information; ID 0x01D1",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Korrekturfaktor Energieblianz",
      "description": "Additional information; ID 0x7BEF",
      "units": "",
      "access": "W",
      "states": "keine Anzeige der Energiebilanz, 1: 1 Digit = 0,1kWh, 10: 1 Digit = 1 kWh, 100: 1 Digit = 10 kWh"
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Leistung Verdichter KK2",
      "description": "Additional information; ID 0xB4A3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 28,
      "name": "Pufferspeichertemperatur",
      "description": "Additional information; ID 0x01CB",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 20,
      "name": "Raumtemperatur Heizkreis M2/HK2",
      "description": "Additional information; ID 0x01D7",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 21,
      "name": "Raumtemperatur Heizkreis M3/HK3",
      "description": "Additional information; ID 0x01D8",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 44,
      "name": "Raumtemperatursensor Heizkreis A1/HK1 - Status",
      "description": "Additional information; ID 0x01D6",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 32,
      "name": "Rücklauftemperatur Solar",
      "description": "Additional information; ID 0x01D2",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Sekundär-Rücklauftemperatur (Kältekreis 2)",
      "description": "Additional information; ID 0xB483",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 33,
      "name": "Speichertemperatur Solar",
      "description": "Additional information; ID 0x01D3",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 45,
      "name": "Status Sensor Vorlauf Kühlung",
      "description": "Additional information; ID 0x01D9",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Strom Hochtarif",
      "description": "Additional information, range 0..32767; ID 0x7BE9",
      "units": "ct / kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Strom Niedertarif",
      "description": "Additional information, range 0..32767; ID 0x7BEA",
      "units": "ct / kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Strompreis Eigenverbrauch",
      "description": "Additional information, range 0..32767; ID 0x7BED",
      "units": "ct / kWh",
      "access": "W",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 34,
      "name": "Vorlauftemperatur Heizkreis M2/HK2",
      "description": "Additional information; ID 0x01D4",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 35,
      "name": "Vorlauftemperatur Heizkreis M3/HK3",
      "description": "Additional information; ID 0x01D5",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 29,
      "name": "Warmwassertemperatur oben",
      "description": "Additional information; ID 0x01CD",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "MI",
      "instance": 30,
      "name": "Warmwassertemperatur unten",
      "description": "Additional information; ID 0x01CE",
      "units": "",
      "access": "R",
      "states": "0: Sensor OK, 1: Sensor Kurzschluss, 2: Sensor Unterbrechung, 3: Sensor Referenzfehler, 4: Sensor Referenz unter Min, 5: Sensor Referenz über Max, 6: Sensor nicht vorhanden, 7: Sensor Check, 8: Sensor Fehler, 9: Sensor Kom. Fehler"
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Bivalenztemperatur Wärmepumpe",
      "description": "Additional heat generator; ID 0xB380",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Gemeinsame Vorlauftemperatur",
      "description": "Additional heat generator; ID 0x01F7",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Kesseltemperatur Zusatz-Wärmeerzeuger",
      "description": "Additional heat generator; ID 0xB370",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Kesseltemperatur-Sollwert Zusatz-Wärmeerzeuger",
      "description": "Additional heat generator; ID 0xB371",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Umschaltventil ext. WE",
      "description": "Additional heat generator; ID 0x04BE",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Umschaltventil WP",
      "description": "Additional heat generator; ID 0x04BD",
      "units": "",
      "access": "R",
      "states": "0: AUS, 1: EIN"
    }
  ]
}
