{
  "manufacturer": "WaterFurnace",
  "manufacturer_slug": "waterfurnace",
  "model": "Aurora HydroLink for NXW/SKW Water-to-Water Heat Pumps",
  "model_slug": "aurora-hydrolink-nxw-skw",
  "short_model": "Aurora HydroLink NXW/SKW",
  "aliases": [
    "PL2500EW",
    "HydroLink",
    "NXW",
    "SKW",
    "WCHDM",
    "HYDWWB01"
  ],
  "equipment_type": "Water-to-water heat pump controller",
  "applies_to": "WaterFurnace NXW and SKW dual-scroll water-to-water heat pumps (including header rack arrangements) with the Aurora HydroLink controller.",
  "summary": "BACnet objects of the Aurora HydroLink controller for NXW/SKW dual-compressor water-to-water heat pumps, software version 1.03. It covers setpoint, aquastat or network control of both compressors, load and source water temperatures and limits, refrigerant data per compressor, and header rack valve and loop control. Each point is marked for the configurations it applies to.",
  "bacnet_transport": [],
  "firmware": "HydroLink software version 1.03",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "The source marks writable points 'in1,in8,in16' without explaining it (most likely the BACnet priorities they accept); they are shown here as commandable (C).",
    "Each point is ticked for one or more configurations (NXW HYDWWB01_01/_02 and several WCHDM dual scroll builds); header rack points only apply to header rack units.",
    "AV 26 HeatingDifferential_c has no default or range values printed.",
    "BV 511's state text (Inactive=Enumerated, Active=Numeric) disagrees with its description, which calls Numeric False; check on site.",
    "MSV 3 option 4 names AV 12 as the network temperature, while AV 62 is described as the network temperature input.",
    "The sheet does not state the BACnet transport or network settings."
  ],
  "source": {
    "title": "Aurora HydroLink BACnet Points List For NXW/SKW",
    "doc_number": "PL2500EW",
    "revision_date": "2018-02",
    "url": "https://www.waterfurnace.com/literature/aurora/pl2500ew.pdf"
  },
  "integration": {
    "summary": "For units without a header rack, pick the control method on MSV 2 (aquastat, setpoint, network or setpoint with enable). In setpoint mode the HydroLink holds AV 22/23 against the input chosen on MSV 3; in network mode the BAS calls compressor A on BV 35 and B on BV 34. BV 37 must stay Enabled, and the BAS should set BV 36 to Network while it has control.",
    "minimum_points": [
      {
        "ref": "BV 37",
        "name": "SystemEnable_c",
        "why": "System enable; compressors stay off when Disabled"
      },
      {
        "ref": "BV 36",
        "name": "NetworkControl_c",
        "why": "Set to Network while the BAS has control"
      },
      {
        "ref": "BV 2",
        "name": "EmShutdown_c",
        "why": "Network emergency shutdown"
      },
      {
        "ref": "BV 1",
        "name": "Mode_c",
        "why": "Cool or heat (non-header-rack units)"
      },
      {
        "ref": "AV 22",
        "name": "CoolingSetpoint_c",
        "why": "Cooling setpoint, setpoint control mode"
      },
      {
        "ref": "AV 23",
        "name": "HeatingSetpoint_c",
        "why": "Heating setpoint, setpoint control mode"
      },
      {
        "ref": "BV 33",
        "name": "AlarmReset_c",
        "why": "Alarm reset; return to Normal after the lockout clears"
      },
      {
        "ref": "MV 1",
        "name": "UnitMode_st",
        "why": "Current operating mode"
      },
      {
        "ref": "AV 1",
        "name": "ControlTemp_st",
        "why": "Control temperature (input chosen on MSV 3)"
      },
      {
        "ref": "MV 0",
        "name": "SystemStatus_st",
        "why": "Overall status: normal, alarm, shutdown, load shed..."
      }
    ],
    "enable": "BV 37 SystemEnable_c (default Enabled) must be Enabled, or the compressor outputs stay off except under manual override. The BAS should set BV 36 NetworkControl_c to Network when it takes control; many local commands and settings then stop working. With MSV 2 = 3 (Network), BV 35 and BV 34 call compressors A and B; BV 1 picks cool or heat. BV 2 EmShutdown_c forces an emergency shutdown.",
    "heartbeat": null,
    "remote_sensors": "AV 62 NetworkTemperature_c is the BAS-supplied control temperature for setpoint control on a network temperature (MSV 3 option 4, which the sheet labels AV 12). Header rack units take BAS cold, hot and geo loop temperatures on AV 506-508; values written to AV 510-515 take priority over the measured header temperatures. BV 503 switches the geothermal loop temperatures to network values.",
    "setup": [],
    "gotchas": [
      "BV 5 EnableManualOverride_c lets BV 6-8 override compressor and reversing valve logic; the override does not stop the normal logic from running.",
      "With BV 502 Active, all header rack valves follow the manual values (AV 563-567, BV 510).",
      "Header rack mode comes from AV 568 or MSV 501, chosen by BV 511.",
      "Clear BV 33 AlarmReset_c back to Normal once the lockout condition is gone.",
      "Check the configuration columns in the source: many points only exist on some NXW/WCHDM builds."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 0,
      "name": "ActiveTempSetpt_st",
      "description": "Active setpoint value for control logic",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ControlTemp_st",
      "description": "Selected temperature value for setpoint control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "AXBA_HotWaterTemp_st",
      "description": "HWT input on AXB-A, free for field use",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "CompACurrentT1_st",
      "description": "Compressor A T1 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "CompACurrentT2_st",
      "description": "Compressor A T2 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "CompADischPressure_st",
      "description": "Compressor A discharge pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "CompASuctPressure_st",
      "description": "Compressor A suction pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "SourceWaterFlow_st",
      "description": "Source heat exchanger water flow rate",
      "units": "gal/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "SrcLvgWaterTemp_st",
      "description": "Source heat exchanger leaving water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "SrcEntWaterTemp_st",
      "description": "Source heat exchanger entering water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "AXBA_LvgAirTempInput_st",
      "description": "Leaving air temperature input on AXB-A, free for field use",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "CompASuctLineTemp_st",
      "description": "Compressor A suction line temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "RemoteTempInput_st",
      "description": "HWT input on AXB-B, remote temperature control on some configurations",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "CompBCurrentT1_st",
      "description": "Compressor B T1 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "CompBCurrentT2_st",
      "description": "Compressor B T2 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "CompBDischPressure_st",
      "description": "Compressor B discharge pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "CompBSuctPressure_st",
      "description": "Compressor B suction pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "LoadWaterFlow_st",
      "description": "Load heat exchanger water flow rate",
      "units": "gal/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "LoadLvgWaterTemp_st",
      "description": "Load heat exchanger leaving water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "LoadEntWaterTemp_st",
      "description": "Load heat exchanger entering water temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "AXBB_LvgAirTemp_st",
      "description": "Leaving air temperature input on AXB-B, free for field use",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "CompBSuctLineTemp_st",
      "description": "Compressor B suction line temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "CoolingSetpoint_c",
      "description": "Cooling set point used for set point control mode (default 50°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "HeatingSetpoint_c",
      "description": "Heating set point used for set point control mode (default 80°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "PIDExecuteTime_c",
      "description": "PID execution time used for set point control mode (default 15 sec)",
      "units": "sec",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "CoolingDifferential_c",
      "description": "Distance from cooling setpoint where the lead compressor starts (default 2.5 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "HeatingDifferential_c",
      "description": "Distance from heating setpoint where the lead compressor starts",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "DervConst_c",
      "description": "PID Derivative used for set point control mode (default 0)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "PropConst_c",
      "description": "PID Proportional constant used for set point control mode (default 8)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "IntConst_c",
      "description": "PID Integral constant used for set point control mode (default 0.2)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "RemoteTempSensorOffset_c",
      "description": "Calibration offset for the remote temperature sensor (default 0 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "LoadLvgWaterHighTempFaultLimit_c",
      "description": "Load leaving high water temperature fault limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "LoadEntWaterCalib_c",
      "description": "Calibration offset for the entering load water temperature sensor (default 0 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "LoadEntWaterLowTempFaultLimit_c",
      "description": "Load entering low water temperature fault limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "LoadEntWaterHighTempFaultLimit_c",
      "description": "Load entering high water temperature fault limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "LoadLeavingWaterCalib_c",
      "description": "Calibration offset for the leaving load water temperature sensor (default 0 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "LoadLvgWaterLowTempFaultLimit_c",
      "description": "Load leaving low water temperature fault limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "LoadLWTLowAlarmLimit_c",
      "description": "Load leaving low water temperature alarm limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "LoadEWTHighAlarmLimit_c",
      "description": "Load entering high water temperature alarm limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "LoadEWTLowAlarmLimit_c",
      "description": "Load entering low water temperature alarm limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "LoadLWTHighAlarmLimit_c",
      "description": "Load leaving high water temperature alarm limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SrcLvgWaterHighTempFaultLimit_c",
      "description": "Source leaving high water temperature fault limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "SrcEntWaterCalib_c",
      "description": "Calibration offset for the entering source water temperature sensor (default 0 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "SrcEntWaterLowTempFaultLimit_c",
      "description": "Source entering low water temperature fault limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "SrcEntWaterHighTempFaultLimit_c",
      "description": "Source entering high water temperature fault limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "SrcLeavingWaterCalib_c",
      "description": "Calibration offset for the leaving source water temperature sensor (default 0 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "SrcLvgWaterLowTempFaultLimit_c",
      "description": "Source leaving low water temperature fault limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "SrcLWTLowAlarmLimit_c",
      "description": "Source leaving low water temperature alarm limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "SrcEWTHighAlarmLimit_c",
      "description": "Source entering high water temperature alarm limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "SrcEWTLowAlarmLimit_c",
      "description": "Source entering low water temperature alarm limit (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "SrcLWTHighAlarmLimit_c",
      "description": "Source leaving high water temperature alarm limit (default 200°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "SlowValveTimer_c",
      "description": "Delay for water valves to open before compressor start (default 60 sec)",
      "units": "sec",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "CompPowerFactorAdjust_c",
      "description": "Adjustment of the compressor power factor (default 0.88)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "MeasuredLineVoltageCal_c",
      "description": "Calibrates the line voltage calculation (default 480 V)",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "ABCBLockoutStatusAna_st",
      "description": "Most recent fault code, compressor B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "ABCALockoutStatusAna_st",
      "description": "Most recent fault code, compressor A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "ABCA_FP2_st",
      "description": "Compressor A FP2 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "ABCA_FP1_st",
      "description": "Compressor A FP1 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "ABCB_FP2_st",
      "description": "Compressor B FP2 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "ABCB_FP1_st",
      "description": "Compressor B FP1 temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "FP2LimitOverride_c",
      "description": "FP2 limit override (15-30 F) when ABC DIP-2 is set to 15 (default -0.1°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "FP1LimitOverride_c",
      "description": "FP1 limit override (15-30 F) when ABC DIP-1 is set to 15 (default -0.1°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "NetworkTemperature_c",
      "description": "BAS temperature for setpoint control on network temperature",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "CompressorHoursA_st",
      "description": "Compressor A operating hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "SaturatedEvapTempA_st",
      "description": "Compressor A saturated evaporator temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "SaturatedCondTempA_st",
      "description": "Compressor A saturated condenser temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "SuperheatA_st",
      "description": "Compressor A superheat value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "SubcoolingA_st",
      "description": "Compressor A subcooling value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "EEVPositionA_st",
      "description": "Compressor A EEV position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "CompressorHoursB_st",
      "description": "Compressor B operating hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "SaturatedEvapTempB_st",
      "description": "Compressor B saturated evaporator temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "SaturatedCondTempB_st",
      "description": "Compressor B saturated condenser temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "SuperheatB_st",
      "description": "Compressor B superheat value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "SubcoolingB_st",
      "description": "Compressor B subcooling value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "EEVPositionB_st",
      "description": "Compressor B EEV position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500,
      "name": "ColdWaterSP_c",
      "description": "Cold water setpoint for header rack applications (default 50°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 501,
      "name": "HotWaterSP_c",
      "description": "Hot water setpoint for header rack applications (default 80°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502,
      "name": "ColdDeltaOn_c",
      "description": "Offset above cold water setpoint that starts cooling (default 3 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "ColdDeltaOff_c",
      "description": "Offset below cold water setpoint that stops cooling (default 3 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "HotDeltaOn_c",
      "description": "Offset from hot water setpoint that starts heating (default 3 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505,
      "name": "HotDeltaOff_c",
      "description": "Offset above hot water setpoint that stops heating (default 3 Δ°F)",
      "units": "Δ°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 506,
      "name": "CW_NetworkTemp_c",
      "description": "BAS cold water temperature for network setpoint control (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 507,
      "name": "HW_NetworkTemp_c",
      "description": "BAS hot water temperature for network setpoint control (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 508,
      "name": "Geo_NetworkTemp_c",
      "description": "BAS geothermal loop temperature (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 509,
      "name": "UnitOffsetTemp_c",
      "description": "Global offset of all header rack on/off points (default 0°F)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 510,
      "name": "NetColdInTemp_c",
      "description": "BAS cold water in temperature; overrides the sensor (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 511,
      "name": "NetColdOutTemp_c",
      "description": "BAS cold water out temperature; overrides the sensor (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 512,
      "name": "NetHotInTemp_c",
      "description": "BAS hot water in temperature; overrides the sensor (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 513,
      "name": "NetHotOutTemp_c",
      "description": "BAS hot water out temperature; overrides the sensor (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 514,
      "name": "NetGeoInTemp_c",
      "description": "BAS geo water in temperature; overrides the sensor (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 515,
      "name": "NetGeoOutTemp_c",
      "description": "BAS geo water out temperature; overrides the sensor (header rack)",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 516,
      "name": "MaxHotBypass_c",
      "description": "Maximum open position for hot loop bypass valve (default 100%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 517,
      "name": "MaxColdBypass_c",
      "description": "Maximum open position for cold loop bypass valve (default 100%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 518,
      "name": "MaxGeoBypass_c",
      "description": "Maximum open position for geo loop bypass valve (default 100%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 519,
      "name": "BypassValveOffset_c",
      "description": "Valve % closed before its bypass valve starts to open (default 30%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 520,
      "name": "MinLoadValvePos_c",
      "description": "Minimum position of the load control valves (default 10%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 521,
      "name": "MinSourceValvePos_c",
      "description": "Minimum position of the source control valves (default 10%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 522,
      "name": "NetColdBypass_c",
      "description": "Cold bypass valve position under network control (BV 501 Active)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 523,
      "name": "NetHotBypass_c",
      "description": "Hot bypass valve position under network control (BV 501 Active)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 524,
      "name": "NetGeoBypass_c",
      "description": "Geo bypass valve position under network control (BV 501 Active)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 525,
      "name": "Y1ActiveY2Time_c",
      "description": "Time the first compressor must run before the second may start (default 300 sec)",
      "units": "sec",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 526,
      "name": "Y2ActiveCapacity_c",
      "description": "PID demand % at which the second compressor may start (default 50%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 527,
      "name": "Y2ActiveOffset_c",
      "description": "Demand % below the start point that stops the second compressor (default 5%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 528,
      "name": "PropCool_c",
      "description": "Cooling PID proportional constant used for header rack applications (default 2)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 529,
      "name": "IntCool_c",
      "description": "Cooling PID integral constant used for header rack applications (default 0.3)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 530,
      "name": "DerivCool_c",
      "description": "Cooling PID derivative constant used for header rack applications (default 0.1)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 531,
      "name": "CoolExecuteTime_c",
      "description": "Cooling PID execution time used for header rack applications (default 5 sec)",
      "units": "sec",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 532,
      "name": "CoolRampTime_c",
      "description": "Cooling PID ramp time, 0-100% (header rack) (default 15 min)",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 533,
      "name": "PropHeat_c",
      "description": "Heating PID proportional constant used for header rack applications (default 2)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 534,
      "name": "IntHeat_c",
      "description": "Heating PID integral constant used for header rack applications (default 0.3)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 535,
      "name": "DerivHeat_c",
      "description": "Heating PID derivative constant used for header rack applications (default 0.1)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 536,
      "name": "HeatExecuteTime_c",
      "description": "Heating PID execution time used for header rack applications (default 5 sec)",
      "units": "sec",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 537,
      "name": "HeatRampTime_c",
      "description": "Heating PID ramp time, 0-100% (header rack) (default 15 min)",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 538,
      "name": "LoadValveProp_c",
      "description": "Load valve PID proportional constant used for header rack applications (default 2)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 539,
      "name": "LoadValveInt_c",
      "description": "Load valve PID integral constant used for header rack applications (default 1)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "LoadValveExecute_c",
      "description": "Load valve PID execution time used for header rack applications (default 0.5 sec)",
      "units": "sec",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 541,
      "name": "SourceValveProp_c",
      "description": "Source valve PID proportional constant used for header rack applications (default 2)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542,
      "name": "SourceValveInt_c",
      "description": "Source valve PID integral constant used for header rack applications (default 1)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 543,
      "name": "SourceValveExecute_c",
      "description": "Source valve PID execution time used for header rack applications (default 0.5 sec)",
      "units": "sec",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544,
      "name": "LoadInTemp_st",
      "description": "Load entering water temperature, header rack (same as AV 19)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 545,
      "name": "LoadOutTemp_st",
      "description": "Load leaving water temperature, header rack (same as AV 18)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546,
      "name": "SourceInTemp_st",
      "description": "Source entering water temperature, header rack (same as AV 9)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 547,
      "name": "SourceOutTemp_st",
      "description": "Source leaving water temperature, header rack (same as AV 8)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 548,
      "name": "ColdHeaderInletTemp_st",
      "description": "Cold water loop inlet temperature measured by HydroLink controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 549,
      "name": "ColdHeaderOutletTemp_st",
      "description": "Cold water loop outlet temperature measured by HydroLink controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 550,
      "name": "HotHeaderInletTemp_st",
      "description": "Hot water loop inlet temperature measured by HydroLink controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 551,
      "name": "HotHeaderOutletTemp_st",
      "description": "Hot water loop outlet temperature measured by HydroLink controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 552,
      "name": "GeoHeaderInletTemp_st",
      "description": "Geothermal loop water inlet temperature measured by HydroLink controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 553,
      "name": "GeoHeaderOutletTemp_st",
      "description": "Geothermal loop water outlet temperature measured by HydroLink controller",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 554,
      "name": "ActiveColdWaterTemp_st",
      "description": "Active cold water control temperature for header rack applications",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 555,
      "name": "ActiveHotWaterTemp_st",
      "description": "Active hot water control temperature for header rack applications",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 556,
      "name": "ActiveGeoWaterTemp_st",
      "description": "Active geothermal water temperature for header rack applications",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 557,
      "name": "CurrentDemandPct_st",
      "description": "Calculated PID operating demand percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 558,
      "name": "Load3WayValve_st",
      "description": "Current position of 3-way load control valve",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 559,
      "name": "Source3WayValve_st",
      "description": "Current position of 3-way source control valve",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 560,
      "name": "ColdBypassValve_st",
      "description": "Current position of cold water loop bypass valve",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 561,
      "name": "HotBypassValve_st",
      "description": "Current position of hot water loop bypass valve",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 562,
      "name": "GeoBypassValve_st",
      "description": "Current position of geothermal loop bypass valve",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 563,
      "name": "ManLoad3WayValvePct_c",
      "description": "Manual 3-way load valve position (BV 502 Active) (default 0%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 564,
      "name": "ManSource3WayValvePct_c",
      "description": "Manual 3-way source valve position (BV 502 Active) (default 0%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 565,
      "name": "ManColdBypassValvePct_c",
      "description": "Manual cold bypass valve position (BV 502 Active) (default 0%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 566,
      "name": "ManHotBypassValvePct_c",
      "description": "Manual hot bypass valve position (BV 502 Active) (default 0%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 567,
      "name": "ManGeoBypassValvePct_c",
      "description": "Manual geo bypass valve position (BV 502 Active) (default 0%)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 568,
      "name": "HeaderModeNum_c",
      "description": "Header rack mode, numeric (used when BV 511 = Numeric) (default 99)",
      "units": "",
      "access": "C",
      "states": "0=Off with Isolation valves open; 1=Cooling only; 2=Heating only; 3=Auto full building; 4=Full building; 5=Primary cooling; 6=Primary heating; 99=System off"
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "LeadLagEnable_c",
      "description": "Enables internal compressor lead/lag (default Enabled)",
      "units": "",
      "access": "C",
      "states": "Inactive=Disabled; Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Mode_c",
      "description": "Cool or heat mode for non-header-rack units (default Cool)",
      "units": "",
      "access": "C",
      "states": "Inactive=Cool; Active=Heat"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "EmShutdown_c",
      "description": "Network emergency shutdown command (default Normal)",
      "units": "",
      "access": "C",
      "states": "Inactive=Normal; Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "LoadShedB_c",
      "description": "Load shed for compressor B (default Inactive)",
      "units": "",
      "access": "C",
      "states": "Inactive=Inactive; Active=Active"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "LoadShedA_c",
      "description": "Load shed for compressor A (default Inactive)",
      "units": "",
      "access": "C",
      "states": "Inactive=Inactive; Active=Active"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "EnableManualOverride_c",
      "description": "Enables manual override of Y1, Y2 and O/B outputs (default Disabled)",
      "units": "",
      "access": "C",
      "states": "Inactive=Disabled; Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "ABCA_Y1Override_c",
      "description": "Manual compressor A call (needs BV 5 enabled) (default Off)",
      "units": "",
      "access": "C",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "ABCB_Y1Override_c",
      "description": "Manual compressor B call (needs BV 5 enabled) (default Off)",
      "units": "",
      "access": "C",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "ABC_OBOverride_c",
      "description": "Manual reversing valve command (needs BV 5 enabled) (default Cool)",
      "units": "",
      "access": "C",
      "states": "Inactive=Cool; Active=Heat"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "TestModeCommand_c",
      "description": "Puts the Aurora controls in test mode (default Normal)",
      "units": "",
      "access": "C",
      "states": "Inactive=Normal; Active=Test Mode"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "PowerPhaseSelect_c",
      "description": "Single or three phase, for power calculations (default Three Phase)",
      "units": "",
      "access": "C",
      "states": "Inactive=Single Phase; Active=Three Phase"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "ABCA_HDW_ALM_st",
      "description": "Status of ABC A alarm output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "ABCA_HDW_Y1_st",
      "description": "Status of ABC A physical Y1 input",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "ABCA_HDW_Y2_st",
      "description": "Status of ABC A physical Y2 input",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "ABCA_HDW_OB_st",
      "description": "Status of ABC A physical O/B input",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "ABCA_HDW_ES_st",
      "description": "Status of ABC A physical emergency shutdown input",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal; Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "ABCA_HDW_LPS_st",
      "description": "Status of ABC A physical low pressure switch input",
      "units": "",
      "access": "R",
      "states": "Inactive=Open; Active=Closed"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "ABCA_HDW_HPS_st",
      "description": "Status of ABC A physical high pressure switch input",
      "units": "",
      "access": "R",
      "states": "Inactive=Open; Active=Closed"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "ABCA_HDW_LS_st",
      "description": "Status of ABC A physical load shed input",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive; Active=Active"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "ABCA_HDW_CC_st",
      "description": "Status of ABC A compressor output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "ABCA_HDW_RV_st",
      "description": "Status of ABC A reversing valve output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "ABCA_HDW_ACC_st",
      "description": "Status of ABC A accessory relay output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "ABCB_HDW_ALM_st",
      "description": "Status of ABC B alarm output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "ABCB_HDW_Y1_st",
      "description": "Status of ABC B physical Y1 input",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "ABCB_HDW_Y2_st",
      "description": "Status of ABC B physical Y2 input",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "ABCB_HDW_OB_st",
      "description": "Status of ABC B physical O/B input",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "ABCB_HDW_ES_st",
      "description": "Status of ABC B physical emergency shutdown input",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal; Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "ABCB_HDW_LPS_st",
      "description": "Status of ABC B physical low pressure switch input",
      "units": "",
      "access": "R",
      "states": "Inactive=Open; Active=Closed"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "ABCB_HDW_HPS_st",
      "description": "Status of ABC B physical high pressure switch input",
      "units": "",
      "access": "R",
      "states": "Inactive=Open; Active=Closed"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "ABCB_HDW_LS_st",
      "description": "Status of ABC B physical load shed input",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive; Active=Active"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "ABCB_HDW_CC_st",
      "description": "Status of ABC B compressor output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "ABCB_HDW_RV_st",
      "description": "Status of ABC B reversing valve output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "ABCB_HDW_ACC_st",
      "description": "Status of ABC B accessory relay output",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "AlarmReset_c",
      "description": "Alarm reset; return to Normal once the lockout clears (default Normal)",
      "units": "",
      "access": "C",
      "states": "Inactive=Normal; Active=Reset"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "NetworkY2Command_c",
      "description": "Network call for compressor B (MSV 2 = Network) (default Off)",
      "units": "",
      "access": "C",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "NetworkY1Command_c",
      "description": "Network call for compressor A (MSV 2 = Network) (default Off)",
      "units": "",
      "access": "C",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "NetworkControl_c",
      "description": "Set by the BAS while it has network control (default Normal)",
      "units": "",
      "access": "C",
      "states": "Inactive=Normal; Active=Network"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "SystemEnable_c",
      "description": "System enable; compressors stay off when disabled (default Enabled)",
      "units": "",
      "access": "C",
      "states": "Inactive=Disabled; Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "CompASourceFlowSw_st",
      "description": "Source loop flow switch, compressor A (On = flow)",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "CompALoadFlowSw_st",
      "description": "Load loop flow switch, compressor A (On = flow)",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "CompBSourceFlowSw_st",
      "description": "Source loop flow switch, compressor B (On = flow)",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "CompBLoadFlowSw_st",
      "description": "Load loop flow switch, compressor B (On = flow)",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 500,
      "name": "SystemControl_c",
      "description": "Setpoint or Aquastat control (some header rack applications) (default Setpoint)",
      "units": "",
      "access": "C",
      "states": "Inactive=Setpoint; Active=Aquastat"
    },
    {
      "type": "BV",
      "instance": 501,
      "name": "NetBypassCtrl_c",
      "description": "Local or network control of bypass valves (default Inactive)",
      "units": "",
      "access": "C",
      "states": "Inactive=Inactive; Active=Active"
    },
    {
      "type": "BV",
      "instance": 502,
      "name": "HeaderRackManCtrl_c",
      "description": "Manual control of all header rack valves (default Inactive)",
      "units": "",
      "access": "C",
      "states": "Inactive=Inactive; Active=Active"
    },
    {
      "type": "BV",
      "instance": 503,
      "name": "GeoWaterSelect_c",
      "description": "Local or network geothermal loop temperatures (default Local)",
      "units": "",
      "access": "C",
      "states": "Inactive=Local; Active=Network"
    },
    {
      "type": "BV",
      "instance": 504,
      "name": "HeaderY1output_st",
      "description": "Status of header rack Y1 compressor demand logical output",
      "units": "",
      "access": "R",
      "states": "Inactive=FALSE; Active=TRUE"
    },
    {
      "type": "BV",
      "instance": 505,
      "name": "HeaderY2output_st",
      "description": "Status of header rack Y2 compressor demand logical output",
      "units": "",
      "access": "R",
      "states": "Inactive=FALSE; Active=TRUE"
    },
    {
      "type": "BV",
      "instance": 506,
      "name": "HeaderHeatOutput_st",
      "description": "Status of header rack heat/cool B demand logical output",
      "units": "",
      "access": "R",
      "states": "Inactive=FALSE; Active=TRUE"
    },
    {
      "type": "BV",
      "instance": 507,
      "name": "CWSensorFault_st",
      "description": "Selected cold water control temperature is invalid",
      "units": "",
      "access": "R",
      "states": "Inactive=FALSE; Active=TRUE"
    },
    {
      "type": "BV",
      "instance": 508,
      "name": "HWSensorFault_st",
      "description": "Selected hot water control temperature is invalid",
      "units": "",
      "access": "R",
      "states": "Inactive=FALSE; Active=TRUE"
    },
    {
      "type": "BV",
      "instance": 509,
      "name": "TempSensorFault_st",
      "description": "Selected cold or hot water control temperature is invalid",
      "units": "",
      "access": "R",
      "states": "Inactive=FALSE; Active=TRUE"
    },
    {
      "type": "BV",
      "instance": 510,
      "name": "ManIsoValves_c",
      "description": "Manual isolation valve command (used when BV 502 is Active) (default Inactive)",
      "units": "",
      "access": "C",
      "states": "Inactive=Inactive; Active=Active"
    },
    {
      "type": "BV",
      "instance": 511,
      "name": "HeaderModeSelect_c",
      "description": "Header rack mode source: numeric AV 568 or enumerated MSV 501 (default Enumerated)",
      "units": "",
      "access": "C",
      "states": "Inactive=Enumerated; Active=Numeric"
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "SystemStatus_st",
      "description": "Overall system status",
      "units": "",
      "access": "R",
      "states": "1=Normal; 2=Alarm; 3=Shutdown; 4=Load Shed A; 5=Load Shed B; 6=Load Shed A & B; 7=AXB A Communication Loss; 8=AXB B Communication Loss; 9=AXB A & B Communication Loss; 10=ABC A Communication Loss; 11=ABC B Communication Loss; 12=ABC A & B Communication Loss; 13=ABC A & ABC B DIP Switch Mismatch; 14=Load Entering Water Temperature Alarm; 15=Load Leaving Water Temperature Alarm; 16=Source Entering Water Temperature Alarm"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "UnitMode_st",
      "description": "Overall operating mode",
      "units": "",
      "access": "R",
      "states": "1=Standby; 3=Single Compressor Cooling; 4=Both Compressors Cooling; 6=Single Compressor Heating; 7=Both Compressors Heating; 10=Emergency Shutdown; 11=Load Shed; 12=Lockout A; 13=Test Mode; 15=Lockout B; 18=Single Compressor w/Lockout; 19=Full Lockout; 31=Source Flow Switch Fault; 32=Load Flow Switch Fault; 33=Load & Source Flow Switch Fault"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "TempControlMethod_c",
      "description": "Temperature control method (non-header-rack) (default 1)",
      "units": "",
      "access": "C",
      "states": "1=AquaStat (uses Y1 & Y2 inputs on ABC A); 2=Setpoint (uses either AV:22 or AV:23 as setpoint); 3=Network (uses BV:34 & BV:35); 4=Setpoint w/Enable (uses either AV:22 or AV:23 as setpoint and ABC B Y2 input as enable)"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "ControlTempInput_c",
      "description": "Control temperature input (non-header-rack) (default 2)",
      "units": "",
      "access": "C",
      "states": "1=Leaving Water (AV:18 Leaving load water temp); 2=Entering Water (AV:19 Entering load water temp); 3=Remote Temp (AXB B - HWT); 4=Network Temp (AV:12)"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "BrineFactorLoad_c",
      "description": "Aurora controls brine selection factor for load loop (default 1)",
      "units": "",
      "access": "C",
      "states": "1=Water; 2=Brine"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "EnergyMonitorMode_c",
      "description": "Aurora controls energy monitoring modes selection (default 3)",
      "units": "",
      "access": "C",
      "states": "1=Off; 2=Compressor Monitoring; 3=Energy Monitoring"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "BrineFactorSource_c",
      "description": "Aurora controls brine selection factor for source loop (default 1)",
      "units": "",
      "access": "C",
      "states": "1=Water; 2=Brine"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "LoadFlowMeterSelect_c",
      "description": "Load loop flow meter selection (default 1)",
      "units": "",
      "access": "C",
      "states": "1=None; 2=3/4\", 19mm; 3=1\", 25.4mm; 4=2\", 50.8mm; 5=2.5\", 63.5mm; 6=1.25\", 31.8mm"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "SrcFlowMeterSelect_c",
      "description": "Source loop flow meter selection (default 1)",
      "units": "",
      "access": "C",
      "states": "1=None; 2=3/4\", 19mm; 3=1\", 25.4mm; 4=2\", 50.8mm; 5=2.5\", 63.5mm; 6=1.25\", 31.8mm"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "ABCBLockoutStatus_st",
      "description": "Most recent fault on ABC B",
      "units": "",
      "access": "R",
      "states": "1=Normal; 2=E1-Input Error; 3=E2-High Pressure; 4=E3-Low Pressure; 5=E4-Freeze Protection 2; 6=E5-Freeze Protection 1; 7=E6-Loss of Charge; 8=E7-Condensate; 9=E8-Over/Under Voltage; 11=E10-Compressor Monitor; 14=E13-AXB Sensor Error - Non Critical; 15=E14-AXB Sensor Error - Critical; 17=E16-Variable Speed Pump Error; 19=E18-Non Critical Comm Error; 20=E19-Critical Comm Error; 21=E20-Loss of Communications; 22=E21-Low Loop Pressure; 24=E23-HA1 Fault; 25=E24-HA2 Fault; 27=E26-Entering Source Water Low Limit; 28=E27-Entering Source Water High Limit; 29=E28-Leaving Source Water Low Limit; 30=E29-Leaving Source Water High Limit; 32=E31-Source Flow"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "ABCALockoutStatus_st",
      "description": "Most recent fault on ABC A",
      "units": "",
      "access": "R",
      "states": "1=Normal; 2=E1-Input Error; 3=E2-High Pressure; 4=E3-Low Pressure; 5=E4-Freeze Protection 2; 6=E5-Freeze Protection 1; 7=E6-Loss of Charge; 8=E7-Condensate; 9=E8-Over/Under Voltage; 11=E10-Compressor Monitor; 14=E13-AXB Sensor Error - Non Critical; 15=E14-AXB Sensor Error - Critical; 17=E16-Variable Speed Pump Error; 19=E18-Non Critical Comm Error; 20=E19-Critical Comm Error; 21=E20-Loss of Communications; 22=E21-Low Loop Pressure; 24=E23-HA1 Fault; 25=E24-HA2 Fault; 27=E26-Entering Source Water Low Limit; 28=E27-Entering Source Water High Limit; 29=E28-Leaving Source Water Low Limit; 30=E29-Leaving Source Water High Limit; 32=E31-Source Flow"
    },
    {
      "type": "MV",
      "instance": 500,
      "name": "HeaderRackType_c",
      "description": "Header rack selection value (default 1)",
      "units": "",
      "access": "C",
      "states": "1=No header; 2=4 Pipe Standard; 3=4 Pipe Reversing; 4=6 Pipe Standard; 5=6 Pipe Dedicated Source"
    },
    {
      "type": "MV",
      "instance": 501,
      "name": "HeaderMode_c",
      "description": "Header rack mode, enumerated (used when BV 511 = Enumerated) (default 8)",
      "units": "",
      "access": "C",
      "states": "1=Off with Isolation valves open; 2=Cooling only; 3=Heating only; 4=Auto full building; 5=Full building; 6=Primary cooling; 7=Primary heating; 8=System off"
    },
    {
      "type": "MV",
      "instance": 502,
      "name": "ColdWaterSelect_c",
      "description": "Cold water control temperature for header rack (default 1)",
      "units": "",
      "access": "C",
      "states": "1=Heat Exchanger Out; 2=Cold Water Out; 3=Cold Water In; 4=Network (AV:506)"
    },
    {
      "type": "MV",
      "instance": 503,
      "name": "HotWaterSelect_c",
      "description": "Hot water control temperature for header rack (default 1)",
      "units": "",
      "access": "C",
      "states": "1=Heat Exchanger Out; 2=Hot Water Out; 3=Hot Water In; 4=Network (AV:507)"
    }
  ]
}
