{
  "manufacturer": "WaterFurnace",
  "manufacturer_slug": "waterfurnace",
  "model": "Versatec 700 Indoor DOAS (Aurora UPC)",
  "model_slug": "versatec-700-indoor-doas",
  "short_model": "Versatec 700 DOAS",
  "aliases": [
    "Versatec 700",
    "Versatec DOAS",
    "WaterFurnace DOAS",
    "DOAS BACnet Point List 1.00"
  ],
  "equipment_type": "Water-source DOAS controller with energy recovery",
  "applies_to": "WaterFurnace Versatec 700 indoor dedicated outdoor air systems: up to four variable speed water-source heat pump modules with an energy recovery wheel, economizers and DCV, on the Aurora UPC.",
  "summary": "BACnet point list for the WaterFurnace Versatec 700 indoor DOAS. System points cover enable, emergency shutdown, occupancy, SAT targets and reset, blower and duct static control, sensor sources and BAS overrides, dehumidification and reheat, DCV and water- and air-side economizers. Each of up to four heat pump modules has its own block (unit 1 below 100, units 2-4 in the 1000s, 2000s and 3000s), and the energy recovery unit sits in the 9000s.",
  "bacnet_transport": [],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object names are the sheet's reference names; it also prints display names.",
    "Heat pump blocks for units 1-4 are all printed and listed; points for absent units do not apply.",
    "The 'Factory or Internal Use Only' group (about 140 rows) is marked do not map; listed for completeness as internal-use points.",
    "AV 3 carries the same numbered mode list as MV 11. Fault codes in AV 6/7 (per unit) and AV 9009 (ERW) decode with the alarm tables on the workbook's second and third sheets.",
    "MV 308 is printed with state 2 twice (Unit 1 Sensor and Unit 2 Sensor); the second is probably 3.",
    "The sheet does not state the BACnet transport or network settings."
  ],
  "source": {
    "title": "DOAS BACnet Point List",
    "doc_number": null,
    "revision_date": "Version 1.00",
    "url": "https://www.waterfurnace.com/literature/aurora/doas-bacnet-point-list-version-1.00.xlsx"
  },
  "integration": {
    "summary": "Enable the system with BV 302, pick the external schedule on BV 401 and drive occupancy with BV 400 (or MV 315 for standby and temporary occupancy). Set the cooling and heating SAT targets and reset options, and read mode, supply air temperature and the per-unit fault codes.",
    "minimum_points": [
      {
        "ref": "BV 302",
        "name": "sys_enable_c",
        "why": "System enable for network and setpoint control"
      },
      {
        "ref": "BV 2",
        "name": "e_stop_c",
        "why": "Emergency shutdown command"
      },
      {
        "ref": "BV 400",
        "name": "occ_command_c",
        "why": "Occupancy command (external schedule)"
      },
      {
        "ref": "BV 401",
        "name": "sched_select_c",
        "why": "Must be External for BV 400 to apply"
      },
      {
        "ref": "AV 305",
        "name": "targ_clg_sat_c",
        "why": "Cooling supply air temperature target"
      },
      {
        "ref": "AV 306",
        "name": "targ_htg_sat_c",
        "why": "Heating supply air temperature target"
      },
      {
        "ref": "BV 8",
        "name": "alarm_reset_c",
        "why": "Alarm reset"
      },
      {
        "ref": "MV 11",
        "name": "mode_st_msv",
        "why": "Unit operating mode"
      },
      {
        "ref": "AV 500",
        "name": "sat_st",
        "why": "Supply air temperature in use"
      },
      {
        "ref": "AV 7",
        "name": "system_fault1_st",
        "why": "Unit 1 fault or lockout code"
      }
    ],
    "enable": "BV 302 sys_enable_c enables the system for network and setpoint control. BV 2 e_stop_c is the emergency shutdown, BV 102 a shutdown that keeps the exhaust fan running, and BV 4 load shed. Occupancy follows the internal schedule unless BV 401 is set to External; then BV 400 or MV 315 set the occupancy mode.",
    "heartbeat": null,
    "remote_sensors": "Each sensed value has a source selector and a BAS override: MV 303-307 and MV 311 pick Rnet sensor, unit/ERW sensor or BAS for supply, return, space and outdoor values, written on AV 502/505/512/515/522/525/532/535. MV 309/310/312/314 pick BAS or AEC for the energy recovery inputs (AV 9024-9065). AV 551 takes a BAS DOAS control temperature, AV 343 a BAS duct static value, and AV 591/593 BAS CO2 and VOC.",
    "setup": [
      "MV 301 sets the blower configuration (multizone VAV, single zone VAV, CAV) and MV 302 the SAT control type; set them at commissioning."
    ],
    "gotchas": [
      "Leave the factory/internal-use rows alone.",
      "Points for heat pump units that are not installed stay meaningless.",
      "Return BV 8 alarm reset to Off after use."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 3,
      "name": "mode_st",
      "description": "Current operating mode of the heat pump system (numeric)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "filter_alarm_hrs_c",
      "description": "Blower run hours before the filter alarm (default 1000)",
      "units": "hr",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "filter_hours_st",
      "description": "Blower run hours since the last filter alarm reset",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "valve_min_pos_c",
      "description": "Sets the minimum modulating valve position (Minimum variable speed pump operating speed) (default 50)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "valve_max_pos_c",
      "description": "Sets the maximum modulating valve position (Maximum variable speed pump operating speed) (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "valve_delay_c",
      "description": "Sets the delay for a slow opening water valve (default 60)",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 490,
      "name": "morn_warm_rat_c",
      "description": "Sets the target return air temperature for morning warm-up operation (default 65)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 491,
      "name": "morn_warm_time_c",
      "description": "Sets the maximum opertaing time for the morning warm-up mode (default 60)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 492,
      "name": "morn_cool_rat_c",
      "description": "Sets the target return air temperature for morning cool-down operation (default 75)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 493,
      "name": "morn_cool_time_c",
      "description": "Sets the maximum opertaing time for the morning cool-down mode (default 60)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 494,
      "name": "morn_samp_c",
      "description": "Sets the minimum morning warm-up / cool-down operating time (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 550,
      "name": "doas_ctrl_temp_st",
      "description": "Current control temperture for DOAS heat pump operation",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 551,
      "name": "dctrlt_override_c",
      "description": "BAS-written DOAS control temperature value (default 70)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 580,
      "name": "atm_pres_st",
      "description": "Current atmospheric pressure value being used for enthalpy calculations",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 581,
      "name": "atm_pres_c",
      "description": "BAS-written current atmospheric pressure for enthalpy calculations (default 14.1)",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 582,
      "name": "elev_feet_c",
      "description": "BAS-written site elevation for enthalpy calculations (default 1000)",
      "units": "ft",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "e_stop_c",
      "description": "Emergency shutdown command to the unit",
      "units": "",
      "access": "W",
      "states": "Inactive=Normal Operation, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "e_stop_st",
      "description": "Status of the emergency shutdown operation",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "load_shed_c",
      "description": "Enable/disable load shed",
      "units": "",
      "access": "W",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "loadshed_st",
      "description": "Status of the load shed operation",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Load Shed"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "heat_cool_st",
      "description": "Operating mode from reversing valve position",
      "units": "",
      "access": "R",
      "states": "Inactive=Heat, Active=Cool"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "alarm_reset_c",
      "description": "Command the alarm reset",
      "units": "",
      "access": "W",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "dirty_filter_alarm_st",
      "description": "Status of the dirty filter alarm logic",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "filter_alm_reset_c",
      "description": "Dirty filter alarm to be reset",
      "units": "",
      "access": "W",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 300,
      "name": "sys_demand_c",
      "description": "Selects the system demand control",
      "units": "",
      "access": "W",
      "states": "Inactive=Discrete, Active=Setpoint"
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "sys_enable_c",
      "description": "Enables system for network and setpoint control",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 305,
      "name": "vav_blow_c",
      "description": "Enables blower operation for VAV",
      "units": "",
      "access": "W",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 306,
      "name": "vav_cool_c",
      "description": "Enables VAV cooling operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 307,
      "name": "vav_heat_c",
      "description": "Enables VAV heating operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 308,
      "name": "dehum_c",
      "description": "Enables dehumidifcation operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 382,
      "name": "pres_select_c",
      "description": "Selects between atmospheric pressure and elevation for enthalpy calculations",
      "units": "",
      "access": "W",
      "states": "Inactive=Pressure, Active=Elevation"
    },
    {
      "type": "BV",
      "instance": 410,
      "name": "valid_ct",
      "description": "Indicates if a valid control temperature value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Invalid, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 411,
      "name": "valid_ch_st",
      "description": "Indicates if a valid control humidity value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Invalid, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 412,
      "name": "valid_dew_st",
      "description": "Indicates if a valid control dew point value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Invalid, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 490,
      "name": "morn_warm_en_c",
      "description": "Enables the morning warm-up mode",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 491,
      "name": "morn_cool_en_c",
      "description": "Enables the morning cool-down mode",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "mode_st_msv",
      "description": "Current operating mode of the unit",
      "units": "",
      "access": "R",
      "states": "1=Standby, 2=Blower Only, 3=Economizer Only, 4=Economizer with Compressor, 5=Compressor Cooling, 6=Compressor Heating, 7=Modulating Reheat - SAT Control, 8=Modulating Reheat - Dehumidification, 9=Emergency Shutdown, 10=Load Shed, 11=Test Mode, 12=Fault / Lock Out Unit 1, 13=Fault / Lockout Unit 2, 14=Fault / Lockout Unit 3, 15=Fault / Lockout Unit 4, 16=Fault / Lockout Multiple Units, 17=Fault / Lock Out All Units"
    },
    {
      "type": "MV",
      "instance": 301,
      "name": "sys_config_c",
      "description": "Selects the system blower control configuration (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Multizone VAV, 2=Single Zone VAV, 3=CAV"
    },
    {
      "type": "MV",
      "instance": 302,
      "name": "doas_demand_c",
      "description": "Selects the type fo DOAS SAT control (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Single Target SAT, 2=Discrete Demand Selection of Target SAT, 3=Setpoint Demand Selection of Target SAT"
    },
    {
      "type": "MV",
      "instance": 317,
      "name": "ctrl_t_select_c",
      "description": "Selects the control temperature for setpoint operation (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Space Temperature, 2=Return Air Temperature, 3=BAS Supplied Temperature, 4=Outdoor Temperature (DOAS Only)"
    },
    {
      "type": "MV",
      "instance": 332,
      "name": "doas_ctrl_t_select_c",
      "description": "Sets the control temperture for DOAS heat pump operation (default 2)",
      "units": "",
      "access": "W",
      "states": "1=BAS, 2=Return Air, 3=Outdoor Air, 4=Entering Air"
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "abc_fault1_st",
      "description": "Current ABC fault code value for unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "system_fault1_st",
      "description": "System fault or lockout code, unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "mod_valve_pwm1_st",
      "description": "Current modulating water valve position for unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "eev1_st",
      "description": "Current EEV position for unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "coax_temp1_st",
      "description": "Coax temperature read by the FP1 sensor for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "air_coil_temp1_st",
      "description": "Air coil temperature (FP2) for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "lat1_st",
      "description": "Leaving air temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "suct_press1_st",
      "description": "Suction pressure for unit 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "sat_evap_temp1_st",
      "description": "Calculated saturated (suction) evaporator temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "super_heat1_st",
      "description": "Calculated super-heat value for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "dischg_press1_st",
      "description": "Discharge pressure of the compressor for unit 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "dischg_temp1_st",
      "description": "Compressor discharge temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "suct_temp1_st",
      "description": "Suction temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "hgt_subcooling1_st",
      "description": "Calculated subcooling while operating in heating for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "clg_subcooling1_st",
      "description": "Calculated subcooling while operating in cooling for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "liq_line_temp1_st",
      "description": "Liquid line temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "lwt1_st",
      "description": "Leaving water temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "ewt1_st",
      "description": "Entering water temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "water_flow1_st",
      "description": "Calculated GPM thru the heat exchanger for unit 1",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "cond_temp1_st",
      "description": "Calculated saturated (discharge) condenser temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "entering_air1_st",
      "description": "Entering air temperature (HWT) for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "control_voltage1_st",
      "description": "ABC's low voltage control value for unit 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "est_line_voltage1_st",
      "description": "Estimated line voltage to the unit for unit 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "line_volts1_st",
      "description": "Line voltage measured by the compressor drive for unit 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "vdc_volts1_st",
      "description": "Inverter DC voltage measured by the compressor drive for unit 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "invert_temp1_st",
      "description": "Measured inverter temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "drive_temp1_st",
      "description": "Measured compressor drive temperature for unit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "fan_current1_st",
      "description": "Measured fan current for unit 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "aux_current1_st",
      "description": "Measured auxiliary heat current for unit 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "comp_current1_st",
      "description": "Measured compressor current for unit 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "total_current1_st",
      "description": "Measured total current value for unit 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "comp_power1_st",
      "description": "Compressor power consumption for unit 1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "fan_power1_st",
      "description": "Calculated fan power consumption for unit 1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "aux_power1_st",
      "description": "Calculated auxiliary heat power consumption for unit 1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "total_power1_st",
      "description": "Total power consumption for unit 1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "total_capacity1_st",
      "description": "Total BTU operating capacity for unit 1",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "he_hr1_st",
      "description": "Calculated heat of extraction/rejection for unit 1",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "co_of_perf1_st",
      "description": "Calculated COP value for unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "eer1_st",
      "description": "Calculated EER value for unit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "reheat_valve_pos1_st",
      "description": "Current position of MHGR valve for unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "measured_line_voltage_c",
      "description": "Calibrate the measured line voltage for all units (default 230)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "eev_start1_c",
      "description": "Sets the initial EEV position for unit 1 (default 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "modbus_comm_alarm1_st",
      "description": "ABC-to-UPC Modbus communication status, unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Communication Normal, Active=Communication Lost"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "lockout1_st",
      "description": "Status of the lockout alarm output for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "lockout_hdw1_st",
      "description": "Status of the relay for the ABC's Lockout output for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "alm_rht_hdw1_st",
      "description": "Status of the ABC's alarm output for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "fp1_lim1_st",
      "description": "Current FP1 freeze detection set point for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=15°, Active=30°"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "fp2_lim1_st",
      "description": "Current FP2 freeze detection set point for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Not Used, Active=30°"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "rhstat1_st",
      "description": "Status of the SW2-3 dipswitch for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "sw_2_4_1_st",
      "description": "Status of the SW2-4 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "sw_2_5_1_st",
      "description": "Status of the SW2-5 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "y1_hdw1_st",
      "description": "Status of the \"Y1\" input to the ABC for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "y2_hdw1_st",
      "description": "Status of the \"Y2\" input to the ABC for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "w_hdw1_st",
      "description": "Status of the \"W\" input to the ABC for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "o_hdw1_st",
      "description": "Status of the \"O\" input to the ABC for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "g_hdw1_st",
      "description": "Status of the \"G\" input to the ABC for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "dehum_hdw1_st",
      "description": "Status of the \"DH\" input to the ABC for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "es_hdw1_st",
      "description": "Status of the emergency shutdown hardware input for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "low_press_hdw1_st",
      "description": "Status of the low pressure switch hardware input for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Open, Active=Closed"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "high_press_hdw1_st",
      "description": "Status of the high pressure hardware input for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "load_shed_hdw1_st",
      "description": "Status of the load shed hardware input for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Load Shed"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "rev_vlv1_st",
      "description": "Status of the reversing valve output for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Heat, Active=Cool"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "fan1_st",
      "description": "Current status of the fan output for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "wse_relay_1_st",
      "description": "Current status of the WSE output for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "acc1_1_st",
      "description": "Status of the ACC-1 output for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "abc_fault2_st",
      "description": "Current ABC fault code value for unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "system_fault2_st",
      "description": "System fault or lockout code, unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1010,
      "name": "mod_valve_pwm2_st",
      "description": "Current modulating water valve position for unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "eev2_st",
      "description": "Current EEV position for unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1012,
      "name": "coax_temp2_st",
      "description": "Coax temperature read by the FP1 sensor for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1013,
      "name": "air_coil_temp2_st",
      "description": "Air coil temperature (FP2) for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1014,
      "name": "lat2_st",
      "description": "Leaving air temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1015,
      "name": "suct_press2_st",
      "description": "Suction pressure for unit 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1016,
      "name": "sat_evap_temp2_st",
      "description": "Calculated saturated (suction) evaporator temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1017,
      "name": "super_heat2_st",
      "description": "Calculated super-heat value for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1018,
      "name": "dischg_press2_st",
      "description": "Discharge pressure of the compressor for unit 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1019,
      "name": "dischg_temp2_st",
      "description": "Compressor discharge temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1020,
      "name": "suct_temp2_st",
      "description": "Suction temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1021,
      "name": "hgt_subcooling2_st",
      "description": "Calculated subcooling while operating in heating for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1022,
      "name": "clg_subcooling2_st",
      "description": "Calculated subcooling while operating in cooling for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1023,
      "name": "liq_line_temp2_st",
      "description": "Liquid line temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1024,
      "name": "lwt2_st",
      "description": "Leaving water temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1025,
      "name": "ewt2_st",
      "description": "Entering water temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1026,
      "name": "water_flow2_st",
      "description": "Calculated GPM thru the heat exchanger for unit 2",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1027,
      "name": "cond_temp2_st",
      "description": "Calculated saturated (discharge) condenser temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1028,
      "name": "entering_air2_st",
      "description": "Entering air temperature (HWT) for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1030,
      "name": "control_voltage2_st",
      "description": "ABC's low voltage control value for unit 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1031,
      "name": "est_line_voltage2_st",
      "description": "Estimated line voltage to the unit for unit 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1032,
      "name": "line_volts2_st",
      "description": "Line voltage measured by the compressor drive for unit 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1033,
      "name": "vdc_volts2_st",
      "description": "Inverter DC voltage measured by the compressor drive for unit 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1034,
      "name": "invert_temp2_st",
      "description": "Measured inverter temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1035,
      "name": "drive_temp2_st",
      "description": "Measured compressor drive temperature for unit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1036,
      "name": "fan_current2_st",
      "description": "Measured fan current for unit 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1037,
      "name": "aux_current2_st",
      "description": "Measured auxiliary heat current for unit 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1038,
      "name": "comp_current2_st",
      "description": "Measured compressor current for unit 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1040,
      "name": "total_current2_st",
      "description": "Measured total current value for unit 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1041,
      "name": "comp_power2_st",
      "description": "Compressor power consumption for unit 2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1042,
      "name": "fan_power2_st",
      "description": "Calculated fan power consumption for unit 2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1043,
      "name": "aux_power2_st",
      "description": "Calculated auxiliary heat power consumption for unit 2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1044,
      "name": "total_power2_st",
      "description": "Total power consumption for unit 2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1046,
      "name": "total_capacity2_st",
      "description": "Total BTU operating capacity for unit 2",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1047,
      "name": "he_hr2_st",
      "description": "Calculated heat of extraction/rejection for unit 2",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1048,
      "name": "co_of_perf2_st",
      "description": "Calculated COP value for unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1049,
      "name": "eer2_st",
      "description": "Calculated EER value for unit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1050,
      "name": "reheat_valve_pos2_st",
      "description": "Current position of MHGR valve for unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1209,
      "name": "eev_start2_c",
      "description": "Sets the initial EEV position for unit 2 (default 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1012,
      "name": "modbus_comm_alarm2_st",
      "description": "ABC-to-UPC Modbus communication status, unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Communication Normal, Active=Communication Lost"
    },
    {
      "type": "BV",
      "instance": 1013,
      "name": "lockout2_st",
      "description": "Status of the lockout alarm output for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 1014,
      "name": "lockout_hdw2_st",
      "description": "Status of the relay for the ABC's Lockout output for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 1015,
      "name": "alm_rht_hdw2_st",
      "description": "Status of the ABC's alarm output for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1017,
      "name": "fp1_lim2_st",
      "description": "Current FP1 freeze detection set point for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=15°, Active=30°"
    },
    {
      "type": "BV",
      "instance": 1018,
      "name": "fp2_lim2_st",
      "description": "Current FP2 freeze detection set point for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Not Used, Active=30°"
    },
    {
      "type": "BV",
      "instance": 1019,
      "name": "rhstat2_st",
      "description": "Status of the SW2-3 dipswitch for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1020,
      "name": "sw_2_4_2_st",
      "description": "Status of the SW2-4 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1021,
      "name": "sw_2_5_2_st",
      "description": "Status of the SW2-5 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1025,
      "name": "y1_hdw2_st",
      "description": "Status of the \"Y1\" input to the ABC for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1026,
      "name": "y2_hdw2_st",
      "description": "Status of the \"Y2\" input to the ABC for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1027,
      "name": "w_hdw2_st",
      "description": "Status of the \"W\" input to the ABC for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1028,
      "name": "o_hdw2_st",
      "description": "Status of the \"O\" input to the ABC for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1029,
      "name": "g_hdw2_st",
      "description": "Status of the \"G\" input to the ABC for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1030,
      "name": "dehum_hdw2_st",
      "description": "Status of the \"DH\" input to the ABC for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1031,
      "name": "es_hdw2_st",
      "description": "Status of the emergency shutdown hardware input for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 1032,
      "name": "low_press_hdw2_st",
      "description": "Status of the low pressure switch hardware input for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Open, Active=Closed"
    },
    {
      "type": "BV",
      "instance": 1033,
      "name": "high_press_hdw2_st",
      "description": "Status of the high pressure hardware input for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1034,
      "name": "load_shed_hdw2_st",
      "description": "Status of the load shed hardware input for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Load Shed"
    },
    {
      "type": "BV",
      "instance": 1035,
      "name": "rev_vlv2_st",
      "description": "Status of the reversing valve output for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Heat, Active=Cool"
    },
    {
      "type": "BV",
      "instance": 1036,
      "name": "fan2_st",
      "description": "Current status of the fan output for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 1038,
      "name": "wse_relay_2_st",
      "description": "Current status of the WSE output for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 1039,
      "name": "acc1_2_st",
      "description": "Status of the ACC-1 output for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "AV",
      "instance": 2006,
      "name": "abc_fault3_st",
      "description": "Current ABC fault code value for unit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007,
      "name": "system_fault3_st",
      "description": "System fault or lockout code, unit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2010,
      "name": "mod_valve_pwm3_st",
      "description": "Current modulating water valve position for unit 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2011,
      "name": "eev3_st",
      "description": "Current EEV position for unit 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2012,
      "name": "coax_temp3_st",
      "description": "Coax temperature read by the FP1 sensor for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2013,
      "name": "air_coil_temp3_st",
      "description": "Air coil temperature (FP2) for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2014,
      "name": "lat3_st",
      "description": "Leaving air temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2015,
      "name": "suct_press3_st",
      "description": "Suction pressure for unit 3",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2016,
      "name": "sat_evap_temp3_st",
      "description": "Calculated saturated (suction) evaporator temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2017,
      "name": "super_heat3_st",
      "description": "Calculated super-heat value for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2018,
      "name": "dischg_press3_st",
      "description": "Discharge pressure of the compressor for unit 3",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2019,
      "name": "dischg_temp3_st",
      "description": "Compressor discharge temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2020,
      "name": "suct_temp3_st",
      "description": "Suction temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2021,
      "name": "hgt_subcooling3_st",
      "description": "Calculated subcooling while operating in heating for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2022,
      "name": "clg_subcooling3_st",
      "description": "Calculated subcooling while operating in cooling for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2023,
      "name": "liq_line_temp3_st",
      "description": "Liquid line temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2024,
      "name": "lwt3_st",
      "description": "Leaving water temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2025,
      "name": "ewt3_st",
      "description": "Entering water temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2026,
      "name": "water_flow3_st",
      "description": "Calculated GPM thru the heat exchanger for unit 3",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2027,
      "name": "cond_temp3_st",
      "description": "Calculated saturated (discharge) condenser temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2028,
      "name": "entering_air3_st",
      "description": "Entering air temperature (HWT) for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2030,
      "name": "control_voltage3_st",
      "description": "ABC's low voltage control value for unit 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2031,
      "name": "est_line_voltage3_st",
      "description": "Estimated line voltage to the unit for unit 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2032,
      "name": "line_volts3_st",
      "description": "Line voltage measured by the compressor drive for unit 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2033,
      "name": "vdc_volts3_st",
      "description": "Inverter DC voltage measured by the compressor drive for unit 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2034,
      "name": "invert_temp3_st",
      "description": "Measured inverter temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2035,
      "name": "drive_temp3_st",
      "description": "Measured compressor drive temperature for unit 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2036,
      "name": "fan_current3_st",
      "description": "Measured fan current for unit 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2037,
      "name": "aux_current3_st",
      "description": "Measured auxiliary heat current for unit 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2038,
      "name": "comp_current3_st",
      "description": "Measured compressor current for unit 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2040,
      "name": "total_current3_st",
      "description": "Measured total current value for unit 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2041,
      "name": "comp_power3_st",
      "description": "Compressor power consumption for unit 3",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2042,
      "name": "fan_power3_st",
      "description": "Calculated fan power consumption for unit 3",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2043,
      "name": "aux_power3_st",
      "description": "Calculated auxiliary heat power consumption for unit 3",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2044,
      "name": "total_power3_st",
      "description": "Total power consumption for unit 3",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2046,
      "name": "total_capacity3_st",
      "description": "Total BTU operating capacity for unit 3",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2047,
      "name": "he_hr3_st",
      "description": "Calculated heat of extraction/rejection for unit 3",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2048,
      "name": "co_of_perf3_st",
      "description": "Calculated COP value for unit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2049,
      "name": "eer3_st",
      "description": "Calculated EER value for unit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2050,
      "name": "reheat_valve_pos3_st",
      "description": "Current position of MHGR valve for unit 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2209,
      "name": "eev_start3_c",
      "description": "Sets the initial EEV position for unit 3 (default 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2012,
      "name": "modbus_comm_alarm3_st",
      "description": "ABC-to-UPC Modbus communication status, unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Communication Normal, Active=Communication Lost"
    },
    {
      "type": "BV",
      "instance": 2013,
      "name": "lockout3_st",
      "description": "Status of the lockout alarm output for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 2014,
      "name": "lockout_hdw3_st",
      "description": "Status of the relay for the ABC's Lockout output for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 2015,
      "name": "alm_rht_hdw3_st",
      "description": "Status of the ABC's alarm output for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2017,
      "name": "fp1_lim3_st",
      "description": "Current FP1 freeze detection set point for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=15°, Active=30°"
    },
    {
      "type": "BV",
      "instance": 2018,
      "name": "fp2_lim3_st",
      "description": "Current FP2 freeze detection set point for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Not Used, Active=30°"
    },
    {
      "type": "BV",
      "instance": 2019,
      "name": "rhstat3_st",
      "description": "Status of the SW2-3 dipswitch for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2020,
      "name": "sw_2_4_3_st",
      "description": "Status of the SW2-4 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2021,
      "name": "sw_2_5_3_st",
      "description": "Status of the SW2-5 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2025,
      "name": "y1_hdw3_st",
      "description": "Status of the \"Y1\" input to the ABC for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2026,
      "name": "y2_hdw3_st",
      "description": "Status of the \"Y2\" input to the ABC for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2027,
      "name": "w_hdw3_st",
      "description": "Status of the \"W\" input to the ABC for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2028,
      "name": "o_hdw3_st",
      "description": "Status of the \"O\" input to the ABC for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2029,
      "name": "g_hdw3_st",
      "description": "Status of the \"G\" input to the ABC for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2030,
      "name": "dehum_hdw3_st",
      "description": "Status of the \"DH\" input to the ABC for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2031,
      "name": "es_hdw3_st",
      "description": "Status of the emergency shutdown hardware input for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 2032,
      "name": "low_press_hdw3_st",
      "description": "Status of the low pressure switch hardware input for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Open, Active=Closed"
    },
    {
      "type": "BV",
      "instance": 2033,
      "name": "high_press_hdw3_st",
      "description": "Status of the high pressure hardware input for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2034,
      "name": "load_shed_hdw3_st",
      "description": "Status of the load shed hardware input for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Load Shed"
    },
    {
      "type": "BV",
      "instance": 2035,
      "name": "rev_vlv3_st",
      "description": "Status of the reversing valve output for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Heat, Active=Cool"
    },
    {
      "type": "BV",
      "instance": 2036,
      "name": "fan3_st",
      "description": "Current status of the fan output for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 2038,
      "name": "wse_relay_3_st",
      "description": "Current status of the WSE output for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 2039,
      "name": "acc1_3_st",
      "description": "Status of the ACC-1 output for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "AV",
      "instance": 3006,
      "name": "abc_fault4_st",
      "description": "Current ABC fault code value for unit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3007,
      "name": "system_fault4_st",
      "description": "System fault or lockout code, unit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3010,
      "name": "mod_valve_pwm4_st",
      "description": "Current modulating water valve position for unit 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3011,
      "name": "eev4_st",
      "description": "Current EEV position for unit 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3012,
      "name": "coax_temp4_st",
      "description": "Coax temperature read by the FP1 sensor for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3013,
      "name": "air_coil_temp4_st",
      "description": "Air coil temperature (FP2) for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3014,
      "name": "lat4_st",
      "description": "Leaving air temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3015,
      "name": "suct_press4_st",
      "description": "Suction pressure for unit 4",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3016,
      "name": "sat_evap_temp4_st",
      "description": "Calculated saturated (suction) evaporator temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3017,
      "name": "super_heat4_st",
      "description": "Calculated super-heat value for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3018,
      "name": "dischg_press4_st",
      "description": "Discharge pressure of the compressor for unit 4",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3019,
      "name": "dischg_temp4_st",
      "description": "Compressor discharge temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3020,
      "name": "suct_temp4_st",
      "description": "Suction temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3021,
      "name": "hgt_subcooling4_st",
      "description": "Calculated subcooling while operating in heating for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3022,
      "name": "clg_subcooling4_st",
      "description": "Calculated subcooling while operating in cooling for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3023,
      "name": "liq_line_temp4_st",
      "description": "Liquid line temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3024,
      "name": "lwt4_st",
      "description": "Leaving water temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3025,
      "name": "ewt4_st",
      "description": "Entering water temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3026,
      "name": "water_flow4_st",
      "description": "Calculated GPM thru the heat exchanger for unit 4",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3027,
      "name": "cond_temp4_st",
      "description": "Calculated saturated (discharge) condenser temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3028,
      "name": "entering_air4_st",
      "description": "Entering air temperature (HWT) for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030,
      "name": "control_voltage4_st",
      "description": "ABC's low voltage control value for unit 4",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3031,
      "name": "est_line_voltage4_st",
      "description": "Estimated line voltage to the unit for unit 4",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3032,
      "name": "line_volts4_st",
      "description": "Line voltage measured by the compressor drive for unit 4",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3033,
      "name": "vdc_volts4_st",
      "description": "Inverter DC voltage measured by the compressor drive for unit 4",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3034,
      "name": "invert_temp4_st",
      "description": "Measured inverter temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3035,
      "name": "drive_temp4_st",
      "description": "Measured compressor drive temperature for unit 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3036,
      "name": "fan_current4_st",
      "description": "Measured fan current for unit 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3037,
      "name": "aux_current4_st",
      "description": "Measured auxiliary heat current for unit 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3038,
      "name": "comp_current4_st",
      "description": "Measured compressor current for unit 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3040,
      "name": "total_current4_st",
      "description": "Measured total current value for unit 4",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3041,
      "name": "comp_power4_st",
      "description": "Compressor power consumption for unit 4",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3042,
      "name": "fan_power4_st",
      "description": "Calculated fan power consumption for unit 4",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3043,
      "name": "aux_power4_st",
      "description": "Calculated auxiliary heat power consumption for unit 4",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3044,
      "name": "total_power4_st",
      "description": "Total power consumption for unit 4",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3046,
      "name": "total_capacity4_st",
      "description": "Total BTU operating capacity for unit 4",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3047,
      "name": "he_hr4_st",
      "description": "Calculated heat of extraction/rejection for unit 4",
      "units": "Btu/hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3048,
      "name": "co_of_perf4_st",
      "description": "Calculated COP value for unit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3049,
      "name": "eer4_st",
      "description": "Calculated EER value for unit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3050,
      "name": "reheat_valve_pos4_st",
      "description": "Current position of MHGR valve for unit 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3209,
      "name": "eev_start4_c",
      "description": "Sets the initial EEV position for unit 4 (default 50)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3012,
      "name": "modbus_comm_alarm4_st",
      "description": "ABC-to-UPC Modbus communication status, unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Communication Normal, Active=Communication Lost"
    },
    {
      "type": "BV",
      "instance": 3013,
      "name": "lockout4_st",
      "description": "Status of the lockout alarm output for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 3014,
      "name": "lockout_hdw4_st",
      "description": "Status of the relay for the ABC's Lockout output for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Lockout"
    },
    {
      "type": "BV",
      "instance": 3015,
      "name": "alm_rht_hdw4_st",
      "description": "Status of the ABC's alarm output for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3017,
      "name": "fp1_lim4_st",
      "description": "Current FP1 freeze detection set point for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=15°, Active=30°"
    },
    {
      "type": "BV",
      "instance": 3018,
      "name": "fp2_lim4_st",
      "description": "Current FP2 freeze detection set point for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Not Used, Active=30°"
    },
    {
      "type": "BV",
      "instance": 3019,
      "name": "rhstat4_st",
      "description": "Status of the SW2-3 dipswitch for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3020,
      "name": "sw_2_4_4_st",
      "description": "Status of the SW2-4 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3021,
      "name": "sw_2_5_4_st",
      "description": "Status of the SW2-5 dipswitch",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3025,
      "name": "y1_hdw4_st",
      "description": "Status of the \"Y1\" input to the ABC for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3026,
      "name": "y2_hdw4_st",
      "description": "Status of the \"Y2\" input to the ABC for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3027,
      "name": "w_hdw4_st",
      "description": "Status of the \"W\" input to the ABC for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3028,
      "name": "o_hdw4_st",
      "description": "Status of the \"O\" input to the ABC for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3029,
      "name": "g_hdw4_st",
      "description": "Status of the \"G\" input to the ABC for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3030,
      "name": "dehum_hdw4_st",
      "description": "Status of the \"DH\" input to the ABC for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3031,
      "name": "es_hdw4_st",
      "description": "Status of the emergency shutdown hardware input for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 3032,
      "name": "low_press_hdw4_st",
      "description": "Status of the low pressure switch hardware input for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Open, Active=Closed"
    },
    {
      "type": "BV",
      "instance": 3033,
      "name": "high_press_hdw4_st",
      "description": "Status of the high pressure hardware input for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3034,
      "name": "load_shed_hdw4_st",
      "description": "Status of the load shed hardware input for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Load Shed"
    },
    {
      "type": "BV",
      "instance": 3035,
      "name": "rev_vlv4_st",
      "description": "Status of the reversing valve output for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Heat, Active=Cool"
    },
    {
      "type": "BV",
      "instance": 3036,
      "name": "fan4_st",
      "description": "Current status of the fan output for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "BV",
      "instance": 3038,
      "name": "wse_relay_4_st",
      "description": "Current status of the WSE output for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 3039,
      "name": "acc1_4_st",
      "description": "Status of the ACC-1 output for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Off, Active=On"
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "min_comp_c",
      "description": "Sets the minimum compressor operating percentage for VAV operation (default 25)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "max_comp_c",
      "description": "Sets the maximum compressor operating percentage for VAV operation (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "comp_up_stage_c",
      "description": "Compressor upstaging value (default 80)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "comp_dn_stage_c",
      "description": "Compressor downstaging value (default 30)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "comp_order_1",
      "description": "Compressor staging selection for unit 1 (default 1)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "comp_order_2",
      "description": "Compressor staging selection for unit 2 (default 2)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "comp_order_3",
      "description": "Compressor staging selection for unit 3 (default 3)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "comp_order_4",
      "description": "Compressor staging selection for unit 4 (default 4)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "last_comp_c",
      "description": "Last compressor with runtime equalization (3+ units) (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "spare_comp_c",
      "description": "Spare compressor, runs only when a unit is locked out (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "repair_comp_c",
      "description": "Selects repair compressor to not be operated (default 0)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "comp_targ_rpm1_st",
      "description": "Current target compressor RPM for unit 1",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "comp_targ_pct1_st",
      "description": "Current target compressor percentage for unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "comp_act_rpm1_st",
      "description": "Current actual compressor operating RPM for unit 1",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "comp_act_pct1_st",
      "description": "Current actual compressor operating percentage for unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "comp_targ_rpm2_st",
      "description": "Current target compressor RPM for unit 2",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "comp_targ_pct2_st",
      "description": "Current target compressor percentage for unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "comp_act_rpm2_st",
      "description": "Current actual compressor operating RPM for unit 2",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "comp_act_pct2_st",
      "description": "Current actual compressor operating percentage for unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "comp_targ_rpm3_st",
      "description": "Current target compressor RPM for unit 3",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "comp_targ_pct3_st",
      "description": "Current target compressor percentage for unit 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 410,
      "name": "comp_act_rpm3_st",
      "description": "Current actual compressor operating RPM for unit 3",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 411,
      "name": "comp_act_pct3_st",
      "description": "Current actual compressor operating percentage for unit 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 412,
      "name": "comp_targ_rpm4_st",
      "description": "Current target compressor RPM for unit 4",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 413,
      "name": "comp_targ_pct4_st",
      "description": "Current target compressor percentage for unit 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 414,
      "name": "comp_act_rpm4_st",
      "description": "Current actual compressor operating RPM for unit 4",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "comp_act_pct4_st",
      "description": "Current actual compressor operating percentage for unit 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 440,
      "name": "unit_hours1_st",
      "description": "Current compressor opertaing hours for unit 1",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 441,
      "name": "unit_hours2_st",
      "description": "Current compressor opertaing hours for unit 2",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 442,
      "name": "unit_hours3_st",
      "description": "Current compressor opertaing hours for unit 3",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "unit_hours4_st",
      "description": "Current compressor opertaing hours for unit 4",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 310,
      "name": "run_equal_c",
      "description": "Enables compressor run equalization",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "static_setpt_c",
      "description": "Sets the target duct static pressure for VAV operation (default 1.25)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "static_db_c",
      "description": "Sets the target duct static pressure deadband for VAV operation (default 0.15)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "static_pressure_st",
      "description": "Active duct static pressure value",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "static_over_c",
      "description": "Network (BAS) supplied duct static pressure value (default 1)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "min_blow_pct_c",
      "description": "Sets the minimum blower operating percentage (default 30)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "max_blow_pct_c",
      "description": "Sets the maximum blower operating percentage (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "min_blow_cfm_c",
      "description": "Sets the minimum blower operating CFM (default 500)",
      "units": "cfm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "max_blow_cfm_c",
      "description": "Sets the maximum blower operating CFM (default 3000)",
      "units": "cfm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "blow_up_stage_c",
      "description": "Blower upstaging value (default 85)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "blow_dn_stage_c",
      "description": "Blower downstaging value (default 40)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "blow_off_c",
      "description": "Supply blower off delay following compressor operation (default 30)",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "blow_targ_pct1_st",
      "description": "Current target blower operating percentage for unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "blow_act_pct1_st",
      "description": "Current actual blower operating percentage for unit 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "blow1rpm_st",
      "description": "Current actual blower operating RPM for unit 1",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "blow_act_cfm1_st",
      "description": "Current actual blower operating CFM for unit 1",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "blow_targ_pct2_st",
      "description": "Current target blower operating percentage for unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "blow_act_pct2_st",
      "description": "Current actual blower operating percentage for unit 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "blow2rpm_st",
      "description": "Current actual blower operating RPM for unit 2",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "blow_act_cfm2_st",
      "description": "Current actual blower operating CFM for unit 2",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "blow_targ_pct3_st",
      "description": "Current target blower operating percentage for unit 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "blow_act_pct3_st",
      "description": "Current actual blower operating percentage for unit 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "blow3rpm_st",
      "description": "Current actual blower operating RPM for unit 3",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "blow_act_cfm3_st",
      "description": "Current actual blower operating CFM for unit 3",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "blow_targ_pct4_st",
      "description": "Current target blower operating percentage for unit 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "blow_act_pct4_st",
      "description": "Current actual blower operating percentage for unit 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "blow4rpm_st",
      "description": "Current actual blower operating RPM for unit 4",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "blow_act_cfm4_st",
      "description": "Current actual blower operating CFM for unit 4",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "act_system_cfm_st",
      "description": "Current total calculated system CFM",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 321,
      "name": "occ_blow_ctrl_c",
      "description": "Selects blower operation during the occupied mode",
      "units": "",
      "access": "W",
      "states": "Inactive=Cycled, Active=Continuous"
    },
    {
      "type": "BV",
      "instance": 322,
      "name": "unocc_blow_ctrl_c",
      "description": "Selects blower operation during the unoccupied mode",
      "units": "",
      "access": "W",
      "states": "Inactive=Cycled, Active=Continuous"
    },
    {
      "type": "MV",
      "instance": 308,
      "name": "statp_select_c",
      "description": "Selects the system duct static pressure source (default 2)",
      "units": "",
      "access": "W",
      "states": "1=BAS, 2=Unit 1 Sensor, 2=Unit 2 Sensor, 4=Unit 3 Sensor, 5=Unit 4 Sensor"
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "targ_clg_sat_c",
      "description": "Sets the target SAT value for cooling operation (default 55)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "targ_htg_sat_c",
      "description": "Sets the target SAT value for heating operation (default 90)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "neutral_sat_c",
      "description": "Sets the target SAT value for neutral air (dehumidification) operation (default 65)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "eff_targ_clg_sat_st",
      "description": "Current effective target cooling SAT value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "eff_targ_htg_sat_st",
      "description": "Current effective target heating SAT value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "eff_targ_sat_st",
      "description": "Current effective target SAT value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "max_clg_sat_c",
      "description": "Sets the maximum target cooling SAT value for SAT reset operation (default 65)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "ctrl_max_clg_sat_c",
      "description": "Control temperature for maximum cooling SAT target (reset) (default 65)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "ctrl_min_clg_sat_c",
      "description": "Control temperature for minimum cooling SAT target (reset) (default 75)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "clg_sar_delay_c",
      "description": "Cooling delay before SAT reset starts (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "min_htg_sat_c",
      "description": "Sets the minimum target heating SAT value for SAT reset operation (default 85)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "ctrl_max_htg_sat_c",
      "description": "Control temperature for maximum heating SAT target (reset) (default 60)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "ctrl_min_htg_sat_c",
      "description": "Control temperature for minimum heating SAT target (reset) (default 70)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "htg_sar_delay_c",
      "description": "Heating delay before SAT reset starts (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "eff_reset_t_st",
      "description": "Current effective value of the SAT reset control tempertaure",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "min_neu_sat_c",
      "description": "Sets the minimum target SAT value for single target SAT reset operation (default 60)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "ctrl_max_neu_sat_c",
      "description": "Control temperature for maximum SAT, single target reset (default 70)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "ctrl_min_neu_sat_c",
      "description": "Control temperature for minimum SAT, single target reset (default 75)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "neu_sar_delay_c",
      "description": "Sets the time delay before SAT reset begins operating (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 552,
      "name": "sat_db_c",
      "description": "Sets the supply air temperature deadband used for DOAS heat pump control (default 1)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 320,
      "name": "sat_reset_clgt_c",
      "description": "Selects the operation and control temperature for cooling supply air reset (default 1)",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Return Air Temperature, 3=Space Temperature, 4=Outdoor Air Temperature"
    },
    {
      "type": "MV",
      "instance": 321,
      "name": "sat_reset_htgt_c",
      "description": "Selects the operation and control temperature for heating supply air reset (default 1)",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Return Air Temperature, 3=Space Temperature, 4=Outdoor Air Temperature"
    },
    {
      "type": "MV",
      "instance": 322,
      "name": "sat_reset_neu_c",
      "description": "Single target or neutral SAT reset mode and control temperature (default 1)",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Return Air Temperature, 3=Space Temperature, 4=Outdoor Air Temperature"
    },
    {
      "type": "AV",
      "instance": 9000,
      "name": "aec_sat_target_st",
      "description": "Current target supply air temperature value for the ERW system",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9002,
      "name": "ex_blow_targ_cfm_st",
      "description": "Current target exhaust blower airflow",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9003,
      "name": "ex_blow_targ_pct_st",
      "description": "Current exhaust blower target percentage",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9004,
      "name": "ex_blow_pct1_st",
      "description": "Current operating percentage of exhaust blower #1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9005,
      "name": "ex_blow_pct2_st",
      "description": "Current operating percentage of exhaust blower #2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9006,
      "name": "ex_blow_act_cfm_st",
      "description": "Current calculated exhaust blower airflow",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9007,
      "name": "ex_blow_power1_st",
      "description": "Current power consumption of exhaust blower #1",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9008,
      "name": "ex_blow_power2_st",
      "description": "Current power consumption of exhaust blower #2",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9009,
      "name": "aec_fault_code_st",
      "description": "Current ERW system fault code, refer to appropriate fault table for values",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9010,
      "name": "aec_mode_st",
      "description": "A value associated with the current operating mode of the ERW",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9020,
      "name": "aec_oat_sensor_st",
      "description": "Current AEC outdoor sensor air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9021,
      "name": "aec_oat_st",
      "description": "Current effective outdoor air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9022,
      "name": "aec_ewht_sensor_st",
      "description": "Current AEC entering wheel sensor air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9023,
      "name": "ewht_st",
      "description": "Current effective entering wheel air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9024,
      "name": "ewht_override_c",
      "description": "BAS-written entering wheel air temperature (default 55)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9025,
      "name": "enat_sensor_st",
      "description": "Current AEC system entering air sensor temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9026,
      "name": "enat_st",
      "description": "Current effective system entering air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9027,
      "name": "enat_override_c",
      "description": "BAS-written system entering air temperature (default 75)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9028,
      "name": "enah_sensor_st",
      "description": "Current AEC system entering air sensor humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9029,
      "name": "enah_st",
      "description": "Current effective system entering air humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9030,
      "name": "enah_override_c",
      "description": "BAS-written system entering air humidity (default 50)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9031,
      "name": "enae_st",
      "description": "Current system entering air enthalpy value",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9032,
      "name": "aec_rat_sensor_st",
      "description": "Current AEC return air sensor temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9033,
      "name": "aec_rat_st",
      "description": "Current effective return air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9034,
      "name": "aec_rah_sensor_st",
      "description": "Current AEC return air sensor humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9035,
      "name": "aec_rah_st",
      "description": "Current effective return air humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9036,
      "name": "aec_rae_st",
      "description": "Current return air enthalpy value",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9038,
      "name": "lwht_st",
      "description": "Current effective leaving wheel air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9044,
      "name": "exat_sensor_st",
      "description": "Current AEC exhaust air sensor temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9045,
      "name": "exat_st",
      "description": "Current effective exhaust air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9046,
      "name": "exat_override_c",
      "description": "BAS-written exhaust air temperature (default 55)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9047,
      "name": "exah_sensor_st",
      "description": "Current AEC exhaust air sensor humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9048,
      "name": "exah_st",
      "description": "Current effective exhaust air humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9049,
      "name": "exah_override_c",
      "description": "BAS-written exhaust air humidity (default 50)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9050,
      "name": "exae_st",
      "description": "Current exhaust air enthalpy value",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9060,
      "name": "ebdp_st",
      "description": "Current value of the exhaust blower differential pressure sensor",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9061,
      "name": "whdp_st",
      "description": "Current value of the energy wheel differential pressure sensor",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9062,
      "name": "sfdp_st",
      "description": "Current value of the supply filter differential pressure sensor",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9063,
      "name": "efdp_st",
      "description": "Current value of the exhaust filter differential pressure sensor",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9064,
      "name": "bdsp_st",
      "description": "Current value of the building differential pressure sensor",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9065,
      "name": "bdp_over_c",
      "description": "BAS-written building pressurization DP value (default 1)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9070,
      "name": "aec_erw_speed_st",
      "description": "Current rotation speed of the energy wheel when equiped with rotation detection",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9071,
      "name": "aec_supply_damper_targ_st",
      "description": "Current target Supply Bypass Damper position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9072,
      "name": "aec_exhaust_damper_targ_st",
      "description": "Current target Exhaust Bypass Damper position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9073,
      "name": "aec_supply_damper1_pos_st",
      "description": "Current actual position of Supply Bypass Damper",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9075,
      "name": "aec_exhaust_damper1_pos_st",
      "description": "Current actual position of Exhaust Bypass Damper",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9077,
      "name": "aec_return_damper_targ_st",
      "description": "Current target Return Air Bypass Damper position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9078,
      "name": "aec_return_damper_pos_st",
      "description": "Current actual position of Return Air Bypass Damper",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9100,
      "name": "exhaust_cfm_c",
      "description": "Sets the nominal exhaust blower target CFM (default 1000)",
      "units": "cfm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9101,
      "name": "nom_ex_blow_pct_c",
      "description": "Sets the exhaust blower default or fallback operating percentage (default 50)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9110,
      "name": "min_oat_c",
      "description": "Sets the absolute minimum outdoor temperature for system operation (default 15)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9111,
      "name": "min_vent_c",
      "description": "Minimum outdoor temperature to run without the energy wheel (default 45)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9112,
      "name": "max_vent_c",
      "description": "Maximum outdoor temperature to run without the energy wheel (default 85)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9113,
      "name": "preheat_templimit_c",
      "description": "Sets the outdoor temperature for activation of preheat (default 20)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9120,
      "name": "enth_db_c",
      "description": "Sets the enthalpy deadband value (default 0.3)",
      "units": "Btu/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9121,
      "name": "diff_press_db_c",
      "description": "Sets the standard differential pressure deadband value (default 0.01)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9122,
      "name": "bp_dp_c",
      "description": "Sets the target differential pressure for building pressurization operation (default 0.01)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9123,
      "name": "whbase_db_c",
      "description": "Sets the base or clean filter DP value for dirty wheel detection (default 0.25)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9124,
      "name": "sfbase_db_c",
      "description": "Clean supply filter DP baseline for dirty filter detection (default 0.1)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9125,
      "name": "efbase_db_c",
      "description": "Clean exhaust filter DP baseline for dirty filter detection (default 0.1)",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "stop_w_exhaust_c",
      "description": "Shutdown with exhaust fan operation command to the unit",
      "units": "",
      "access": "W",
      "states": "Inactive=Normal Operation, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "stop_w_exhaust_st",
      "description": "Status of shutdown with exhaust fan operation",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Shutdown"
    },
    {
      "type": "BV",
      "instance": 9000,
      "name": "oad_command_st",
      "description": "Commanded state of the Outdoor Air Damper",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9001,
      "name": "oad_open_st",
      "description": "Current status of the Outdoor Air Damper",
      "units": "",
      "access": "R",
      "states": "Inactive=Not Open, Active=Open"
    },
    {
      "type": "BV",
      "instance": 9002,
      "name": "exblow_enabled_st",
      "description": "Current commanded state of the exhaust blower",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9003,
      "name": "erw_enabled_st",
      "description": "Current commanded state of the energy recovery wheel",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9004,
      "name": "preheat_st",
      "description": "Current state of the preheat output",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9005,
      "name": "aec_acc_st",
      "description": "Current state of the AEC accessory relay output",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9007,
      "name": "supply_dfs_st",
      "description": "Current state of the supply filter dirty filter switch",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9008,
      "name": "exhaust_dfs_st",
      "description": "Current state of the exhaust filter dirty filter switch",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9009,
      "name": "erw_rotation_st",
      "description": "Current state of the energy wheel rotation",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9010,
      "name": "bpc_st",
      "description": "Current operational status of the building pressurization logic",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9011,
      "name": "low_oat_st",
      "description": "Current status of a potential low OAT condition",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 9012,
      "name": "aec_fault_st",
      "description": "Current fault status of the AEC control in the ERW",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Fault"
    },
    {
      "type": "BV",
      "instance": 9100,
      "name": "bld_pres_c",
      "description": "Allows building pressurization logic to be enabled or disabled",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 9101,
      "name": "sup_dfs_cfg_c",
      "description": "Configuration of a physical dirty supply filter switch",
      "units": "",
      "access": "W",
      "states": "Inactive=Norm Open, Active=Norm Closed"
    },
    {
      "type": "BV",
      "instance": 9102,
      "name": "exh_dfs_cfg_c",
      "description": "Configuration of a physical dirty exhaust filter switch",
      "units": "",
      "access": "W",
      "states": "Inactive=Norm Open, Active=Norm Closed"
    },
    {
      "type": "MV",
      "instance": 309,
      "name": "enas_select_c",
      "description": "Selects the source for the ERW entering air values (default 2)",
      "units": "",
      "access": "W",
      "states": "1=BAS, 2=AEC"
    },
    {
      "type": "MV",
      "instance": 310,
      "name": "exas_select_c",
      "description": "Selects the source for the ERW exhaust air values (default 2)",
      "units": "",
      "access": "W",
      "states": "1=BAS, 2=AEC"
    },
    {
      "type": "MV",
      "instance": 312,
      "name": "ewht_select_c",
      "description": "Selects the source for the ERW entering wheel temperature value (default 2)",
      "units": "",
      "access": "W",
      "states": "1=BAS, 2=AEC"
    },
    {
      "type": "MV",
      "instance": 314,
      "name": "blddp_select_c",
      "description": "Selects the source for the ERW building pressure values (default 1)",
      "units": "",
      "access": "W",
      "states": "1=BAS, 2=AEC"
    },
    {
      "type": "MV",
      "instance": 331,
      "name": "doas_cfg_c",
      "description": "Sets the DOAS system operation (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Occupied Only, 2=Recirculating"
    },
    {
      "type": "MV",
      "instance": 9000,
      "name": "aec_mode_actual_st",
      "description": "Active operating mode for the ERW",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Standby, 3=Heating, 4=Cooling"
    },
    {
      "type": "MV",
      "instance": 9001,
      "name": "aec_mode_status_st",
      "description": "A value associated with the current operating mode of the ERW",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Energy Recovery Cooling, 3=Economizer, 4=Energy Recovery Heating, 5=Economizer with Energy Recovery, 12=Emergency Shutdown, 13=Shutdown with Exhaust, 14=Low OAT Shutdown, 15=System Fault"
    },
    {
      "type": "MV",
      "instance": 9002,
      "name": "outdoor_damper_state_st",
      "description": "Current operation status of the Outdoor Damper",
      "units": "",
      "access": "R",
      "states": "1=Startup, 2=Closing, 3=Closed, 4=Opening, 5=Open"
    },
    {
      "type": "MV",
      "instance": 9003,
      "name": "erw_state_st",
      "description": "Current operation status of the Energy Recovery Wheel",
      "units": "",
      "access": "R",
      "states": "1=Startup, 2=Off, 3=Starting, 4=Running, 5=Stopping"
    },
    {
      "type": "MV",
      "instance": 9004,
      "name": "supply_damper_mode",
      "description": "Current operation status of the Supply Bypass Damper",
      "units": "",
      "access": "R",
      "states": "1=Closed, 2=Modulating, 3=Open"
    },
    {
      "type": "MV",
      "instance": 9005,
      "name": "exhaust_damper_mode",
      "description": "Current operation status of the Exhaust Bypass Damper",
      "units": "",
      "access": "R",
      "states": "1=Closed, 2=Modulating, 3=Open"
    },
    {
      "type": "MV",
      "instance": 9006,
      "name": "return_damper_mode",
      "description": "Current operation status of the Return Air Bypass Damper",
      "units": "",
      "access": "R",
      "states": "1=Closed, 2=Modulating, 3=Open"
    },
    {
      "type": "AV",
      "instance": 500,
      "name": "sat_st",
      "description": "Current usable supply air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 501,
      "name": "sat_adjust_c",
      "description": "Calibration offset value for supply air temperature sensor (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502,
      "name": "sat_override_c",
      "description": "BAS-written supply air temperature (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "sah_st",
      "description": "Current usable supply air humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "sah_adjust_c",
      "description": "Calibration offset value for supply air humidity sensor (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505,
      "name": "sah_override_c",
      "description": "BAS-written supply air humidity (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 506,
      "name": "sae_st",
      "description": "Calculated supply air enthalpy value",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 507,
      "name": "sad_st",
      "description": "Calculated supply air dew point value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 510,
      "name": "rat_st",
      "description": "Current usable return air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 511,
      "name": "rat_adjust_c",
      "description": "Calibration offset value for return air temperature sensor (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 512,
      "name": "rat_override_c",
      "description": "BAS-written return air temperature (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 513,
      "name": "rah_st",
      "description": "Current usable return air humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 514,
      "name": "rah_adjust_c",
      "description": "Calibration offset value for return air humidity sensor (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 515,
      "name": "rah_override_c",
      "description": "BAS-written return air humidity (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 516,
      "name": "rae_st",
      "description": "Calculated return air enthalpy value",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 517,
      "name": "rad_st",
      "description": "Calculated return air dew point value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 520,
      "name": "spt_st",
      "description": "Current usable space air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 521,
      "name": "spt_adjust_c",
      "description": "Calibration offset value for space air temperature sensor (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 522,
      "name": "spt_override_c",
      "description": "BAS-written space air temperature (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 523,
      "name": "sph_st",
      "description": "Current usable space air humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 524,
      "name": "sph_adjust_c",
      "description": "Calibration offset value for space air humidity sensor (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 525,
      "name": "sph_override_c",
      "description": "BAS-written space air humidity (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 526,
      "name": "spe_st",
      "description": "Calculated space air enthalpy value",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 527,
      "name": "spd_st",
      "description": "Calculated space air dew point value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 530,
      "name": "oat_st",
      "description": "Current usable outdoor air temperature value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 531,
      "name": "oat_adjust_c",
      "description": "Calibration offset value for outdoor air temperature sensor (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 532,
      "name": "oat_override_c",
      "description": "BAS-written outdoor air temperature (default 55)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 533,
      "name": "oah_st",
      "description": "Current usable outdoor air humidity value",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 534,
      "name": "oah_adjust_c",
      "description": "Calibration offset value for outdoor air humidity sensor (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 535,
      "name": "oah_override_c",
      "description": "BAS-written outdoor air humidity (default 50)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 536,
      "name": "oae_st",
      "description": "Calculated outdoor air enthalpy value",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "ent_hp_temp_st",
      "description": "Current effective heat pump entering air temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 375,
      "name": "sah_select_c",
      "description": "Selects the supply air humidity source",
      "units": "",
      "access": "W",
      "states": "Inactive=Sensor, Active=BAS"
    },
    {
      "type": "BV",
      "instance": 376,
      "name": "valid_sat_st",
      "description": "Indicates if a valid supply air temperature value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 377,
      "name": "valid_sah_st",
      "description": "Indicates if a valid supply air humidity value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 378,
      "name": "valid_rat_st",
      "description": "Indicates if a valid return air temperature value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 379,
      "name": "valid_rah_st",
      "description": "Indicates if a valid return air humidity value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 380,
      "name": "valid_spt_st",
      "description": "Indicates if a valid space air temperature value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 381,
      "name": "valid_sph_st",
      "description": "Indicates if a valid supply air humidity value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 385,
      "name": "valid_oat_st",
      "description": "Indicates if a valid outdoor air temperature value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "BV",
      "instance": 386,
      "name": "valid_oah_st",
      "description": "Indicates if a valid outdoor air humidity value is selected and present",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault, Active=Valid"
    },
    {
      "type": "MV",
      "instance": 303,
      "name": "sat_select_c",
      "description": "Selects the system supply air temperature source (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Rnet Sensor, 2=BAS, 3=Unit Sensor"
    },
    {
      "type": "MV",
      "instance": 304,
      "name": "rat_select_c",
      "description": "Selects the system return air temperature source (default 3)",
      "units": "",
      "access": "W",
      "states": "1=Rnet Sensor, 2=BAS, 3=ERW"
    },
    {
      "type": "MV",
      "instance": 305,
      "name": "rah_select_c",
      "description": "Selects the system return air humidity source (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Rnet Sensor, 2=BAS, 3=ERW"
    },
    {
      "type": "MV",
      "instance": 306,
      "name": "spt_select_c",
      "description": "Selects the system space temperature source (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Rnet Sensor, 2=BAS"
    },
    {
      "type": "MV",
      "instance": 307,
      "name": "sph_select_c",
      "description": "Selects the system space humidity source (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Rnet Sensor, 2=BAS"
    },
    {
      "type": "MV",
      "instance": 311,
      "name": "oas_select_c",
      "description": "Selects the system outdoor air values source (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Rnet Sensor, 2=BAS, 3=ERW"
    },
    {
      "type": "AV",
      "instance": 460,
      "name": "mrh_max_valve_pos_c",
      "description": "Sets the maximum modulating reheat valve position (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 461,
      "name": "targ_sst_c",
      "description": "Sets the target saturated suction temperature for MHGR operation (default 35)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 462,
      "name": "low_sst_c",
      "description": "Sets the minimum saturated suction temperature for cooling operation (default 30)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 463,
      "name": "mrh_net_temp_c",
      "description": "Network supplied LAT used for MHGR operation (default 60)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 464,
      "name": "hpc_setpoint_c",
      "description": "Sets the head pressure control target saturated discharge temperature for MHGR opertaion (default 100)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 630,
      "name": "occ_dehum_c",
      "description": "Adjustment of the occupied dehumidification set point (default 53)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 631,
      "name": "unocc_dehum_c",
      "description": "Adjustment of the unoccupied dehumidification set point (default 75)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 632,
      "name": "stand_dehum_c",
      "description": "Adjustment of the standby dehumidification set point (default 55)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 633,
      "name": "hum_db_c",
      "description": "Allows adjustment of the humidity control deadband for dehumidification (default 1)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 640,
      "name": "occ_dew_c",
      "description": "Adjustment of the occupied dew point set point (default 53)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 641,
      "name": "unocc_dew_c",
      "description": "Adjustment of the unoccupied dew point set point (default 55)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 642,
      "name": "stand_dew_c",
      "description": "Adjustment of the standby dew point set point (default 54)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 643,
      "name": "dew_db_c",
      "description": "Allows adjustment of the dew point control deadband (default 0.2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 652,
      "name": "ctrl_hum_st",
      "description": "Current control humidity value for setpoint control",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 653,
      "name": "ctrlh_override_c",
      "description": "Sets the control humidity value for setpoint operation (default 0)",
      "units": "%rh",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 654,
      "name": "ctrl_dew_st",
      "description": "Current control dew point value for setpoint control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 655,
      "name": "ctrld_override_c",
      "description": "Sets the control dew point value for setpoint operation (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 390,
      "name": "unocc_dh_c",
      "description": "Selects dehumidifctaion operation during unoccupied mode",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 465,
      "name": "mrh_enable_c",
      "description": "Enables modulating hot gas reheat operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 466,
      "name": "mrh_app_c",
      "description": "Selects application for modulating reheat operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Dehumidifcation, Active=SAT Control"
    },
    {
      "type": "BV",
      "instance": 467,
      "name": "mrht_select_c",
      "description": "Selects the LAT source for MHGR operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Local, Active=BAS"
    },
    {
      "type": "BV",
      "instance": 468,
      "name": "hpc_enable_c",
      "description": "Selects head pressure control for MHGR operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "MV",
      "instance": 318,
      "name": "ctrl_hum_c",
      "description": "Selects the humidity control option for the system (default 1)",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Discrete Input, 3=Humidity, 4=Dew Point"
    },
    {
      "type": "MV",
      "instance": 319,
      "name": "ctrl_hum_val_c",
      "description": "Selects the control humidity source for setpoint control (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Space Humidity, 2=Return Air Humidity, 3=Supply Air Humidity, 4=BAS Supplied Humidity"
    },
    {
      "type": "AV",
      "instance": 600,
      "name": "occ_clg_setpt",
      "description": "Occupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 601,
      "name": "occ_htg_setpt",
      "description": "Occupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 602,
      "name": "unocc_clg_setpt",
      "description": "Unoccupied cooling set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 603,
      "name": "unocc_htg_setpt",
      "description": "Unoccupied heating set point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 604,
      "name": "standby_cool_c",
      "description": "Standby cooling set point (default 76)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 605,
      "name": "standby_heat_c",
      "description": "Standby heating set point (default 68)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 606,
      "name": "eff_clg_setpt_st",
      "description": "Effective cooling set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 607,
      "name": "eff_htg_setpt_st",
      "description": "Effective heating set point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 608,
      "name": "clg_adj_st",
      "description": "Current sensor adjustment of the cooling setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 609,
      "name": "htg_adj_st",
      "description": "Current sensor adjustment of the heating setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 610,
      "name": "min_sp_diff_c",
      "description": "Minimum temperature between the heating and cooling setpoints (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 611,
      "name": "setpt_span_c",
      "description": "Adjusts the space temperature set point span (default 5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 615,
      "name": "temp_db_c",
      "description": "Sets the temperature control deadband value for setpoint operation (default 0.1)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 616,
      "name": "temp_over_c",
      "description": "Sets the temperature control overshoot value for setpoint operation (default 0.5)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 620,
      "name": "occ_sens_on_time_c",
      "description": "Sets the occupancy sensor active recognition time (default 5)",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 621,
      "name": "occ_sens_off_time_c",
      "description": "Sets the occupancy sensor inactive recognition time (default 5)",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 622,
      "name": "temp_occ_time",
      "description": "Amount of time left in temporary occupancy only while in Temp Occ",
      "units": "m/sec",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 650,
      "name": "ctrl_temp_st",
      "description": "Current control temperature value for setpoint control",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 651,
      "name": "ctrlt_override_c",
      "description": "Sets the control temperature value for setpoint operation (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 400,
      "name": "occ_command_c",
      "description": "External occupancy command",
      "units": "",
      "access": "W",
      "states": "Inactive=Unoccupied, Active=Occupied"
    },
    {
      "type": "BV",
      "instance": 401,
      "name": "sched_select_c",
      "description": "Select between the internal or external schedule",
      "units": "",
      "access": "W",
      "states": "Inactive=Internal, Active=External"
    },
    {
      "type": "BV",
      "instance": 402,
      "name": "occ_sensor_c",
      "description": "Occupancy sensor input to be enabled",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 403,
      "name": "sensor_occ_st",
      "description": "Occupancy sensor status",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 404,
      "name": "temp_occ_dis_c",
      "description": "Network control to disable temporary occupancy",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 405,
      "name": "temp_occ_st",
      "description": "Status of the temporary occupancy input",
      "units": "",
      "access": "R",
      "states": "Inactive=Normal, Active=Temp Occ"
    },
    {
      "type": "MV",
      "instance": 315,
      "name": "occ_selection_c",
      "description": "Selects the occupancy mode for external scheduling (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Occupied, 2=Unoccupied, 3=Temp Occ, 4=Standby"
    },
    {
      "type": "MV",
      "instance": 316,
      "name": "effective_occ_st",
      "description": "Current occupancy mode",
      "units": "",
      "access": "R",
      "states": "1=Occupied, 2=Unoccupied, 3=Temp Occ, 4=Standby, 5=Occupancy Sensor"
    },
    {
      "type": "AV",
      "instance": 470,
      "name": "dcv_limit_c",
      "description": "Sets the target ppm for demand controlled ventilation operation (default 900)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 473,
      "name": "dcv_max_pos_c",
      "description": "Sets the maximum damper position for demand controlled ventilation (default 60)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 474,
      "name": "co2_db_c",
      "description": "Sets the ppm deadband value for demand controlled ventilation operation (default 20)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 475,
      "name": "dcv_max_cfm_c",
      "description": "Sets the maximum CFM value (default 4000)",
      "units": "cfm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 590,
      "name": "co2_st",
      "description": "CO2 value if the zone sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 591,
      "name": "co2_override_c",
      "description": "Sets the system CO2 value from the BAS (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 592,
      "name": "voc_st",
      "description": "VOC value if the zone sensor is equipped with the sensor",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 593,
      "name": "voc_override_c",
      "description": "Sets the system VOC value from the BAS (default 0)",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 470,
      "name": "dcv_enable_c",
      "description": "Allows demand control ventilation to be enabled or disabled",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 471,
      "name": "dcv_var_c",
      "description": "Sets the control variable for DCV operation",
      "units": "",
      "access": "W",
      "states": "Inactive=CO2, Active=VOC"
    },
    {
      "type": "MV",
      "instance": 327,
      "name": "dcv_select_c",
      "description": "Sets the source for DCV control variable (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Space Sensor, 2=BAS, 3=ERW"
    },
    {
      "type": "AV",
      "instance": 450,
      "name": "wse_setpt_c",
      "description": "Waterside Economizer EWT setpoint value (default 45)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "wse_ewt_st",
      "description": "Active water temperature for waterside economizer operation",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 452,
      "name": "wse_override_c",
      "description": "Network supplied water temperature for waterside economizer operation (default 50)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 453,
      "name": "wse_flush_cycle_c",
      "description": "BAS can set the frequency of WSE flush cycles in days (default 2)",
      "units": "day",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 454,
      "name": "wse_staging_c",
      "description": "SAT offset from target for staging with WSE (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 350,
      "name": "wse_enable_c",
      "description": "Enable waterside economizer operation",
      "units": "",
      "access": "W",
      "states": "Inactive=Disabled, Active=Enabled"
    },
    {
      "type": "BV",
      "instance": 451,
      "name": "wse_available_st",
      "description": "Current status of Water Side Economizer availability",
      "units": "",
      "access": "R",
      "states": "Inactive=Not Avail, Active=Available"
    },
    {
      "type": "BV",
      "instance": 452,
      "name": "wse1_active_st",
      "description": "Current operational status of the waterside economizer for unit 1",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 453,
      "name": "wse2_active_st",
      "description": "Current operational status of the waterside economizer for unit 2",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 454,
      "name": "wse3_active_st",
      "description": "Current operational status of the waterside economizer for unit 3",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 455,
      "name": "wse4_active_st",
      "description": "Current operational status of the waterside economizer for unit 4",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "BV",
      "instance": 458,
      "name": "wse_flush_st",
      "description": "Current waterside economizer flush cycle status",
      "units": "",
      "access": "R",
      "states": "Inactive=Inactive, Active=Active"
    },
    {
      "type": "MV",
      "instance": 325,
      "name": "wse_select_c",
      "description": "Selects the control temperature for waterside economizer operation (default 2)",
      "units": "",
      "access": "W",
      "states": "1=BAS, 2=Unit 1 EWT, 2=Unit 2 EWT, 4=Unit 3 EWT, 5=Unit 4 EWT"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "abc_fw_rev1_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "axb_fw_rev1_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "axb2_fw_rev1_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "flow_meter_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "blower_opt_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "energy_mon_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "kcfm_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9001,
      "name": "aec_fw_rev_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9102,
      "name": "kecfm_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9200,
      "name": "aec_fault_code1_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9201,
      "name": "aec_fault_code2_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9202,
      "name": "aec_fault_code3_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9203,
      "name": "aec_fault_code4_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9204,
      "name": "aec_fault_code5_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9205,
      "name": "aec_fault_code6_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9900,
      "name": "fact_test_pwd_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9902,
      "name": "man_exhaust_blow_c",
      "description": "Internal use; do not map to BAS",
      "units": "cfm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9903,
      "name": "man_supply_damp_c",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9904,
      "name": "man_exhaust_damp_c",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9905,
      "name": "man_rad_pos_c",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9910,
      "name": "blow_man_pct_1",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9911,
      "name": "man_flow_1",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9912,
      "name": "comp_man_1",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9913,
      "name": "man_mrh_1",
      "description": "Internal use; do not map to BAS",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9980,
      "name": "m409_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9981,
      "name": "m488_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9982,
      "name": "m417_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9983,
      "name": "m494_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9984,
      "name": "m421_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9985,
      "name": "m495_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9986,
      "name": "m425_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9987,
      "name": "m496_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9988,
      "name": "m429_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9989,
      "name": "m497_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9990,
      "name": "m433_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9991,
      "name": "m498_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9992,
      "name": "m441_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9993,
      "name": "m445_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9994,
      "name": "m500_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9995,
      "name": "m449_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9996,
      "name": "m501_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9997,
      "name": "m453_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10000,
      "name": "numunit",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10001,
      "name": "physical_in_2",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10002,
      "name": "physical_in_3",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10003,
      "name": "physical_in_4",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10006,
      "name": "hum_targ",
      "description": "Internal use; do not map to BAS",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10007,
      "name": "elevation",
      "description": "Internal use; do not map to BAS",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10008,
      "name": "dew_targ",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10009,
      "name": "mhgr_offset",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20000,
      "name": "tsensor8",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20001,
      "name": "tsensor9",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20002,
      "name": "hsensor8",
      "description": "Internal use; do not map to BAS",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20003,
      "name": "hsensor9",
      "description": "Internal use; do not map to BAS",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30000,
      "name": "axb2comm_st1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30001,
      "name": "minrpm1",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30002,
      "name": "minrpm2",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30003,
      "name": "minrpm3",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30004,
      "name": "minrpm4",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30007,
      "name": "maxrpm1",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30008,
      "name": "maxrpm2",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30009,
      "name": "maxrpm3",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30010,
      "name": "maxrpm4",
      "description": "Internal use; do not map to BAS",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30013,
      "name": "abcfault1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30014,
      "name": "abcfault2",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30015,
      "name": "abcfault3",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30016,
      "name": "abcfault4",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40000,
      "name": "dcv_value",
      "description": "Internal use; do not map to BAS",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50000,
      "name": "aec_rat",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50001,
      "name": "aec_rah",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50002,
      "name": "aec_oat",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50003,
      "name": "aec_co2",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50004,
      "name": "aec_rae",
      "description": "Internal use; do not map to BAS",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10004,
      "name": "read_temp",
      "description": "Internal use; do not map to BAS",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10005,
      "name": "read_hum",
      "description": "Internal use; do not map to BAS",
      "units": "%rh",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "test_mode_hdw_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "condensate1_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "abc_update_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "za2_enable1_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "dp_enable1_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "brine_selection_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "axb2_enable_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 330,
      "name": "set_blwr_addr1_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 331,
      "name": "clr_blwr_addr1_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 1016,
      "name": "condensate2_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 2016,
      "name": "condensate3_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 3016,
      "name": "condensate4_st",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9103,
      "name": "wh_rot_warn_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9900,
      "name": "fact_test_ena_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9901,
      "name": "man_wheel_ctrl",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9932,
      "name": "eb_1_address_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9933,
      "name": "eb_2_address_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9934,
      "name": "clr_address_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9940,
      "name": "man_wse1_ctrl",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9941,
      "name": "man_acc_1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9950,
      "name": "reset_eeprom_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9951,
      "name": "clear_faults_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9960,
      "name": "wheel_dp_comm",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9961,
      "name": "ex_blow_dp_comm1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9962,
      "name": "sup_filter_dp_comm",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9963,
      "name": "ex_filter_dp_comm",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9964,
      "name": "ex_blow_comm1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9965,
      "name": "ex_blow_comm2",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9966,
      "name": "sup_damp_comm1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9967,
      "name": "ex_damp_comm1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9968,
      "name": "ret_damp_comm",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9990,
      "name": "wse_option_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 9991,
      "name": "ase_option_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10000,
      "name": "inhibit_1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10001,
      "name": "inhibit_2",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10002,
      "name": "inhibit_3",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10003,
      "name": "inhibit_4",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10006,
      "name": "compact_1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10007,
      "name": "compact_2",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10008,
      "name": "compact_3",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10009,
      "name": "compact_4",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10012,
      "name": "noaec",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10013,
      "name": "factory",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10014,
      "name": "es_cmd",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10015,
      "name": "ex_shut",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10016,
      "name": "exs_over",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10017,
      "name": "preblow",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10018,
      "name": "manervblow",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10019,
      "name": "erw_dehum",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10020,
      "name": "comp_active",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 10021,
      "name": "aec",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 20000,
      "name": "oas_erv",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 30000,
      "name": "abc_sowv_1",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 30001,
      "name": "abc_sowv_2",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 30002,
      "name": "abc_sowv_3",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 30003,
      "name": "abc_sowv_4",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 30006,
      "name": "abc_shutdn",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 40000,
      "name": "fan_occ",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 40001,
      "name": "go_occ",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 50000,
      "name": "man_erv",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 50001,
      "name": "ret_damp_ok",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "BV",
      "instance": 50002,
      "name": "wheel_rot_w",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "R",
      "states": "Inactive=Do not map, Active=Do not map"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "phase_selection_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 300,
      "name": "num_units_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 330,
      "name": "sys_app_c",
      "description": "Internal use; do not map to BAS",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 471,
      "name": "min_dmp_pos_c",
      "description": "Minimum damper position for DCV or airside economizer (default 30)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 472,
      "name": "max_dmp_pos_c",
      "description": "Sets the maximum damper position for airside economizer operation (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 480,
      "name": "db_setpt_c",
      "description": "Dry bulb set point for Airside Economizer operation (default 63)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 481,
      "name": "db_limit_c",
      "description": "Dry bulb limit for Airside Economizer operation (default 75)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 482,
      "name": "db_diff_c",
      "description": "Dry bulb differential for Airside Economizer operation (default 2)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 483,
      "name": "enth_setpt_c",
      "description": "Enthalpy set point for Airside Economizer operation (default 24)",
      "units": "Btu/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 484,
      "name": "enth_limit_c",
      "description": "Enthalpy limit for Airside Economizer operation (default 30)",
      "units": "Btu/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 485,
      "name": "enth_diff_c",
      "description": "Enthalpy differential for Airside Economizer operation (default 2)",
      "units": "Btu/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 486,
      "name": "min_oat_vent_c",
      "description": "Minimum outdoor temperature for ventilation operation (default 0)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 487,
      "name": "max_oat_vent_c",
      "description": "Maximum outdoor temperature for ventilation operation (default 85)",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 488,
      "name": "sam_time_c",
      "description": "Outdoor air temperature sampling time for Airside Economizer operation (default 60)",
      "units": "seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 480,
      "name": "econ_on_c",
      "description": "BAS flag: economizer available (slave mode)",
      "units": "",
      "access": "W",
      "states": "Inactive=Not Avail, Active=Available"
    },
    {
      "type": "MV",
      "instance": 326,
      "name": "ase_mode_c",
      "description": "Selects the opertaing mode for the airside economizer (Non-ERW applications only) (default 1)",
      "units": "",
      "access": "W",
      "states": "1=Econ Off, 2=Fixed Temp, 3=Diff Temp, 4=Fixed Enthalpy, 5=Diff Enthalpy, 6=Slave Mode"
    }
  ]
}
