{
  "manufacturer": "Watts",
  "manufacturer_slug": "watts",
  "model": "tekmar Smart Boiler Control 294BAC",
  "model_slug": "tekmar-smart-boiler-control-294bac",
  "aliases": [
    "tekmar 294BAC",
    "294BAC",
    "tekmar 294",
    "Smart Boiler Control 294",
    "J1308"
  ],
  "equipment_type": "Multi-boiler plant controller",
  "applies_to": "tekmar (Watts) Smart Boiler Control 294BAC, a staging and reset control for plants of up to 16 boilers with DHW, connected natively over BACnet IP or BACnet MS/TP.",
  "summary": "The tekmar 294BAC stages and resets up to 16 boilers and handles domestic hot water. It talks BACnet IP or BACnet MS/TP natively and exposes the plant targets and temperatures, pressure, override state, pump run times, per-boiler firing rate, EMS temperature output, run hours and cycles, per-boiler status and availability, and a large set of writable settings: outdoor temperature from the BAS, room and DHW setpoints, reset curve, boiler limits, staging, alerts and service intervals.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": "J1308, firmware 1.14.0 or later (PICS)",
  "default_device_instance": 1,
  "access_inferred": false,
  "notes": [
    "Native BACnet IP and BACnet MS/TP, vendor ID 585 (tekmar Control Systems), protocol revision 18, device profile B-ASC.",
    "Each boiler uses a block of ten instances: boiler n's objects sit at 100 + 10 x (n - 1) onward (boiler 1 = 100-104 AI, 100-101 AV/BI, 100 BV; boiler 16 = 250-254). All 16 blocks are printed and listed.",
    "Wireless (Nexa) sensors add objects that are not listed here: AI 1000 + 100 x (n - 1) temperature, + 1 humidity, + 2 battery, and BI 1000 + 100 x (n - 1) online status, for sensors n = 1-99 (up to AI/BI 10800).",
    "Most AV and BV objects are installer settings (reset curve, staging, DHW and alert setup) that the control stores; change them deliberately.",
    "Error codes 1-154 are listed in the manual (sensor faults, tN4 and Modbus boiler loss, boiler errors, alerts, wireless and BACnet network errors)."
  ],
  "source": {
    "title": "Smart Boiler Control 294BAC - BAS Integration Manual",
    "doc_number": "IS-T-294BAC 2627",
    "revision_date": "2026",
    "url": "https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/674967-source/is-t-294bac-2627.pdf"
  },
  "integration": {
    "summary": "Set BAS Type to BACnet IP or BACnet MS/TP in the 294BAC BAS menu, give it a Device ID, and discover it. Turn central heating on with BV 0, set occupied/unoccupied room and DHW targets, optionally feed the outdoor temperature from the BAS (AV 0 with AV 33 = BAS), and monitor the boiler target and supply temperatures, plant output, boiler statuses and the error code.",
    "minimum_points": [
      {
        "ref": "BV 0",
        "name": "Central heating",
        "why": "Central heating on/off"
      },
      {
        "ref": "AV 1",
        "name": "Room occupied",
        "why": "Occupied room target, 34.7-100.4 °F"
      },
      {
        "ref": "AV 11",
        "name": "DHW tank occupied",
        "why": "Occupied DHW tank setpoint, 50-230 °F"
      },
      {
        "ref": "AV 0",
        "name": "Outdoor air temperature",
        "why": "Outdoor temperature from the BAS (when AV 33 = BAS)"
      },
      {
        "ref": "AI 1",
        "name": "Boiler target temperature",
        "why": "Plant supply target"
      },
      {
        "ref": "AI 2",
        "name": "Boiler supply temperature",
        "why": "Plant supply temperature"
      },
      {
        "ref": "AI 3",
        "name": "Plant output",
        "why": "Plant output, 0-100 %"
      },
      {
        "ref": "BI 100",
        "name": "Boiler 1 status",
        "why": "Boiler 1 firing (1 = on)"
      },
      {
        "ref": "AI 0",
        "name": "Error code",
        "why": "Active error code"
      }
    ],
    "enable": "BV 0 Central heating turns space heating on or off; BV 100 + 10 x (n - 1) makes boiler n available.",
    "heartbeat": null,
    "remote_sensors": "Set AV 33 Outdoor sensor to 4 (BAS) and write the outdoor temperature to AV 0. Error 153 flags a BAS outdoor sensor problem; the manual does not give a timeout.",
    "setup": [
      "BAS menu: BAS Type None/BACnet MS/TP/BACnet IP (default None). BACnet IP needs Internet Connection Type set to Ethernet.",
      "Device ID 0-4194302 (default 1); device object name default 'Smart Boiler Control'.",
      "MS/TP: MAC 0-127 (default 1), baud 9600-115200 (default 19200), Max Masters default 127, Max Info Frames default 1.",
      "BACnet IP: UDP port default 47808; optional foreign-device registration to a BBMD (TTL default 30 s).",
      "Reinitialize Device and Device Communication Control password: tekmar1150."
    ],
    "gotchas": [
      "Most writable objects are configuration settings stored by the control; avoid writing them cyclically."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Error code",
      "description": "Active error code (see error list)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Boiler target temperature",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Boiler supply temperature",
      "description": "Range 32.0-266.0 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Plant output",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Domestic hot water tank target",
      "description": "Range 32.0-266.0 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Domestic hot water tank temperature",
      "description": "Range 32.0-266.0 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Setpoint target temperature",
      "description": "Range 32.0-266.0 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Central heating target",
      "description": "Range 32.0-266.0 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Room target",
      "description": "Range 32.0-266.0 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Pressure",
      "description": "Range 0.0-150.0 psi",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Indoor",
      "description": "Range 32.0-266.0 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Override",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Auto, 1=Hand, 2=Max Heat, 3=Purge, 4=Off, 5=Exercise"
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "System pump run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "System cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "DHW pump run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "DHW cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Boiler 1 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Boiler 1 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Boiler 1 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Boiler 1 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Boiler 1 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Boiler 2 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Boiler 2 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Boiler 2 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Boiler 2 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Boiler 2 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Boiler 3 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Boiler 3 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Boiler 3 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Boiler 3 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Boiler 3 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Boiler 4 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Boiler 4 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Boiler 4 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Boiler 4 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Boiler 4 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Boiler 5 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Boiler 5 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Boiler 5 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Boiler 5 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Boiler 5 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Boiler 6 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Boiler 6 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Boiler 6 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Boiler 6 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Boiler 6 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Boiler 7 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Boiler 7 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Boiler 7 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Boiler 7 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Boiler 7 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Boiler 8 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Boiler 8 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Boiler 8 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Boiler 8 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Boiler 8 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Boiler 9 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Boiler 9 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Boiler 9 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Boiler 9 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Boiler 9 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Boiler 10 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Boiler 10 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Boiler 10 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Boiler 10 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Boiler 10 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Boiler 11 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Boiler 11 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Boiler 11 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Boiler 11 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Boiler 11 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Boiler 12 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Boiler 12 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Boiler 12 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "Boiler 12 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Boiler 12 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Boiler 13 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Boiler 13 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Boiler 13 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "Boiler 13 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "Boiler 13 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Boiler 14 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Boiler 14 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Boiler 14 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Boiler 14 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Boiler 14 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "Boiler 15 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Boiler 15 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Boiler 15 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "Boiler 15 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "Boiler 15 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Boiler 16 firing rate",
      "description": "Range 0-100 %",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Boiler 16 EMS temperature output",
      "description": "Range 50.0-210.2 °F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Boiler 16 run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Boiler 16 cycles",
      "description": "Range 0-999999",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Boiler 16 pump or valve run time hours",
      "description": "Range 0-999999",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Outdoor air temperature",
      "description": "Range -85-149 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Room occupied",
      "description": "Range 34.7-100.4 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Room unoccupied",
      "description": "Range 34.7-100.4 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Terminal unit",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Radiant Floor, 1=Baseboard, 2=Radiator, 3=Fancoil"
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Outdoor design temperature",
      "description": "Range -60-45 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Outdoor start temperature",
      "description": "Range 34.7-100.4 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Boiler start temperature",
      "description": "Range 34.7-100.4 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Boiler design temperature",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Warm weather shut down occupied",
      "description": "Range 34.7-100.4 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Warm weather shut down unoccupied",
      "description": "Range 34.7-100.4 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "DHW Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=System, 1=Side, 2=Dedicated"
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "DHW tank occupied",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "DHW tank unoccupied",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "DHW tank differential",
      "description": "Range 0.9-42.4 Δ°F",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "DHW exchange occupied",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Indirect DHW priority override",
      "description": "Range 20-240 min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Indirect DHW boiler limiting",
      "description": "Range 1-16",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Constant setpoint occupied",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Boiler minimum",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Boiler maximum",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Staging",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=PID, 1=Proportional"
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "PID manual boiler differential",
      "description": "Range 1.8-42.4 Δ°F",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Proportional interstage differential",
      "description": "Range 0.9-10.0 Δ°F",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Proportional interstage manual",
      "description": "Range 0.5-40.0 min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Proportional interstage on delay",
      "description": "Range 0.5-10.0 min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Proportional interstage off delay",
      "description": "Range 0.5-10.0 min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Minimum stage run time",
      "description": "Range 0.5-10.0 min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Minimum stage off time",
      "description": "Range 0.5-10.0 min",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Condensing group sequencing",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Sequential, 1=Parallel"
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Non-Condensing group sequencing",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Sequential, 1=Parallel"
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Feature lead type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=First On First Off, 1=First On Last Off"
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Combustion air delay",
      "description": "Range 0-360 s",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Variable primary flow",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Pump, 1=Valve"
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Outdoor sensor",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Control, 1=tN4, 2=Cloud, 3=Wireless, 4=BAS"
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Alert Boiler High temperature",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Alert Boiler Low temperature",
      "description": "Range 50-230 °F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Alert High Pressure",
      "description": "Range 0-150 psi",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Alert Low Pressure",
      "description": "Range 0-150 psi",
      "units": "psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Alert No Heat",
      "description": "Range 0.5-80",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Alert Boiler 1 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Alert Boiler 1 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Alert Boiler 2 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Alert Boiler 2 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Alert Boiler 3 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Alert Boiler 3 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Alert Boiler 4 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Alert Boiler 4 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "Alert Boiler 5 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "Alert Boiler 5 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Alert Boiler 6 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Alert Boiler 6 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Alert Boiler 7 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Alert Boiler 7 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "Alert Boiler 8 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "Alert Boiler 8 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "Alert Boiler 9 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "Alert Boiler 9 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "Alert Boiler 10 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "Alert Boiler 10 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "Alert Boiler 11 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "Alert Boiler 11 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "Alert Boiler 12 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "Alert Boiler 12 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "Alert Boiler 13 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "Alert Boiler 13 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "Alert Boiler 14 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "Alert Boiler 14 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "Alert Boiler 15 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "Alert Boiler 15 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "Alert Boiler 16 hours",
      "description": "Range 1000-15000",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "Alert Boiler 16 cycles",
      "description": "Range 1-25000",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "tekmarNet call status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "System pump status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "DHW pump status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Combustion air damper status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Domestic Hot Water Priority",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Warm Weather Shut Down",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "Boiler 1 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Boiler 1 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Boiler 2 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Boiler 2 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Boiler 3 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Boiler 3 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Boiler 4 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Boiler 4 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Boiler 5 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Boiler 5 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Boiler 6 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Boiler 6 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Boiler 7 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Boiler 7 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Boiler 8 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Boiler 8 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Boiler 9 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "Boiler 9 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Boiler 10 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Boiler 10 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "Boiler 11 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Boiler 11 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Boiler 12 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Boiler 12 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Boiler 13 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Boiler 13 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Boiler 14 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Boiler 14 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Boiler 15 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "Boiler 15 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "Boiler 16 status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 251,
      "name": "Boiler 16 pump or valve status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Central heating",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Warm weather shut down",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "DHW available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "DHW sensor available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "DHW exchange unoccupied",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Indirect DHW priority",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Indirect DHW system pump",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Constant setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Constant setpoint unoccupied",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Constant setpoint priority",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Constant setpoint system pump",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Remote setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Boiler Auto Diff",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Interstage Auto",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Condensing Boiler Rotation",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Non-Condensing Boiler Rotation",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Staging Fixed Lead",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Staging Fixed Last",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Pressure sensor available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Exercise available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "Boiler 1 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "Boiler 2 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "Boiler 3 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "Boiler 4 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "Boiler 5 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 150,
      "name": "Boiler 6 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "Boiler 7 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 170,
      "name": "Boiler 8 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 180,
      "name": "Boiler 9 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 190,
      "name": "Boiler 10 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "Boiler 11 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "Boiler 12 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "Boiler 13 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 230,
      "name": "Boiler 14 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 240,
      "name": "Boiler 15 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 250,
      "name": "Boiler 16 available",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    }
  ]
}
