{
  "manufacturer": "Watts",
  "manufacturer_slug": "watts",
  "model": "tekmar Snow Melting Control 680",
  "model_slug": "tekmar-snow-melting-control-680",
  "aliases": [
    "tekmar 680",
    "Snow Melting Control 680",
    "680",
    "tekmar snow melt 680",
    "J1243F"
  ],
  "equipment_type": "Snow melting controller (boiler-fed slab)",
  "applies_to": "tekmar (Watts) Snow Melting Control 680 for hydronic or electric snow melting slabs, with boiler and mixing outputs.",
  "summary": "The tekmar 680 runs an automatic snow melting system: it watches up to two slab and snow/ice sensors, fires a boiler and drives mixing, and talks BACnet IP or BACnet MS/TP natively. The object list gives operation and status codes, melt time remaining, slab, boiler and system temperatures, outputs, flow, pressure, run hours and the error code, plus writable melt/idle/storm setpoints, times, sensitivities and melt/storm requests.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": "J1243F (PICS)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Native BACnet, vendor ID 585 (tekmar Control Systems), protocol revision 10, device profile B-ASC.",
    "The manual lists AI 19 twice (System Pressure and Melting Energy, then skips to AI 21). Only System Pressure is listed here because the real instance of Melting Energy is not printed.",
    "Temperatures are in °F.",
    "Source PDF is served from Watts' media server (www.watts.com)."
  ],
  "integration": {
    "summary": "Use Melt/Stop Request to start or stop a melt and Storm/Stop Request for storm mode, and adjust the melt, idle and storm setpoints as needed. Read Operation and Operation Status, slab and boiler temperatures, the snow/ice sensor states and the error code.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "Melt/Stop Request",
        "why": "Start melting from the BMS (1 = Melt)"
      },
      {
        "ref": "BV 2",
        "name": "Storm/Stop Request",
        "why": "Start storm mode from the BMS (1 = Storm)"
      },
      {
        "ref": "AV 1",
        "name": "Melt Setpoint",
        "why": "Slab melting setpoint, 32-95 °F"
      },
      {
        "ref": "AV 0",
        "name": "BAS Outdoor Air Temperature",
        "why": "Outdoor temperature from the BMS (if BV 0 = 1)"
      },
      {
        "ref": "BV 0",
        "name": "Outdoor Sensor Enable",
        "why": "1 = use the BMS outdoor temperature"
      },
      {
        "ref": "AI 0",
        "name": "Operation",
        "why": "0 Off, 1 Idle, 2 Storm, 3 Melt, 4 Manual"
      },
      {
        "ref": "AI 1",
        "name": "Operation Status",
        "why": "Normal, WWSD, CWSD, timed melt, warming up"
      },
      {
        "ref": "AI 7",
        "name": "Coldest Slab Temperature",
        "why": "Coldest slab temperature"
      },
      {
        "ref": "BI 2",
        "name": "Combined Water Status",
        "why": "Combined snow/ice sensor state (1 = wet)"
      },
      {
        "ref": "AI 26",
        "name": "Error Code",
        "why": "Error code; see the error list"
      }
    ],
    "enable": "BV 1 Melt/Stop Request (1 = Melt) and BV 2 Storm/Stop Request (1 = Storm) start a melt or storm cycle from the BMS. BV 3-6 enable or disable idling, storm mode, warm weather shut down and cold weather cut out.",
    "heartbeat": null,
    "remote_sensors": "Set BV 0 Outdoor Sensor Enable = 1 so the 680 uses the BAS outdoor temperature written to AV 0 (-67 to 149 °F); with 0 it measures its own outdoor sensor.",
    "setup": [
      "The 680 supports BACnet IP (RJ45 port) and BACnet MS/TP (RS-485 A, B, Gnd terminals); Modbus RS-485 is the other option.",
      "MS/TP: do not tie Gnd to the enclosure ground screws; with 120 ohm terminators, bias resistors are needed at the BACnet master.",
      "DeviceCommunicationControl password is \"tekmar\" (from the PICS)."
    ],
    "gotchas": [
      "Time values (melt time, storm run time) are in hours with minutes, e.g. 0:30 to 24:00.",
      "Idle Setpoint and Storm Setpoint use 0 = off.",
      "The manual prints Melting Energy with the same ID as System Pressure (AI 19); it is left out here (see notes)."
    ]
  },
  "source": {
    "title": "Snow Melting Control 680 BAS Integration Manual",
    "doc_number": "680_B",
    "revision_date": "03/20",
    "url": "https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/43041-source/680_b_02.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Operation",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=Idle, 2=Storm, 3=Melt, 4=Manual Override"
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Operation Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=WWSD, 2=CWSD, 3=Timed Melting, 4=Warming Up, 5=Pending"
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Melt Time Remaining",
      "description": "Range 0 to 24:00 hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Additional Melt Time Remaining",
      "description": "Range 0 to 6:00 hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Outdoor Air Temperature",
      "description": "Range -67 to 149°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Slab 1 Temperature",
      "description": "Range -58 to 167°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Slab 2 Temperature",
      "description": "Range -58 to 167°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Coldest Slab Temperature",
      "description": "Range -58 to 167°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Slab Target Temperature",
      "description": "Range 20 to 120°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Boiler Supply Temperature",
      "description": "Range -31 to 266°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Boiler Return Temperature",
      "description": "Range -31 to 266°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Boiler Target Temperature",
      "description": "Range 50 to 230°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Boiler Output",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "System Supply Temperature",
      "description": "Range -31 to 266°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "System Return Temperature",
      "description": "Range -31 to 266°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Mix System Target Temperature",
      "description": "Range 50 to 230°F",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Mix System Output",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "PWM and Electric Heat Output",
      "description": "Range 0 to 100%",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "System Flow Rate",
      "description": "Range 0 to 1000 GPM",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "System Pressure",
      "description": "Range 0 to 300 psi",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Melting Hours",
      "description": "Range 0 to 65535 Hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Heat Cycles",
      "description": "Range 0 to 65535 Cycles",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "System Pump Run Time",
      "description": "Range 0 to 65535 Hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Primary Pump Run Time",
      "description": "Range 0 to 65535 Hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Boiler Pump Run Time",
      "description": "Range 0 to 65535 Hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Error Code",
      "description": "Code from the error code list in the manual",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "BAS Outdoor Air Temperature",
      "description": "Range -67 to 149°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Melt Setpoint",
      "description": "Range 32 to 95°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Idle Setpoint",
      "description": "Range 20 to 95°F, 0 = off",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Storm Setpoint",
      "description": "Range 20 to 95°F, 0 = off",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Manual Melt Time",
      "description": "Range 0:30 to 24:00 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Add Melt Time",
      "description": "Range 0:00 to 6:00 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Storm Run Time",
      "description": "Range 0:30 to 24:00 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Snow/Ice Sensitivity 1",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Min, 2=-2, 3=-1, 4=Mid, 5=+1, 6=+2, 7=Max"
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Snow/Ice Sensitivity 2",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Auto, 1=Min, 2=-2, 3=-1, 4=Mid, 5=+1, 6=+2, 7=Max"
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Warm Weather Shut Down",
      "description": "Range 32 to 95°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Cold Weather Cut Out",
      "description": "Range -30 to 50°F",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Slab 1 Water",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Dry, 1=Wet"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Slab 2 Water",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Dry, 1=Wet"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Combined Water Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Dry, 1=Wet"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "System Pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Primary Pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Boiler Pump",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Boiler Stage 1",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Boiler Stage 2",
      "description": "",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Outdoor Sensor Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Control measures outdoor air temperature, 1=BAS sends outdoor air temperature"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Melt/Stop Request",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Melt"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Storm/Stop Request",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=Storm"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Idle Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Idling disabled, 1=Idling enabled"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Storm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=Storm disabled, 1=Storm enabled"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "WWSD Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=WWSD disabled, 1=WWSD enabled"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "CWCO Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "0=CWCO disabled, 1=CWCO enabled"
    }
  ]
}
