{
  "manufacturer": "WEG",
  "manufacturer_slug": "weg",
  "model": "CFW-11 (BACnet MS/TP)",
  "model_slug": "cfw-11",
  "aliases": [
    "CFW-11",
    "CFW11",
    "WEG CFW-11",
    "CFW-11 BACnet",
    "10000831662"
  ],
  "equipment_type": "Variable frequency drive",
  "applies_to": "WEG CFW-11 frequency inverters using BACnet MS/TP on the RS-485 port.",
  "summary": "The CFW-11 runs BACnet MS/TP on its RS-485 port and maps drive parameters to fixed objects: AVs for readings, temperatures, hour and energy counters, ramps, PID values, SoftPLC parameters and the network speed reference; BVs for the status word (P0680) and control word (P0682); plus digital and analog I/O. A mailbox (AV 30/31, BV 33/34) reads or writes any parameter by number.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "359000 + serial address (P0308) when P0760 and P0761 are 0",
  "access_inferred": false,
  "notes": [
    "The manual calls the object types ANI, ANO, ANV, BIN and BOUT; they are standard AI, AO, AV, BI and BO objects.",
    "Reserved objects are listed as printed; BI 11 and BI 27 are not in the binary input tables.",
    "AV 16 kWh Output Energy is printed with unit 'H'; it is an energy counter.",
    "Mailbox: write the parameter number to AV 30, then 1 to BV 33 to read it into AV 31, or set AV 31 and write 1 to BV 34."
  ],
  "integration": {
    "summary": "Set P0312 = 3 (BACnet MS/TP), the address in P0308 and the baud rate in P0310, then set P0220-P0228 so run/stop, direction and reference come from the serial port. Write BV 16 run/stop with BV 17 general enable and the speed reference to AV 29 (8192 = synchronous speed). Read BV 8, AV 3, AV 1 and BV 15, and reset faults with BV 23.",
    "minimum_points": [
      {
        "ref": "BV 16",
        "name": "Run/Stop",
        "why": "Start/stop from the BMS"
      },
      {
        "ref": "BV 17",
        "name": "General Enabling",
        "why": "General enable; must be on to run"
      },
      {
        "ref": "BV 20",
        "name": "LOC/REM",
        "why": "Remote mode when P0220 selects serial"
      },
      {
        "ref": "AV 29",
        "name": "Serial/USB Speed Ref.",
        "why": "Speed reference, 8192 = synchronous speed"
      },
      {
        "ref": "BV 23",
        "name": "Fault reset",
        "why": "Reset a tripped drive"
      },
      {
        "ref": "BV 8",
        "name": "Ramp Enabled (RUN)",
        "why": "Running status"
      },
      {
        "ref": "AV 3",
        "name": "Motor Frequency",
        "why": "Output frequency in Hz"
      },
      {
        "ref": "AV 1",
        "name": "Motor Current",
        "why": "Motor amps"
      },
      {
        "ref": "BV 15",
        "name": "Fault condition",
        "why": "Any active drive fault"
      },
      {
        "ref": "AV 19",
        "name": "Present Fault",
        "why": "Active fault number"
      }
    ],
    "enable": "The drive only obeys the network when P0220-P0228 select the serial option for local/remote, reference, direction and run/stop. It needs both BV 17 General Enabling and BV 16 Run/Stop; BV 20 LOC/REM switches to remote when P0220 takes local/remote from the serial control word.",
    "heartbeat": "P0314 Serial Watchdog (0.0-999.0 s, 0 = off, factory 0.0): if no valid telegram arrives within that time the drive shows alarm A128 (or fault F228) and runs the P0313 action: 0 none, 1 ramp stop (factory), 2 general disable, 3 go to local, 4 local keeping commands, 5 fault. Timing starts at the first valid telegram after power-up.",
    "remote_sensors": "AV 26 Keypad PID Setpoint can be written when the drive's PID is used; there is no separate network PID feedback object.",
    "setup": [
      "P0312 = 3 (BACnet MS/TP); P0308 MS/TP address 0-254 (factory 1).",
      "P0310 baud 9600, 19200 (factory), 38400 or 57600; P0311 must be 0 (8 bits, no parity, 1 stop).",
      "Device instance: P0760 x 10000 + P0761; with both at 0 the drive uses 359000 + P0308 (WEG vendor ID 359).",
      "P0762 max master (factory 127), P0763 max info frames, P0764 I-Am at power-up (factory) or continuously."
    ],
    "gotchas": [
      "Speed reference AV 29 is a 13-bit value, not Hz or %: 8192 = motor synchronous speed; negative values reverse.",
      "Ramp times, PID gains and the mailbox write change drive parameters; don't write them cyclically.",
      "P0313 = 0 keeps the drive running at the last command after a comm loss.",
      "P0311 is printed with default 1 (even parity), although its note calls option 0 the default; BACnet needs 0."
    ]
  },
  "source": {
    "title": "BACnet CFW-11 User's Manual",
    "doc_number": "10000831662 / 03",
    "revision_date": "2014-02",
    "url": "https://static.weg.net/medias/downloadcenter/hbf/h72/WEG-cfw11-bacnet-manual-10000831662-en.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "AI1 Value",
      "description": "Analog input 1 level (P0018)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "AI2 Value",
      "description": "Analog input 2 level (P0019)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "AI3 Value",
      "description": "Analog input 3 level (P0020)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "AI4 Value",
      "description": "Analog input 4 level (P0021)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "AO1 Value",
      "description": "Analog output 1 value (P0696)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "AO2 Value",
      "description": "Analog output 2 value (P0697)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "AO3 Value",
      "description": "Analog output 3 value (P0698)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "AO4 Value",
      "description": "Analog output 4 value (P0699)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Motor Speed",
      "description": "Motor speed (P0002)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Motor Current",
      "description": "Motor current (P0003)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "DC Link Voltage (Ud)",
      "description": "DC bus voltage (P0004)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Motor Frequency",
      "description": "Output frequency (P0005)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Motor Voltage",
      "description": "Output voltage (P0007)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Motor Torque",
      "description": "Motor torque (P0009)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Output Power",
      "description": "Output power (P0010)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "IGBTs Temperature U",
      "description": "Phase U IGBT temperature (P0030)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "IGBTs Temperature V",
      "description": "Phase V IGBT temperature (P0031)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "IGBTs Temperature W",
      "description": "Phase W IGBT temperature (P0032)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Rectifier Temperature",
      "description": "Rectifier temperature (P0033)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Internal Air Temp",
      "description": "Internal air temperature (P0034)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "PID Process Variable",
      "description": "PID process variable (P0040)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "PID Setpoint Value",
      "description": "PID setpoint in use (P0041)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Time Powered",
      "description": "Hours powered (P0042)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Time Enabled",
      "description": "Hours enabled (P0043)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "kWh Output Energy",
      "description": "Output energy counter (P0044); unit printed as H",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Fan Enabled Time",
      "description": "Fan run hours (P0045)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Present Alarm",
      "description": "Active alarm number (P0048)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Present Fault",
      "description": "Active fault number (P0049)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Last Fault",
      "description": "Last fault number (P0050)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Acceleration Time",
      "description": "Acceleration ramp time (P0100)",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Deceleration Time",
      "description": "Deceleration ramp time (P0101)",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "PID Proportional Gain",
      "description": "PID proportional gain (P0520)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "PID Integral Gain",
      "description": "PID integral gain (P0521)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "PID Differential Gain",
      "description": "PID differential gain (P0522)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Keypad PID Setpoint",
      "description": "PID setpoint from keypad (P0525)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Wake Up Band",
      "description": "PID wake-up band (P0535)",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Speed in 13 bits",
      "description": "Motor speed in 13-bit scale (P0681)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Serial/USB Speed Ref.",
      "description": "Speed reference from the network, 13-bit (P0683)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "MBOX parameter",
      "description": "Mailbox parameter number",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "MBOX data",
      "description": "Mailbox parameter value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "SoftPLC Parameter 1",
      "description": "SoftPLC user parameter 1 (P1010)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "SoftPLC Parameter 2",
      "description": "SoftPLC user parameter 2 (P1011)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "SoftPLC Parameter 3",
      "description": "SoftPLC user parameter 3 (P1012)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "SoftPLC Parameter 4",
      "description": "SoftPLC user parameter 4 (P1013)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "SoftPLC Parameter 5",
      "description": "SoftPLC user parameter 5 (P1014)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SoftPLC Parameter 6",
      "description": "SoftPLC user parameter 6 (P1015)",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "DI1 Status",
      "description": "Digital input 1 status (P0012 bit 0)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "DI2 Status",
      "description": "Digital input 2 status (P0012 bit 1)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "DI3 Status",
      "description": "Digital input 3 status (P0012 bit 2)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "DI4 Status",
      "description": "Digital input 4 status (P0012 bit 3)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "DI5 Status",
      "description": "Digital input 5 status (P0012 bit 4)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "DI6 Status",
      "description": "Digital input 6 status (P0012 bit 5)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "DI7 Status",
      "description": "Digital input 7 status (P0012 bit 6)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "DI8 Status",
      "description": "Digital input 8 status (P0012 bit 7)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "DO1 Status",
      "description": "Digital output 1 status (P0013 bit 0)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "DO2 Status",
      "description": "Digital output 2 status (P0013 bit 1)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "DO3 Status",
      "description": "Digital output 3 status (P0013 bit 2)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "DO4 Status",
      "description": "Digital output 4 status (P0013 bit 3)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "DO5 Status",
      "description": "Digital output 5 status (P0013 bit 4)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "DO1 Value",
      "description": "Digital output 1 command (P0695 bit 0)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "DO2 Value",
      "description": "Digital output 2 command (P0695 bit 1)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "DO3 Value",
      "description": "Digital output 3 command (P0695 bit 2)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "DO4 Value",
      "description": "Digital output 4 command (P0695 bit 3)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "DO5 Value",
      "description": "Digital output 5 command (P0695 bit 4)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "2nd Ramp Select",
      "description": "Status word: 2nd Ramp Select (P0680 bit 5)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "In configuration mode",
      "description": "Status word: In configuration mode (P0680 bit 6)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Alarm condition",
      "description": "Status word: Alarm condition (P0680 bit 7)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Ramp Enabled (RUN)",
      "description": "Status word: Ramp Enabled (RUN) (P0680 bit 8)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "General Enabling active",
      "description": "Status word: General Enabling active (P0680 bit 9)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Speed Direction",
      "description": "Status word: Speed Direction (P0680 bit 10)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "JOG",
      "description": "Status word: JOG (P0680 bit 11)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "LOC/REM",
      "description": "Status word: LOC/REM (P0680 bit 12)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Undervoltage",
      "description": "Status word: Undervoltage (P0680 bit 13)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Manual/Automatic",
      "description": "Status word: Manual/Automatic (P0680 bit 14)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Fault condition",
      "description": "Status word: Fault condition (P0680 bit 15)",
      "units": "",
      "access": "R",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Run/Stop",
      "description": "Control word: Run/Stop (P0682 bit 0)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "General Enabling",
      "description": "Control word: General Enabling (P0682 bit 1)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Direction of Rotation",
      "description": "Control word: Direction of Rotation (P0682 bit 2)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "JOG",
      "description": "Control word: JOG (P0682 bit 3)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "LOC/REM",
      "description": "Control word: LOC/REM (P0682 bit 4)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Second Ramp Use",
      "description": "Control word: Second Ramp Use (P0682 bit 5)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Quick Stop",
      "description": "Control word: Quick Stop (P0682 bit 6)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Fault reset",
      "description": "Control word: Fault reset (P0682 bit 7)",
      "units": "",
      "access": "C",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Reserved",
      "description": "Reserved",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "MBOX read",
      "description": "Mailbox read trigger",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "MBOX write",
      "description": "Mailbox write trigger",
      "units": "",
      "access": "W",
      "states": "0=OFF, 1=ON"
    }
  ]
}