{
  "manufacturer": "Weil-McLain",
  "manufacturer_slug": "weil-mclain",
  "model": "SlimFit 1000-2000 Series 1 (SOLA) - ProtoNode",
  "model_slug": "protonode-slimfit-sola",
  "aliases": [
    "SlimFit Series 1",
    "SlimFit SOLA",
    "SOLA",
    "ProtoNode FPC-N34",
    "ProtoNode FPC-N35",
    "ProtoNode"
  ],
  "equipment_type": "Boiler controller gateway",
  "applies_to": "Weil-McLain SlimFit 1000-2000 Series 1 boilers with the Honeywell SOLA control, read through a ProtoNode FPC-N34 gateway.",
  "summary": "A ProtoNode FPC-N34 reads the SlimFit Series 1 SOLA control over Modbus RTU and presents it as a BACnet IP or BACnet MS/TP device with 124 analog values and 20 binary values. Most objects are status readbacks; points marked (W) take writes, including CH enable, the remote thermostat call, the CH and lead-lag setpoints and the outdoor reset curve values.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "This supplement only lists the objects; device instance, MAC address and baud rate are set on the ProtoNode as described in its start-up guide, which is a separate document.",
    "The same object list is served over BACnet IP or BACnet MS/TP, depending on how the ProtoNode is set up.",
    "No units or state texts are given. The LonWorks types in the source show which values are temperatures, percentages or hours.",
    "Writable objects are the ones the supplement marks (W); every other object is a readback.",
    "Most writable settings have a matching '... Status' readback object.",
    "Evergreen, SlimFit 550-750 and SlimFit 1000-2000 Series 2 and SVF boilers use a different object list."
  ],
  "integration": {
    "summary": "Write CH Enable and the remote thermostat call, set the CH setpoint (or the lead-lag setpoint on a lead-lag master), then read back CH status, burner state, outlet temperature, firing rate and the lockout code. Writable objects carry (W) in their name.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "CH Enable (W)",
        "why": "Central heat enable"
      },
      {
        "ref": "BV 7",
        "name": "CH Remote Stat (W)",
        "why": "Call for heat from the BMS"
      },
      {
        "ref": "AV 37",
        "name": "CH Setpoint (W)",
        "why": "Central heat water setpoint"
      },
      {
        "ref": "AV 84",
        "name": "Lead Lag Setpoint (W)",
        "why": "Setpoint for a lead-lag (cascade) master"
      },
      {
        "ref": "AV 40",
        "name": "CH Status",
        "why": "Central heat status code"
      },
      {
        "ref": "AV 20",
        "name": "Burner Control State Status",
        "why": "Burner sequence state"
      },
      {
        "ref": "AV 100",
        "name": "Outlet Sensor Status",
        "why": "Outlet water temperature"
      },
      {
        "ref": "AV 60",
        "name": "Firing Rate Status",
        "why": "Burner firing rate"
      },
      {
        "ref": "AV 90",
        "name": "Lockout Status",
        "why": "Lockout status code"
      }
    ],
    "enable": "BV 1 CH Enable (W) and BV 7 CH Remote Stat (W) are the writable enable and call-for-heat objects. The supplement does not explain how they interact with the boiler's local enable settings.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance, MAC address and baud rate are set on the ProtoNode (see the ProtoNode start-up guide); this supplement does not list them.",
      "All analog objects are AVs; readback-only ones carry 'Status' in their name."
    ],
    "gotchas": [
      "No units or state texts are given; temperatures, percentages and codes must be checked against the boiler display.",
      "AV 101 Password (W) and AV 102 PSWD Status exist, but the supplement does not explain them."
    ]
  },
  "source": {
    "title": "ProtoNode FPC-N34 and ProtoNode FPC-N35 Complete Point List Supplement (Weil-McLain)",
    "doc_number": "T17022",
    "revision_date": "Document Revision 7.D, January 2019",
    "url": "https://www.weil-mclain.com/wp-content/uploads/ProtoNode-Complete-Point-List-Supplement-JAN19_1.pdf"
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "4-20mA Remote Control Input Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Active CH Setpoint",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Active DHW Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Active LL Operating Point Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Active LL Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Active System Operating Point Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Active System Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Alarm Record 1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Alarm Record 2 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Alarm Record 3 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Alarm Record 4 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Alarm Record 5 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Annunciator First Out Status",
      "description": "First-out annunciator code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Auxiliary 2 Pump Cycle Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Auxiliary 2 Pump Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Auxiliary Pump Cycle Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Auxiliary Pump Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Boiler Pump Cycle Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Boiler Pump Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Burner Control State Status",
      "description": "Burner control state code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Burner Control Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Burner Cycle Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Burner Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Burner Run Time",
      "description": "Hours value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Burner Run Time Status",
      "description": "Hours value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "CH Burner Demand Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "CH Heat Demand Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "CH ODR Low Water Temperature (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "CH ODR Low Water Temperature Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "CH ODR Max Outdoor Temperature (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "CH ODR Max Outdoor Temperature Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "CH ODR Min Outdoor Temp (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "CH ODR Min Outdoor Temp Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "CH Pump Cycle Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "CH Pump Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "CH Requested Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "CH Setpoint (W)",
      "description": "Central heat setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "CH Setpoint Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "CH Setpoint Source Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "CH Status",
      "description": "Central heat status code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "CH Time of Day Setpoint (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "CH Time of Day Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Controller Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Controller Run Time Status",
      "description": "Hours value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Demand Source Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "DHW Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "DHW Burner Demand Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "DHW Heat Demand Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "DHW Priority Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "DHW Pump Cycle Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "DHW Pump Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "DHW Sensor Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "DHW Setpoint",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "DHW Setpoint Source Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "DHW Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "DHW Time of Day Setpoint (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "DHW Time of Day Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "DHW requested Rate Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Fan Speed Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Firing Rate Status",
      "description": "Burner firing rate",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Flame Signal Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Inlet Sensor Status",
      "description": "Inlet water temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Lead Boiler Address Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Lead Lag Active Service Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Lead Lag CH 20mA Water Temp (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Lead Lag CH 20mA Water Temp Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Lead Lag CH 4mA Water Temp (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Lead Lag CH 4mA Water Temp Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Lead Lag CH ODR Low Water Temperature (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Lead Lag CH ODR Low Water Temperature Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Lead Lag CH ODR Max Outdoor Temperature (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Lead Lag CH ODR Max Outdoor Temperature Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Lead Lag CH ODR Min Outdoor Temperature (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Lead Lag CH ODR Min Outdoor Temperature Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Lead Lag CH Setpoint Source (W)",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Lead Lag CH Setpoint Source Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Lead Lag DHW Setpoint",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Lead Lag DHW Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Lead Lag Master Enable Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Lead Lag Master Setpoint Source Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Lead Lag Master Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Lead Lag Modulation Backup Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Lead Lag Modulation Backup Sensor Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Lead Lag Setpoint (W)",
      "description": "Lead-lag master setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Lead Lag Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Lead Lag Slave Enable Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Lead Lag Slave Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Lead Lag Time of Day Setpoint (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Lead Lag Time of Day Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Lockout Status",
      "description": "Lockout code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Lockout Status1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Lockout Status2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Lockout Status3",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Lockout Status4",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Lockout Status5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Outdoor Frost Protection Setpoint (W)",
      "description": "Temperature value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "Outdoor Frost Protection Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Outdoor Sensor Status Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Outdoor Temperature Status",
      "description": "Outdoor temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Outlet Sensor Status",
      "description": "Outlet water temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Password (W)",
      "description": "Password entry for protected writes",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "PSWD Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "S5 (Header) Sensor Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Slave 1 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Slave 1 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Slave 2 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Slave 2 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Slave 3 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Slave 3 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Slave 4 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Slave 4 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Slave 5 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Slave 5 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Slave 6 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Slave 6 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Slave 7 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Slave 7 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Slave 8 Firing Rate Status",
      "description": "Percent value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Slave 8 State Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Stack Sensor Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "System Pump Cycle Count",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "System Pump Cycle Count Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Warm Weather Shutdown Setpoint",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Warm Weather Shutdown Setpoint Status",
      "description": "Temperature value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "CH Enable (W)",
      "description": "Central heat enable command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "CH Enable Status",
      "description": "Central heat enable readback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "CH Frost Protection Enable (W)",
      "description": "On/off value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "CH Frost Protection Enable Status",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "CH Outdoor Reset Enable (W)",
      "description": "On/off value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "CH Outdoor Reset Enable Status",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "CH Remote Stat (W)",
      "description": "Remote thermostat (call for heat) command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "CH Remote Status",
      "description": "Remote thermostat readback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "DHW Enable",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "DHW Enable Status",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "DHW Frost Protection Enable",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "DHW Frost Protection Enable Status",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Htemp HI Alarm",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Htemp Low Alarm",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Lead Lag Operation Switch (W)",
      "description": "Lead-lag operation on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Lead Lag Operation Switch Status",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "ODRTemp Hi Alarm",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "ODTTemp Low Alarm",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Warm Weather Shutdown Enable",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Warm Weather Shutdown Enable Status",
      "description": "On/off value",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
