{
  "manufacturer": "Wilo",
  "manufacturer_slug": "wilo",
  "model": "CCe Booster (BACnet IP / MS/TP)",
  "model_slug": "cce-booster-bacnet",
  "aliases": [
    "Wilo CCe Booster BACnet"
  ],
  "equipment_type": "Pump controller (booster set switch box)",
  "applies_to": "Wilo CCe switch boxes for pressure-boosting sets with electronically controlled pumps, fitted with the BACnet IP or BACnet MS/TP extension module.",
  "summary": "Wilo's CC-family switch boxes run multi-pump systems and connect to a BMS through a plug-in BACnet IP or BACnet MS/TP extension module, acting as a BACnet server. The CCe Booster list covers on/off, setpoints, pump modes, pump state bits, running hours, error bits and an alarm history. Fieldbus write access is governed by a bus command timer that must be refreshed every five minutes.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 22,
  "access_inferred": false,
  "notes": [
    "Taken from the CCe Booster table in Wilo's CC BACnet supplement (English part, pp56-59). Wilo prints a 'BACnet ID' beside an explicit object type (AV, BV, MSV); the ID is used here as the object instance. The doc never says 'instance' in words, so confirm one point on the device.",
    "Where Wilo prints several IDs against one name (pump state, error state and other bitmaps), each ID is its own Binary Value for the element printed beside it; the element is shown in brackets after the name. Elements printed as '-' or '---' are unused and left out (2 here).",
    "Analog values with several units listed (bar, m, K, °C, psi...) report in the unit of the active control mode.",
    "The 'Added' column gives the list version each object appeared in (31.000, 31.100); older switch box software may lack some objects.",
    "System control (BV 1122-1127) holds Extern off, pump change, add/remove pump and the regulator source (analog or fieldbus); with fieldbus regulator operation the BMS writes the value in % to AV 1139."
  ],
  "integration": {
    "summary": "Map Drives on/off (BV 224) as the start/stop command and Set point 1 (AV 1072) as the setpoint. For fieldbus control, write Set to the Bus command timer (MV 208) and repeat it within five minutes. Read the collective run and fault signals (BV 976/977) and the Error state bits for alarms; acknowledge with BV 1985.",
    "minimum_points": [
      {
        "ref": "BV 224",
        "name": "Drives on/off",
        "why": "Automatic operation and all pumps on/off"
      },
      {
        "ref": "AV 1072",
        "name": "Set point 1",
        "why": "Setpoint 1; unit follows the control mode"
      },
      {
        "ref": "MV 208",
        "name": "Bus command timer",
        "why": "Write Set (3) at least every 5 min to keep control"
      },
      {
        "ref": "BV 1985",
        "name": "Acknowledge",
        "why": "Alarm acknowledge"
      },
      {
        "ref": "BV 976",
        "name": "Switch box state (SBM)",
        "why": "Collective run signal"
      },
      {
        "ref": "AV 400",
        "name": "Current value",
        "why": "Measured value; unit follows the control mode"
      },
      {
        "ref": "BV 977",
        "name": "Switch box state (SSM)",
        "why": "Collective fault signal"
      }
    ],
    "enable": "The Bus command timer (MV 208) decides who may change settings. Manual: HMI and fieldbus both write, last value wins. Off: HMI locked, fieldbus only. Set: HMI locked and a 5-minute timer starts (state reads Active).",
    "heartbeat": "With the Bus command timer in Set mode, Set must be written again at least every five minutes. If it lapses the state changes to Reset, the HMI gets access back and the fieldbus is locked until Set is written again.",
    "remote_sensors": null,
    "setup": [
      "Menu 4.3.8.3 sets the BACnet device name (default WILO CC BAC) and device object ID (0-4194303, default 22).",
      "BACnet IP module: default IP 192.168.0.5, mask 255.255.255.0, gateway 0.0.0.0.",
      "BACnet MS/TP module: baud 9600, 19.2k, 38.4k or 76.8k; node address 0-127 (default 2); max master default 10; max info frames 1-127.",
      "The BACnet extension needs a switch box software update by Wilo service."
    ],
    "gotchas": [
      "In Bus command timer Off mode the HMI stays locked; if the fieldbus fails there is no access until it recovers.",
      "Active setpoint value (AV 416) is read-only in dp-v and dT-v control modes.",
      "Alarm history: write the index to AV 1990, then read the code, year, month/day and time objects. Month/day and time are packed (value mod 100 and value / 100)."
    ]
  },
  "source": {
    "title": "BACnet - supplemental sheet CC manual (CC System): System-specific data-point list BACnet CC",
    "doc_number": "wilo110044",
    "revision_date": "CC BACnet 2016-04-05 (list 31.106)",
    "url": "https://cms.media.wilo.com/cdndoc/wilo110044/794249/wilo110044.pdf"
  },
  "points": [
    {
      "type": "AV",
      "instance": 0,
      "name": "Version communication profile",
      "description": "Version of the fieldbus data-point list",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Wink service",
      "description": "Write >0 to blink the HMI indicator for 30 s",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "Switch box type",
      "description": "Controller type and variant",
      "units": "",
      "access": "R",
      "states": "1=SC, 2=SC...FC, 3=SCe, 4=CC, 5=CC...FC, 6=CCe, 7=SCe NWB, 8=CCe NWB"
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Switch box version PLC",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Switch box version HMI",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Switch box ID",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Switch box circuit number",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "Switch box build month",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "Switch box build year",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 208,
      "name": "Bus command timer",
      "description": "HMI vs fieldbus access; Set must be resent within 5 min",
      "units": "",
      "access": "W",
      "states": "1=-, 2=Off, 3=Set, 4=Active, 5=Reset, 6=Manual"
    },
    {
      "type": "BV",
      "instance": 224,
      "name": "Drives on/off",
      "description": "Switches automatic operation and all pumps on/off",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "Pump 1 hand RPM",
      "description": "Speed of pump 1 in manual mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "Pump 2 hand RPM",
      "description": "Speed of pump 2 in manual mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "Pump 3 hand RPM",
      "description": "Speed of pump 3 in manual mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "Pump 4 hand RPM",
      "description": "Speed of pump 4 in manual mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "Pump 5 hand RPM",
      "description": "Speed of pump 5 in manual mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "Pump 6 hand RPM",
      "description": "Speed of pump 6 in manual mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 384,
      "name": "Control mode",
      "description": "Active control mode",
      "units": "",
      "access": "R",
      "states": "1=p-c, 2=dp-c, 3=dp-v, 4=dT-c, 5=dT-v, 6=n(TV), 7=n(TR), 8=n(TP), 9=n(TA), 10=n-c, 11=fill, 12=empty, 13=FTS, 14=cleans/day, 15=cleans/month"
    },
    {
      "type": "AV",
      "instance": 400,
      "name": "Current value",
      "description": "Measured value; unit follows the control mode",
      "units": "bar / m / K / °C / cm / min / h / psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "Active setpoint value",
      "description": "Active setpoint; read-only in dp-v and dT-v modes",
      "units": "bar / m / K / °C / psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "Number of pumps",
      "description": "Pumps present in the system",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 464,
      "name": "Reserved pump on/off",
      "description": "A pump is kept as reserve for a failed pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 480,
      "name": "Reserved pump used",
      "description": "Reserve pump in use because a pump failed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 496,
      "name": "Index BLP",
      "description": "Index of the pump running as base-load pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 512,
      "name": "Pump 1 state (Auto)",
      "description": "Bit of the Pump 1 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 513,
      "name": "Pump 1 state (Manu)",
      "description": "Bit of the Pump 1 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 514,
      "name": "Pump 1 state (Disabled)",
      "description": "Bit of the Pump 1 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 515,
      "name": "Pump 1 state (Running)",
      "description": "Bit of the Pump 1 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 516,
      "name": "Pump 1 state (Warning)",
      "description": "Bit of the Pump 1 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 517,
      "name": "Pump 1 state (Error)",
      "description": "Bit of the Pump 1 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 518,
      "name": "Pump 1 state (Reserve pump)",
      "description": "Bit of the Pump 1 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 528,
      "name": "Pump 2 state (Auto)",
      "description": "Bit of the Pump 2 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 529,
      "name": "Pump 2 state (Manu)",
      "description": "Bit of the Pump 2 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 530,
      "name": "Pump 2 state (Disabled)",
      "description": "Bit of the Pump 2 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 531,
      "name": "Pump 2 state (Running)",
      "description": "Bit of the Pump 2 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 532,
      "name": "Pump 2 state (Warning)",
      "description": "Bit of the Pump 2 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 533,
      "name": "Pump 2 state (Error)",
      "description": "Bit of the Pump 2 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 534,
      "name": "Pump 2 state (Reserve pump)",
      "description": "Bit of the Pump 2 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 544,
      "name": "Pump 3 state (Auto)",
      "description": "Bit of the Pump 3 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 545,
      "name": "Pump 3 state (Manu)",
      "description": "Bit of the Pump 3 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 546,
      "name": "Pump 3 state (Disabled)",
      "description": "Bit of the Pump 3 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 547,
      "name": "Pump 3 state (Running)",
      "description": "Bit of the Pump 3 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 548,
      "name": "Pump 3 state (Warning)",
      "description": "Bit of the Pump 3 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 549,
      "name": "Pump 3 state (Error)",
      "description": "Bit of the Pump 3 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 550,
      "name": "Pump 3 state (Reserve pump)",
      "description": "Bit of the Pump 3 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 560,
      "name": "Pump 4 state (Auto)",
      "description": "Bit of the Pump 4 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 561,
      "name": "Pump 4 state (Manu)",
      "description": "Bit of the Pump 4 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 562,
      "name": "Pump 4 state (Disabled)",
      "description": "Bit of the Pump 4 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 563,
      "name": "Pump 4 state (Running)",
      "description": "Bit of the Pump 4 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 564,
      "name": "Pump 4 state (Warning)",
      "description": "Bit of the Pump 4 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 565,
      "name": "Pump 4 state (Error)",
      "description": "Bit of the Pump 4 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 566,
      "name": "Pump 4 state (Reserve pump)",
      "description": "Bit of the Pump 4 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 576,
      "name": "Pump 5 state (Auto)",
      "description": "Bit of the Pump 5 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 577,
      "name": "Pump 5 state (Manu)",
      "description": "Bit of the Pump 5 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 578,
      "name": "Pump 5 state (Disabled)",
      "description": "Bit of the Pump 5 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 579,
      "name": "Pump 5 state (Running)",
      "description": "Bit of the Pump 5 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 580,
      "name": "Pump 5 state (Warning)",
      "description": "Bit of the Pump 5 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 581,
      "name": "Pump 5 state (Error)",
      "description": "Bit of the Pump 5 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 582,
      "name": "Pump 5 state (Reserve pump)",
      "description": "Bit of the Pump 5 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 592,
      "name": "Pump 6 state (Auto)",
      "description": "Bit of the Pump 6 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 593,
      "name": "Pump 6 state (Manu)",
      "description": "Bit of the Pump 6 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 594,
      "name": "Pump 6 state (Disabled)",
      "description": "Bit of the Pump 6 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 595,
      "name": "Pump 6 state (Running)",
      "description": "Bit of the Pump 6 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 596,
      "name": "Pump 6 state (Warning)",
      "description": "Bit of the Pump 6 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 597,
      "name": "Pump 6 state (Error)",
      "description": "Bit of the Pump 6 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 598,
      "name": "Pump 6 state (Reserve pump)",
      "description": "Bit of the Pump 6 state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 640,
      "name": "Pump 1 mode",
      "description": "Mode of pump 1",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Hand, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 656,
      "name": "Pump 2 mode",
      "description": "Mode of pump 2",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Hand, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 672,
      "name": "Pump 3 mode",
      "description": "Mode of pump 3",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Hand, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 688,
      "name": "Pump 4 mode",
      "description": "Mode of pump 4",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Hand, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 704,
      "name": "Pump 5 mode",
      "description": "Mode of pump 5",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Hand, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 720,
      "name": "Pump 6 mode",
      "description": "Mode of pump 6",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Hand, 3=Auto"
    },
    {
      "type": "MV",
      "instance": 768,
      "name": "Pump operation mode",
      "description": "Base-load pump change mechanism",
      "units": "",
      "access": "R",
      "states": "1=Kaskade, 2=Vario"
    },
    {
      "type": "AV",
      "instance": 784,
      "name": "Pump 1 actual speed",
      "description": "Actual speed of pump 1; unit depends on switch box",
      "units": "% / Hz / 1/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 800,
      "name": "Pump 2 actual speed",
      "description": "Actual speed of pump 2; unit depends on switch box",
      "units": "% / Hz / 1/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 816,
      "name": "Pump 3 actual speed",
      "description": "Actual speed of pump 3; unit depends on switch box",
      "units": "% / Hz / 1/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 832,
      "name": "Pump 4 actual speed",
      "description": "Actual speed of pump 4; unit depends on switch box",
      "units": "% / Hz / 1/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 848,
      "name": "Pump 5 actual speed",
      "description": "Actual speed of pump 5; unit depends on switch box",
      "units": "% / Hz / 1/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 864,
      "name": "Pump 6 actual speed",
      "description": "Actual speed of pump 6; unit depends on switch box",
      "units": "% / Hz / 1/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 976,
      "name": "Switch box state (SBM)",
      "description": "Collective run signal (operation)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 977,
      "name": "Switch box state (SSM)",
      "description": "Collective fault signal (alarm)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1072,
      "name": "Set point 1",
      "description": "First controller setpoint; unit follows the control mode",
      "units": "bar / m / K / °C / psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1088,
      "name": "Set point 2",
      "description": "Second controller setpoint",
      "units": "bar / m / K / °C / psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1104,
      "name": "Set point 3",
      "description": "Third controller setpoint",
      "units": "bar / m / K / °C / psi",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1184,
      "name": "External set point value",
      "description": "Setpoint read from the external analog input",
      "units": "bar / m / K / °C / psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1200,
      "name": "External set point on/off",
      "description": "Enables the external analog setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1216,
      "name": "Switch box cycles",
      "description": "Total power-offs of the switch box",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1248,
      "name": "Switch box total running hours",
      "description": "Total on-time of the switch box",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1280,
      "name": "Pump 1 switch cycles",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1312,
      "name": "Pump 2 switch cycles",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1344,
      "name": "Pump 3 switch cycles",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1376,
      "name": "Pump 4 switch cycles",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1408,
      "name": "Pump 5 switch cycles",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1440,
      "name": "Pump 6 switch cycles",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1536,
      "name": "Pump 1 total running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1568,
      "name": "Pump 2 total running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1600,
      "name": "Pump 3 total running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1632,
      "name": "Pump 4 total running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1664,
      "name": "Pump 5 total running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1696,
      "name": "Pump 6 total running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1792,
      "name": "Pump 1 today running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1808,
      "name": "Pump 2 today running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1824,
      "name": "Pump 3 today running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1840,
      "name": "Pump 4 today running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1856,
      "name": "Pump 5 today running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1872,
      "name": "Pump 6 today running hours",
      "description": "",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1965,
      "name": "Error state (Sensor error)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1966,
      "name": "Error state (P man)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1967,
      "name": "Error state (P min)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1968,
      "name": "Error state (FC)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1969,
      "name": "Error state (TLS)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1970,
      "name": "Error state (Pump 1 Alarm)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1971,
      "name": "Error state (Pump 2 Alarm)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1972,
      "name": "Error state (Pump 3 Alarm)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1973,
      "name": "Error state (Pump 4 Alarm)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1974,
      "name": "Error state (Pump 5 Alarm)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1975,
      "name": "Error state (Pump 6 Alarm)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1978,
      "name": "Error state (Frost)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1979,
      "name": "Error state (Battery Low)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1980,
      "name": "Error state (High water)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1981,
      "name": "Error state (Priority off)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1982,
      "name": "Error state (Redundancy)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1983,
      "name": "Error state (Plausibility)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1984,
      "name": "Error state (Slave communication)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1986,
      "name": "Error state (Net supply)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1987,
      "name": "Error state (Leakage)",
      "description": "Bit of the Error state bitmap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1985,
      "name": "Acknowledge",
      "description": "Acknowledges an alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1990,
      "name": "Alarm history index",
      "description": "Selects an alarm history entry (CC 0-35)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1995,
      "name": "Alarm history error code",
      "description": "Error code of the selected history entry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2000,
      "name": "Alarm history year",
      "description": "Year of the selected history entry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2005,
      "name": "Alarm history month",
      "description": "Entry date: month = value mod 100, day = value / 100",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2010,
      "name": "Alarm history time",
      "description": "Entry time: minutes = value mod 100, hours = value / 100",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1122,
      "name": "System control (Extern off)",
      "description": "System control function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1123,
      "name": "System control (Pump change)",
      "description": "System control function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1124,
      "name": "System control (Add Pump)",
      "description": "System control function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1125,
      "name": "System control (Remove pump)",
      "description": "System control function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1126,
      "name": "System control (Regulator op. analog)",
      "description": "System control function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1127,
      "name": "System control (Regulator op. fieldbus)",
      "description": "System control function",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1139,
      "name": "Value regulator operation",
      "description": "Regulator value in % when fieldbus regulator operation is on",
      "units": "%",
      "access": "W",
      "states": ""
    }
  ]
}
