{
  "manufacturer": "Xylem",
  "manufacturer_slug": "xylem",
  "model": "Lowara hydrovar X HVX+ Smart Controller (BACnet MS/TP)",
  "model_slug": "lowara-hvx-plus-smart-controller",
  "aliases": [
    "HVX+ Smart Controller",
    "hydrovar X Smart Controller",
    "HVX Smart Controller",
    "001080187"
  ],
  "equipment_type": "Multi-pump controller for pump frequency drives",
  "applies_to": "Xylem Lowara HVX+ Smart Controller, the multi-pump control unit for hydrovar X frequency converters.",
  "summary": "The HVX+ Smart Controller runs a multi-pump set of hydrovar X drives and has its own BACnet MS/TP interface. Analog Inputs give the ten-entry error log with logged values, error and alarm bitfields, actual pressure, flow, temperature and level, required values, pump status, speed, I/O values and firmware versions; Analog Values hold on/off, error reset and the controller parameters (control mode, setpoints, ramps, thresholds, sensor scaling, multipump settings, communication).",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The tables have no read/write column; Analog Values are taken as writable and Analog Inputs as read-only.",
    "Object names are full parameter names (different from the short tags of the HVX drive list), so this is a separate list.",
    "AV 0 On/Off Set uses 0 = on, 1 = off.",
    "Units follow unit-selection parameters (P04.0.11-P04.0.16) where the description names one.",
    "Names kept as printed, including \"Error n - End Time 1\", \"Senorless or Sensored\" and \"Temperature - Minimum Thresho\"."
  ],
  "source": {
    "title": "HVX+ Smart Controller - Additional Installation, Operation and Programming Instructions, ch. 10.4-10.6",
    "doc_number": "001080187 EN rev D",
    "revision_date": "09/2025",
    "url": "https://prod.xylem.com/siteassets/brand/lowara/resources/manual/001080187xen_d_09_2025_hvx_controller.pdf"
  },
  "integration": {
    "summary": "Switch the pump set with AV 0 (0 = on, 1 = off) and reset errors with AV 1. Choose the control mode (AV 3) and setpoints; read pump status (AI 140), actual pressure (AI 134), required value (AI 139), speed (AI 144) and the error and alarm bitfields.",
    "minimum_points": [
      {
        "ref": "AV 0",
        "name": "On/Off Set",
        "why": "On/off: 0 = on, 1 = off"
      },
      {
        "ref": "AV 3",
        "name": "Control Mode",
        "why": "Control mode"
      },
      {
        "ref": "AV 1",
        "name": "ERRORRESTCMD",
        "why": "Error reset command"
      },
      {
        "ref": "AI 140",
        "name": "Pump Status",
        "why": "Pump status"
      },
      {
        "ref": "AI 134",
        "name": "Actual Pressure",
        "why": "Actual pressure"
      },
      {
        "ref": "AI 139",
        "name": "Required Value",
        "why": "Required value (setpoint in use)"
      },
      {
        "ref": "AI 144",
        "name": "Motor Speed %",
        "why": "Motor speed, %"
      },
      {
        "ref": "AI 131",
        "name": "Error Bitfield 1",
        "why": "Error bitfield 1"
      },
      {
        "ref": "AI 133",
        "name": "Alarm Bitfield 1",
        "why": "Alarm bitfield 1"
      }
    ],
    "enable": "AV 0 On/Off Set switches the system (0 = on, 1 = off), the same as the ON/OFF button.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MS/TP settings are AV 139-145 (MAC, baud, format, device ID, Max Master, info frames, reinit)."
    ],
    "gotchas": [
      "AV 0 uses inverted logic (0 = on).",
      "Bitfield objects must be split into bits; meanings are in the manual."
    ]
  },
  "points": [
    {
      "type": "CSV",
      "instance": 0,
      "name": "Unit Part Number",
      "description": "menu P03.4.01",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 1,
      "name": "Unit Serial Number",
      "description": "menu P03.4.03",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 0,
      "name": "Error 1 (Most Recent)",
      "description": "menu P02.0.01",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Error 1 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Error 1 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Error 1 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Error 1 - End Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Log: Error Counter 1",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Log: Error 1 Bitfield 1",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Log: Error 2 Bitfield 1",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Log: Alarm 1 Bitfield 1",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Log: Speed 1",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Log: Error Code 1",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Log: Flow 1",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Log: Head 1",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Error 2",
      "description": "menu P02.0.02",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Error 2 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Error 2 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Error 2 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Error 2 - End Time 1",
      "description": "Error 2 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Log: Error Counter 2",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Log: Error 1 Bitfield 2",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Log: Error 2 Bitfield 2",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Log: Alarm 1 Bitfield 2",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Log: Speed 2",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Log: Error Code 2",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Log: Flow 2",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Log: Head 2",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Error 3",
      "description": "menu P02.0.03",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Error 3 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Error 3 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Error 3 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Error 3 - End Time 1",
      "description": "Error 3 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Log: Error Counter 3",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Log: Error 1 Bitfield 3",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Log: Error 2 Bitfield 3",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Log: Alarm 1 Bitfield 3",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Log: Speed 3",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Log: Error Code 3",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Log: Flow 3",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Log: Head 3",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Error 4",
      "description": "menu P02.0.04",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Error 4 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Error 4 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Error 4 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Error 4 - End Time 1",
      "description": "Error 4 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Log: Error Counter 4",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Log: Error 1 Bitfield 4",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Log: Error 2 Bitfield 4",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Log: Alarm 1 Bitfield 4",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Log: Speed 4",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Log: Error Code 4",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Log: Flow 4",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Log: Head 4",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Error 5",
      "description": "menu P02.0.05",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Error 5 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Error 5 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Error 5 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Error 5 - End Time 1",
      "description": "Error 5 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Log: Error Counter 5",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Log: Error 1 Bitfield 5",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Log: Error 2 Bitfield 5",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Log: Alarm 1 Bitfield 5",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Log: Speed 5",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Log: Error Code 5",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Log: Flow 5",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Error 6",
      "description": "menu P02.0.06",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Error 6 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Error 6 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Error 6 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Error 6 - End Time 1",
      "description": "Error 6 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Log: Error Counter 6",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Log: Error 1 Bitfield 6",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Log: Error 2 Bitfield 6",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Log: Alarm 1 Bitfield 6",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Log: Speed 6",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Log: Error Code 6",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Log: Flow 6",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Log: Head 6",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Error 7",
      "description": "menu P02.0.07",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Error 7 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Error 7 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Error 7 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Error 7 - End Time 1",
      "description": "Error 7 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Log: Error Counter 7",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Log: Error 1 Bitfield 7",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Log: Error 2 Bitfield 7",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Log: Alarm 1 Bitfield 7",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Log: Speed 7",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Log: Error Code 7",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Log: Flow 7",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Log: Head 7",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Error 8",
      "description": "menu P02.0.08",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Error 8 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Error 8 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Error 8 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Error 8 - End Time 1",
      "description": "Error 8 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Log: Error Counter 8",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Log: Error 1 Bitfield 8",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Log: Error 2 Bitfield 8",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Log: Alarm 1 Bitfield 8",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Log: Speed 8",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Log: Error Code 8",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Log: Flow 8",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Log: Head 8",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Error 9",
      "description": "menu P02.0.09",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Error 9 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Error 9 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Error 9 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Error 9 - End Time 1",
      "description": "Error 9 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Log: Error Counter 9",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Log: Error 1 Bitfield 9",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Log: Error 2 Bitfield 9",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Log: Alarm 1 Bitfield 9",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Log: Speed 9",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Log: Error Code 9",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Log: Flow 9",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Log: Head 9",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Error 10",
      "description": "menu P02.0.10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Error 10 - Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Error 10 - Time",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Error 10 - End Date",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Error 10 - End Time 1",
      "description": "Error 10 - End Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Log: Error Counter 10",
      "description": "Log: Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Log: Error 1 Bitfield 10",
      "description": "Log: Error 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Log: Error 2 Bitfield 10",
      "description": "Log: Error 2 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Log: Alarm 1 Bitfield 10",
      "description": "Log: Alarm 1 Bitfield",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Log: Speed 10",
      "description": "LogSpeed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Log: Error Code 10",
      "description": "Log: Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Log: Flow 10",
      "description": "Log: Flow; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Log: Head 10",
      "description": "Log: Head; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Total Error Counter",
      "description": "Totoal Error Counter",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Total Alarm Counter",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Error Bitfield 1",
      "description": "menu P02.9.01",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Error Bitfield 2",
      "description": "menu P02.9.02",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Alarm Bitfield 1",
      "description": "menu P02.9.05",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Actual Pressure",
      "description": "menu P03.0.01; unit per P04.0.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Actual Flow",
      "description": "menu P03.0.02; unit per P04.0.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Actual Fluid Temperature",
      "description": "menu P03.0.03; unit per P04.0.13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Actual Level",
      "description": "menu P03.0.04; unit per P04.0.14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Effective Required Value",
      "description": "menu P03.0.10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Required Value",
      "description": "menu P03.0.20",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Pump Status",
      "description": "menu P03.0.30",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Unit Powered Time",
      "description": "menu P03.1.01",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Motor Running Time",
      "description": "menu P03.1.02",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Motor Speed",
      "description": "menu P03.2.01",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Motor Speed %",
      "description": "menu P03.2.02",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Digital I/O Status",
      "description": "menu P03.3.01",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Analog Input 1 Value",
      "description": "menu P03.3.11; unit per P05.1.02",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Analog Input 2 Value",
      "description": "menu P03.3.12; unit per P05.1.12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Analog Input 3 Value",
      "description": "menu P03.3.13; unit per P05.1.22",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Analog Input 4 Value",
      "description": "menu P03.3.14; unit per P05.1.32",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Analog Output Value",
      "description": "menu P03.3.20; unit per P05.3.02",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Unit Production Date",
      "description": "menu P03.4.02",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Multipump Map",
      "description": "menu P06.0.04",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Multipump Priority",
      "description": "menu P06.0.05",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Control Card Firmware Version",
      "description": "menu P03.4.13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Hmi Firmware Version",
      "description": "menu P03.4.10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Hmi-Bt Firmware Version",
      "description": "menu P03.4.11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Map File Version",
      "description": "menu P03.4.14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Default File Version",
      "description": "menu P03.4.15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Language File Version",
      "description": "menu P03.4.17",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Senorless or Sensored",
      "description": "Estimated Actual Value; menu P03.0.00",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "EstimationCapability",
      "description": "Hydraulic Curves Stored; menu P03.4.25",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Firmware Version",
      "description": "menu P03.4.19",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Actual Generic",
      "description": "menu P03.0.05",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Actual Shift",
      "description": "menu P03.0.06",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Motor Power Range",
      "description": "menu P07.9.01",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Inverter Connection Type",
      "description": "VFD (variable frequency drive) Connection Type; menu P07.9.05",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "On/Off Set",
      "description": "Pump on/off: 0 = on, 1 = off (as the ON/OFF button)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ERRORRESTCMD",
      "description": "Error reset command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "System Type",
      "description": "menu P04.0.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Control Mode",
      "description": "menu P04.0.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Regulation Mode",
      "description": "menu P04.0.03",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Start Value",
      "description": "menu P04.0.05",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Auto Start",
      "description": "menu P04.0.06",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Min Speed Configuration",
      "description": "menu P04.0.07",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Measuring Unit Selection",
      "description": "menu P04.0.09",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Pressure Measuring Unit",
      "description": "menu P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Flow Measuring Unit",
      "description": "menu P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Temperature Measuring Unit",
      "description": "menu P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Level Measuring Unit",
      "description": "menu P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Power Measuring Unit",
      "description": "menu P04.0.15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Energy Measuring Unit",
      "description": "menu P04.0.16",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Specific Energy Meas. Unit",
      "description": "menu P04.0.17",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Max Decimals",
      "description": "menu P09.1.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Setpoint 1 Selection",
      "description": "menu P04.0.21",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Setpoint 2 Selection",
      "description": "menu P04.0.22",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Setpoint 3 Selection",
      "description": "menu P04.0.23",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Setpoint 4 Selection",
      "description": "menu P04.0.24",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Speed Setpoint 1",
      "description": "menu P04.1.01",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Speed Setpoint 2",
      "description": "menu P04.1.02",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Speed Setpoint 3",
      "description": "menu P04.1.03",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Speed Setpoint 4",
      "description": "menu P04.1.04",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Pressure Setpoint 1",
      "description": "menu P04.1.11; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Pressure Setpoint 2",
      "description": "menu P04.1.12; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Pressure Setpoint 3",
      "description": "menu P04.1.13; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Pressure Setpoint 4",
      "description": "menu P04.1.14; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Flow Setpoint 1",
      "description": "menu P04.1.21; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Flow Setpoint 2",
      "description": "menu P04.1.22; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Flow Setpoint 3",
      "description": "menu P04.1.23; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Flow Setpoint 4",
      "description": "menu P04.1.24; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Temp. Setpoint 1",
      "description": "menu P04.1.31; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Temp. Setpoint 2",
      "description": "menu P04.1.32; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Temp. Setpoint 3",
      "description": "menu P04.1.33; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Temp. Setpoint 4",
      "description": "menu P04.1.34; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Level Setpoint 1",
      "description": "menu P04.1.41; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Level Setpoint 2",
      "description": "menu P04.1.42; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Level Setpoint 3",
      "description": "menu P04.1.43; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Level Setpoint 4",
      "description": "menu P04.1.44; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Generic Setpoint 1",
      "description": "menu P04.1.51",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Generic Setpoint 2",
      "description": "menu P04.1.52",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Generic Setpoint 3",
      "description": "menu P04.1.53",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Generic Setpoint 4",
      "description": "menu P04.1.54",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Window",
      "description": "menu P04.2.01",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Hysteresis",
      "description": "menu P04.2.02",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Lift Speed",
      "description": "menu P04.2.06",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "Linear Lift Amount",
      "description": "menu P04.2.07",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "Quad. Lift Amount",
      "description": "menu P04.2.08",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "Ramp 1",
      "description": "menu P04.2.11",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Ramp 2",
      "description": "menu P04.2.12",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "Ramp 3",
      "description": "menu P04.2.13",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "Ramp 4",
      "description": "menu P04.2.14",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "Ramp Speed Min Acceleration",
      "description": "menu P04.2.15",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "Ramp Speed Min Deceleration",
      "description": "menu P04.2.16",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "Min Speed",
      "description": "menu P04.2.31",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "Max Speed",
      "description": "menu P04.2.32",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Min Speed Time",
      "description": "menu P04.2.35",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "Automatic Error Reset",
      "description": "menu P04.3.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "Pressure - Minimum Threshold",
      "description": "menu P04.3.01; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Flow - Minimum Threshold",
      "description": "menu P04.3.02; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Temperature - Minimum Thresho",
      "description": "Temperature - Minimum Threshold; menu P04.3.03; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Level - Minimum Threshold",
      "description": "menu P04.3.04; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "Generic - Min. Threshold",
      "description": "menu P04.3.05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "Minimum Threshold Delay",
      "description": "menu P04.3.10",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Lack Of Water Delay",
      "description": "menu P04.3.11",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Test Run Speed",
      "description": "menu P04.4.01",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Test Run Timeout",
      "description": "menu P04.4.02",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "Test Run Time",
      "description": "menu P04.4.03",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Test Run Command",
      "description": "menu P04.4.05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "Pipe Filling Function",
      "description": "menu P04.6.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "Pipe Filling Threshold",
      "description": "menu P04.6.03; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "Pipe Filling Time",
      "description": "menu P04.6.05",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Max Pipe Filling Pumps",
      "description": "menu P04.6.06",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Pipe Filling Steady Time",
      "description": "menu P04.6.10",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "Pipe Filling Speed Step",
      "description": "menu P04.6.15",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "Actual Value Source",
      "description": "menu P05.0.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "Actuator - Zero Value",
      "description": "menu P05.0.01",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "Actuator - Full Scale",
      "description": "menu P05.0.02",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Pressure - Zero Value",
      "description": "menu P05.0.11; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Pressure - Full Scale",
      "description": "menu P05.0.12; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Flow - Zero Value",
      "description": "menu P05.0.21; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Flow - Full Scale",
      "description": "menu P05.0.22; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Temperature - Zero Value",
      "description": "menu P05.0.31; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Temperature - Full Scale",
      "description": "menu P05.0.32; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Level - Zero Value",
      "description": "menu P05.0.41; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Level - Full Scale",
      "description": "menu P05.0.42; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "Generic - Zero Value",
      "description": "menu P05.0.51",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "Generic - Full Scale",
      "description": "menu P05.0.52",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "Analog Input 1 Function",
      "description": "menu P05.1.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "Analog Input 1 Type",
      "description": "menu P05.1.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Analog Input 2 Function",
      "description": "menu P05.1.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Analog Input 2 Type",
      "description": "menu P05.1.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Analog Input 3 Function",
      "description": "menu P05.1.21",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Analog Input 3 Type",
      "description": "menu P05.1.22",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "Analog Input 4 Function",
      "description": "menu P05.1.31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "Analog Input 4 Type",
      "description": "menu P05.1.32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "Sensor Curve",
      "description": "menu P05.1.40",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "Analog Actuator Type",
      "description": "menu P05.1.50",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "Digital Input 3 Function",
      "description": "menu P05.2.03",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "Digital Input 4 Function",
      "description": "menu P05.2.04",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Digital Input 5 Function",
      "description": "menu P05.2.05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Analog Output Function",
      "description": "menu P05.3.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Analog Output Type",
      "description": "menu P05.3.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Relay 1 Function",
      "description": "menu P05.4.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Relay 2 Function",
      "description": "menu P05.4.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Analog Input 1 Offset",
      "description": "menu P05.8.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Analog Input 1 Gain",
      "description": "menu P05.8.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Analog Input 2 Offset",
      "description": "menu P05.8.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Analog Input 2 Gain",
      "description": "menu P05.8.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Analog Input 3 Offset",
      "description": "menu P05.8.21",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Analog Input 3 Gain",
      "description": "menu P05.8.22",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Analog Input 4 Offset",
      "description": "menu P05.8.31",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Analog Input 4 Gain",
      "description": "menu P05.8.32",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "System Configuration",
      "description": "menu P06.0.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Max Units",
      "description": "menu P06.0.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Multipump Address",
      "description": "menu P06.0.03",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Pressure - Inc. value",
      "description": "menu P06.1.11; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Pressure - Dec. value",
      "description": "menu P06.1.12; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Flow - Inc. value",
      "description": "menu P06.1.21; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Flow - Dec. value",
      "description": "menu P06.1.22; unit per P04.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Temperature - Inc. value",
      "description": "menu P06.1.31; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Temperature - Dec. value",
      "description": "menu P06.1.32; unit per P04.0.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Level - Inc. value",
      "description": "menu P06.1.41; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Level - Dec. value",
      "description": "menu P06.1.42; unit per P04.0.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Generic - Inc. value",
      "description": "menu P06.1.51",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Generic - Dec. value",
      "description": "menu P06.1.52",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Multipump Enable Speed",
      "description": "menu P06.1.61",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "Synchronous Limit",
      "description": "menu P06.1.71",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Synchronous Window",
      "description": "menu P06.1.72",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Automatic Switchover Interval",
      "description": "menu P06.1.81",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Skip Speed Center",
      "description": "menu P07.1.01",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Skip Speed Range",
      "description": "menu P07.1.02",
      "units": "rpm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Com 1 Function",
      "description": "menu P08.0.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Com 2 Function",
      "description": "menu P08.0.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Modbus RTU Address",
      "description": "menu P08.1.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Modbus RTU Baudrate",
      "description": "menu P08.1.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "Modbus RTU Format",
      "description": "menu P08.1.08",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "BACnet MS/TP Mac Address",
      "description": "menu P08.2.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "BACnet MS/TP Baudrate",
      "description": "menu P08.2.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "BACnet MS/TP Format",
      "description": "menu P08.2.03",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "BACnet MS/TP Device Id",
      "description": "menu P08.2.04",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "BACnet MS/TP Max Master",
      "description": "menu P08.2.05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "BACnet Info Frames",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "BACnet Reinit",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "Enable Wireless Communication",
      "description": "menu P08.3.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "Language",
      "description": "menu P09.0.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Time",
      "description": "menu P09.0.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Date",
      "description": "menu P09.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Display Energy Saving",
      "description": "menu P09.1.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Energy Saving Time",
      "description": "menu P09.1.02",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "Display Orientation",
      "description": "menu P09.1.10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "Error Log Reset",
      "description": "menu P09.3.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "Operating Time Couter Reset",
      "description": "Operating Time Counter Reset; menu P09.3.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "Motor Running Counter Reset",
      "description": "menu P09.3.03",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "Factory Restore",
      "description": "menu P09.3.05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "Commissioning Completed",
      "description": "menu P09.3.06",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "Bonded Device List Reset",
      "description": "menu P09.3.07",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "Limit setpoint saving",
      "description": "menu P04.1.60",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "Setpoint Zero Flow",
      "description": "H0 Pressure; menu P01.6.01; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "Regulation Type",
      "description": "menu P04.2.00",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "Analog Output 1 Offset",
      "description": "menu P05.8.44; unit per P05.3.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "Analog Output 1 Gain",
      "description": "menu P05.8.45",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "Pi Control - Kp",
      "description": "menu P04.2.21",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "Pi Control - Ti",
      "description": "menu P04.2.25",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "Select Active Parameter Set",
      "description": "menu P09.2.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "Multipump Device Enable",
      "description": "MultipumpDeviceEnable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "SP Shift VALUE 1",
      "description": "menu P04.5.05",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "SP Shift VALUE 2",
      "description": "menu P04.5.06",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "SP Shift X 1",
      "description": "menu P04.5.10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "SP Shift X 2",
      "description": "menu P04.5.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "SP Shift X 3",
      "description": "menu P04.5.12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "SP Shift X 4",
      "description": "menu P04.5.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "SP Shift Function",
      "description": "menu P04.5.01",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "SP Shift Input",
      "description": "menu P04.5.02",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "SPS Pressure Zero Value",
      "description": "menu P05.0.61; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "SPS Pressure Full Scale",
      "description": "menu P05.0.62; unit per P04.0.11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "Pressure Setpoint Type",
      "description": "menu P04.1.15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "digital_in_3_polarity",
      "description": "Digital Input 3 Logic; menu P05.2.13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "digital_in_4_polarity",
      "description": "Digital Input 4 Logic; menu P05.2.14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "digital_in_5_polarity",
      "description": "Digital Input 5 Logic; menu P05.2.15",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
