{
  "manufacturer": "York",
  "manufacturer_slug": "york",
  "model": "YK Centrifugal Chiller (SC-EQ)",
  "model_slug": "yk-sc-eq",
  "aliases": [
    "YK",
    "YORK YK",
    "SC-EQ",
    "SC-EQUIP",
    "SE-SCC1001-1",
    "OptiView"
  ],
  "equipment_type": "Water-cooled centrifugal chiller (via SC-EQ card)",
  "applies_to": "YORK by Johnson Controls YK water-cooled centrifugal chillers (OptiView panel) fitted with the SC-EQ communication card.",
  "summary": "The YK's SC-EQ card puts the chiller on a BACnet MS/TP trunk (it also speaks Modbus RTU and N2). It exposes remote run/stop and setpoint objects, temperatures and pressures, motor and drive data, and operation, fault and warning codes as MV objects with matching AV copies. Drive points depend on the starter: variable speed drive (VSD, including Raptyr), solid-state starter (SSS) or electromechanical.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "SC-EQ software 4.2.0.20",
  "default_device_instance": "5000 + MAC address",
  "access_inferred": true,
  "notes": [
    "Points list for the SC-EQ (SC-EQUIP) communication card, which replaced the E-Link gateway. The list has no read/write column: the REM remote command/setpoint objects are treated as commandable and MV 65001 Units as writable; everything else as read-only.",
    "Two object sets share instances by starter type: AV 13-18 and AV 121-122 change meaning with the starter: VSD values on a VSD chiller, solid-state starter (SSS) values on an SSS chiller. They are listed once here with both names.",
    "Operating hours and kWh are also split into Low and Offset AVs: total = Offset x 10,000 + Low.",
    "Units shown are the IP units; with MV 65001 set to SI the card reports °C, kPa and so on.",
    "Status-code MVs (operation, fault, warning, modified run, start inhibit, internal fault) are the printed code + 1, as the doc's status code tables say; the AV copies (AV 401 and up) carry the raw code. MVs with their own enum in the points table (Units, control sources) are shown as printed, from 0; BACnet multistate values start at 1, so the card may report the printed number + 1. Confirm by discovery.",
    "Long fault and warning code tables are summarised in the MV states; the full text is in the source document."
  ],
  "source": {
    "title": "YK SC-EQ BAS Points List",
    "doc_number": null,
    "revision_date": "Rev 2.9, 2021-12-08",
    "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/9LF9qQ7NhF9Hi4mdLkiTHg/content"
  },
  "integration": {
    "summary": "Wire the BAS to the SC-EQ J12 RS-485 port, set the MAC address on the DIP switch and let the card detect BACnet MS/TP. Write the remote run/stop, leaving chilled liquid setpoint and current limit, then read motor run status, the operation code, leaving chilled liquid temperature, % FLA and the safety fault code. Check MV 5 and MV 10-13 to confirm the chiller is taking its commands from the BAS.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "REM RUN STOP CMD",
        "why": "Remote run/stop (1 = run)"
      },
      {
        "ref": "AV 1",
        "name": "REM LEAVING CHL TEMP SP",
        "why": "Remote leaving chilled liquid setpoint"
      },
      {
        "ref": "AV 2",
        "name": "REMOTE CURRENT SP",
        "why": "Remote motor current limit, %"
      },
      {
        "ref": "MV 1",
        "name": "UNIT OPERATION CODE",
        "why": "Operating state (stopped, starting, running)"
      },
      {
        "ref": "BV 5",
        "name": "COMPR MOTOR STATUS",
        "why": "Compressor motor running"
      },
      {
        "ref": "MV 5",
        "name": "UNIT CONTROL SOURCE",
        "why": "Control source; ISN (BAS) for BMS control"
      },
      {
        "ref": "AV 5",
        "name": "LEAVING CH LIQ TEMP",
        "why": "Leaving chilled liquid temperature"
      },
      {
        "ref": "AV 12",
        "name": "MOTOR CURRENT PCT FLA",
        "why": "Motor current, % FLA (load indication)"
      },
      {
        "ref": "MV 2",
        "name": "UNIT SAFETY FAULT CODE",
        "why": "Safety shutdown code (1 = none)"
      },
      {
        "ref": "MV 3",
        "name": "UNIT CYCLING FAULT CODE",
        "why": "Cycling shutdown code (1 = none)"
      }
    ],
    "enable": "BV 1 REM RUN STOP CMD (0 = Stop, 1 = Run) is the BAS run/stop, and the REM AVs are the remote setpoints. MV 5 Unit Control Source shows Local, ISN (BAS), Analog, Digital, Modem or Remote. MV 10 shows the run/stop source (Local, BAS, Hardwire) and MV 11-13 the cooling setpoint, heating setpoint and current limit sources (Local, BAS, 0-10 V, 4-20 mA, PWM); check they read BAS. The points list has no write-enable point and doesn't say how the source is chosen at the chiller panel.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BAS connects to the SC-EQ J12 port (RS-485: +, -, COM/REF, SHLD). The card detects BACnet MS/TP, Modbus RTU or N2 and the baud rate by itself; allow up to 120 seconds after power-up.",
      "The MAC address (1-127) is set on DIP switch SW1 (switch 8 unused). Cycle the card's power after changing it.",
      "The device instance defaults to 5000 + the MAC address (MAC 6 gives 5006). To use another number, set Device Instance Mode to Manual and enter the instance with the SC-AP / MAP tool, or write BV 65000 (mode) and AV 65000 (instance ID).",
      "MV 65001 Units sets whether the BAS sees IP or SI values, independent of the chiller display; set it to match the chiller.",
      "Turn the card's RS-485 end-of-line switches on only when it is at the end of the trunk."
    ],
    "gotchas": [
      "The BAS port is RS-485 only (BACnet MS/TP, Modbus RTU or N2); the card has no BACnet IP port.",
      "AV 13-18 and AV 121-122 change meaning with the starter: VSD values on a VSD chiller, solid-state starter (SSS) values on an SSS chiller.",
      "Remote setpoints show as unreliable until the BAS has written them once.",
      "The card only exposes points that apply to the detected chiller and its options. Replacing an E-Link leaves the old, non-applicable points offline in the BAS until you rediscover the device.",
      "Code points come in pairs: the MV state is the code + 1, and the AV copy (AV 401 and up) carries the raw code."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "REM LEAVING CHL TEMP SP",
      "description": "Remote Leaving Chilled Liquid Setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "REMOTE CURRENT SP",
      "description": "Remote Current Limit Setpoint",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "REM HEATING SP",
      "description": "Remote Heating Setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "REM RUN STOP CMD",
      "description": "Remote Run/Stop",
      "units": "",
      "access": "C",
      "states": "0=Stop, 1=Run"
    },
    {
      "type": "MV",
      "instance": 65001,
      "name": "Units",
      "description": "Unit system reported by the SC-EQ",
      "units": "",
      "access": "W",
      "states": "0=IP (English), 1=SI (Metric)"
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "LEAVING CH LIQ TEMP",
      "description": "Leaving Chilled Liquid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "ENTERING CH LIQ TEMP",
      "description": "Entering Chilled Liquid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "EVAPORATOR PRESSURE",
      "description": "Evaporator Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "CONDENSER PRESSURE",
      "description": "Condenser Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "OIL PRESSURE DIFERENTIAL",
      "description": "Oil Pressure Differential",
      "units": "PSID",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "ENTERING COND WATER TEMP",
      "description": "Entering Condenser Liquid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "LEAVING COND WATER TEMP",
      "description": "Leaving Condenser Liquid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "MOTOR CURRENT PCT FLA",
      "description": "Motor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "VSD PHASE A OUTPUT CURRENT / MOTOR PHASE A CURRENT",
      "description": "Phase A current: VSD output (VSD) or motor (SSS)",
      "units": "Amps",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "VSD PHASE B OUTPUT CURRENT / MOTOR PHASE B CURRENT",
      "description": "Phase B current: VSD output (VSD) or motor (SSS)",
      "units": "Amps",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "VSD PHASE C OUTPUT CURRENT / MOTOR PHASE C CURRENT",
      "description": "Phase C current: VSD output (VSD) or motor (SSS)",
      "units": "Amps",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "VSD RMS INPUT CURRENT L1 / MOTOR PHASE A VOLTAGE",
      "description": "VSD L1 input current (Raptyr VSD) or motor phase A voltage (SSS)",
      "units": "Amps / Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "VSD RMS INPUT CURRENT L2 / MOTOR PHASE B VOLTAGE",
      "description": "VSD L2 input current (Raptyr VSD) or motor phase B voltage (SSS)",
      "units": "Amps / Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "VSD RMS INPUT CURRENT L3 / MOTOR PHASE C VOLTAGE",
      "description": "VSD L3 input current (Raptyr VSD) or motor phase C voltage (SSS)",
      "units": "Amps / Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "LEAVING CH LIQ TEMP ACT SP",
      "description": "Leaving Chilled Liquid Setpoint - Selected",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "CURRENT LIMIT ACTIVE SP",
      "description": "Active Current Limit",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "EVAP SATURATION TEMP",
      "description": "Evaporator Saturation Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "COND SATURATION TEMP",
      "description": "Condenser Saturation Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "DISCHARGE TEMP",
      "description": "Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "OIL SUMP TEMPERATURE",
      "description": "Oil Sump Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "COND REFRIGERANT LEVEL",
      "description": "Condenser Refrigerant Level",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "OPERATING HOURS",
      "description": "Operating Hours",
      "units": "Hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "NUMBER OF STARTS",
      "description": "Number Of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "OIL SUMP PRESSURE",
      "description": "Oil Sump Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "OIL PUMP PRESSURE",
      "description": "Oil Pump Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "COMPR MOTOR STATUS",
      "description": "Motor Run",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "LIQUID LINE SOLENOID",
      "description": "Liquid Line Solenoid",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "CH LIQ PUMP STAT",
      "description": "Chilled Liquid Pump",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "START STOP SWITCH STATUS",
      "description": "Panel Stop Switch",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "CH LIQ FLOW SWITCH STAT",
      "description": "Chilled Liquid Flow Switch",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "CND FLOW SWITCH STAT",
      "description": "Condenser Liquid Flow Switch",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "CND LIQ PUMP STAT",
      "description": "Condenser Liquid Pump",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "VSD COOLING SYS STAT",
      "description": "VSD Cooling System (VSD only)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "VSD HARMONIC FILTER INST",
      "description": "Harmonic Filter Installed (VSD only)",
      "units": "",
      "access": "R",
      "states": "0=False, 1=True"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "UNIT OPERATION CODE",
      "description": "Unit Operation Code",
      "units": "",
      "access": "R",
      "states": "1=Unit Stopped - Ready to Start, 2=Unit Stopped - Local Shutdown, 3=Unit Stopped - Remote Shutdown, 4=Unit Stopped - Warning Active, 5=Unit Stopped - Cycling Shutdown, 6=Unit Stopped - Safety Shutdown, 7=Unit Start Inhibit, 8=Unit Starting, 9=Unit Running - No Abnormal Condition, 10=Unit Running - Warning Active, 11=Unit Running - Chiller Unload Before Shutdown, 12=Unit Coastdown, 13=Unit Running - Modified Run, 14=Unit Stopped - Internal Shutdown, 22=Unit Running - Cooling - No Abnormal Condition, 23=Unit Running - Cooling - Warning Active, 24=Unit Running - Cooling - Modified Run, 25=Unit Running - Heating - No Abnormal Condition, 26=Unit Running - Heating - Warning Active, 27=Unit Running - Heating - Modified Run, 28=Unit Running - Cooling & Heating - No Abnormal Condition, 29=Unit Running - Cooling & Heating - Warning Active, 30=Unit Running - Cooling & Heating - Modified Run"
    },
    {
      "type": "AV",
      "instance": 401,
      "name": "UNIT OPERATION CODE AV",
      "description": "Unit Operation Code, raw code (MV 1 shows code + 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "UNIT SAFETY FAULT CODE",
      "description": "Unit Safety Fault Code",
      "units": "",
      "access": "R",
      "states": "1=No Safety Faults Present; other values (up to 186) are YK Safety Fault Code table SC.2 codes plus 1 (182 codes listed in the source doc)"
    },
    {
      "type": "AV",
      "instance": 402,
      "name": "UNIT SAFETY FAULT CODE AV",
      "description": "Unit Safety Fault Code, raw code (MV 2 shows code + 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "UNIT CYCLING FAULT CODE",
      "description": "Unit Cycling Fault Code",
      "units": "",
      "access": "R",
      "states": "1=No Cycling Faults Present; other values (up to 211) are YK Cycling Fault Code table SC.3 codes plus 1 (205 codes listed in the source doc)"
    },
    {
      "type": "AV",
      "instance": 403,
      "name": "UNIT CYCLING FAULT CODE AV",
      "description": "Unit Cycling Fault Code, raw code (MV 3 shows code + 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "UNIT WARNING CODE",
      "description": "Unit Warning Code",
      "units": "",
      "access": "R",
      "states": "1=No Warnings Present; other values (up to 152) are YK Warning Code table SC.4 codes plus 1 (147 codes listed in the source doc)"
    },
    {
      "type": "AV",
      "instance": 404,
      "name": "UNIT WARNING CODE AV",
      "description": "Unit Warning Code, raw code (MV 4 shows code + 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "UNIT CONTROL SOURCE",
      "description": "Unit Control Source",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote"
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "UNIT CONTROL SOURCE AV",
      "description": "Unit Control Source, same codes as MV 5",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=ISN (BAS), 2=Analog, 3=Digital, 4=Modem, 5=Remote"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "UNIT MODIFIED RUN CODE",
      "description": "Unit Modified Run Code",
      "units": "",
      "access": "R",
      "states": "1=No Modified Run Conditions Present, 5=Motor - Pulldown Limit, 6=Motor - High Current Limit, 7=Motor Controller - Input Pulldown Limit, 8=Motor Controller - High Input Power Limit, 9=Load Control Mode, 10=COMPRESSOR - SUCTION FLOW LIMIT, 11=VSD - DC BUS ACTIVE, 12=VSD - Input Pulldown Limit, 13=VSD - High Input Current Limit, 14=Discharge – Low Superheat Limit, 15=ECON MOTOR – HIGH CURRENT LIMIT, 16=ECON SEAL LUBRICATION IN PROGRESS, 17=ECON ECONOMIZER – RUN DISABLED, 18=ECON ECONOMIZER – NO DEMAND, 19=ECON COMPRESSOR – NO DEMAND (ECON STOPPED), 20=SEAL LUBRICATION IN PROGRESS"
    },
    {
      "type": "AV",
      "instance": 406,
      "name": "UNIT MODIFIED RUN CODE AV",
      "description": "Unit Modified Run Code, raw code (MV 6 shows code + 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "UNIT START INHIBIT CODE",
      "description": "Unit Start Inhibit Code",
      "units": "",
      "access": "R",
      "states": "1=No Inhibit Faults Present, 2=ANTI-RECYCLE, 3=Vane Motor Switch Open, 4=MOTOR CURRENT > 15 %FLA, 5=LCSSS - HIGH PHASE A HEATSINK TEMPERATURE - STOPPED, 6=LCSSS - HIGH PHASE B HEATSINK TEMPERATURE - STOPPED, 7=LCSSS - HIGH PHASE C HEATSINK TEMPERATURE - STOPPED, 8=MOTOR CONTROLLER - INITIALIZATION IN PROGRESS, 9=VSD - FREQUENCY > 0 HZ, 10=MVSSS - HIGH HEATSINK TEMPERATURE - STOPPED, 11=Line Voltage Not Set, 12=Line Frequency Not Set, 13=Oil - High Sump Pressure - Stopped, 14=VGD Actuator - Feedback Not Calibrated, 15=VGD Actuator - Limit Switch Open, 16=PRV Not Calibrated, 17=VGD Actuator - Stroke Not Calibrated, 18=MBC - INITIALIZATION IN PROGRESS, 19=MBC - BEARING CALIBRATION IN PROGRESS, 20=MBC - BEARING CLEARANCE CHECK IN PROGRESS, 21=MVSSS - HIGH HEATSINK 1 TEMPERATURE - STOPPED, 22=MVSSS - HIGH HEATSINK 2 TEMPERATURE - STOPPED, 23=MVSSS - HIGH HEATSINK 3 TEMPERATURE - STOPPED"
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "UNIT START INHIBIT CODE AV",
      "description": "Unit Start Inhibit Code, raw code (MV 7 shows code + 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "UNIT INTERNAL FAULT CODE",
      "description": "Unit Internal Fault Code",
      "units": "",
      "access": "R",
      "states": "1=No Internal Faults Present, 2=Internal Error - No Timer Handles Available, 3=Watchdog - Software Reboot, 4=Internal Error - Cannot Create Task, 6=INTERNAL ERROR - INVALID BRAM"
    },
    {
      "type": "AV",
      "instance": 408,
      "name": "UNIT INTERNAL FAULT CODE AV",
      "description": "Unit Internal Fault Code, raw code (MV 8 shows code + 1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "PROX SENSOR ACT POS",
      "description": "High Speed Thrust Bearing Proximity Position (J, K and U Compressors Only)",
      "units": "Mils",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "PROX SENSOR REF POS",
      "description": "High Speed Thrust Bearing Proximity Reference (J, K and U Compressors Only)",
      "units": "Mils",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "ANTI RECYCLE TIME REMAIN",
      "description": "Anti-Recycle Time Remaining",
      "units": "Min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "INPUT CURRENT PCT FLA",
      "description": "Input % Full Load Amps (Raptyr VSD only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "VSD OUTPUT VOLTAGE",
      "description": "VSD Output Voltage (VSD only)",
      "units": "Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "VSD INPUT POWER",
      "description": "VSD Input Power (VSD only)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "VSD INPUT KWH",
      "description": "VSD Input Kilowatt Hours (VSD only)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "VSD DC BUS VOLTAGE",
      "description": "VSD DC Bus Voltage (VSD only)",
      "units": "Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "VSD DC BUS CURRENT",
      "description": "VSD DC Bus Current (Non-Raptyr LVVSD VSD only)",
      "units": "Amps",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "ACC SURGE COUNT",
      "description": "ACC Surge Count (VSD only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "VSD OUTPUT FREQUENCY",
      "description": "VSD Output Frequency (VSD only)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "FILTER MAX VOLTAGE THD",
      "description": "Harmonic Filter Max Voltage Total Harmonic Distortion",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "FILTER MAX CURRENT TDD",
      "description": "Harmonic Filter Max Current Total Demand Distortion",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "FILTER SUPPLY KVA",
      "description": "Harmonic Filter Total Supply KVA (LVVSD with Harmonic Filter or Raptyr VSD)",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "MTR SHAFT END VIBR",
      "description": "Motor Bearing Shaft End Vibration (motor monitoring option)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "MTR OP SHAFT END VIBR",
      "description": "Motor Bearing Opposite Shaft End Vibration (motor monitoring option)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "MTR SHAFT END TEMP",
      "description": "Motor Bearing Shaft End Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "MTR OP SHAFT END TEMP",
      "description": "Motor Bearing Opposite Shaft End Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "MTR WINDING AVG TEMP",
      "description": "Average Winding Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "VSD INTERNAL AMBIENT TEMP",
      "description": "VSD Internal Ambient Temp (LVVSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "VSD CONVERTER HSINK TEMP",
      "description": "VSD Converter Heatsink Temp (LVVSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "PRE ROTATION VANES POS",
      "description": "Pre Rotation Vanes (PRV) Position (VSD, VGD or HGBP only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "ACC MAP OUTPUT FREQ",
      "description": "ACC Map Output Frequency (VSD only)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "COND REFRIGERANT LEVEL SP",
      "description": "Condenser Refrigerant Level Setpoint",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "DROP LEG REFRIG TEMP",
      "description": "Drop Leg Refrigerant Temperature (Drop Leg Temp Enabled only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "LEAVING HEAT COND LIQ TEMP",
      "description": "Leaving Heating Condenser Liquid Temperature (Heat Recovery only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "HEATING ACTIVE SP",
      "description": "Active Heating Setpoint (heat pump or heat recovery hot water)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "HEAT REC HEAD PRESS VLV CMD",
      "description": "Heat Recovery/Head Pressure Control Valve Cmd (head pressure control or heat recovery)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "INPUT POWER",
      "description": "Input Power (SSS only)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "INPUT KWH",
      "description": "Input Kilowatt Hours (SSS only)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "INPUT KWH LO SSS / INPUT KWH LO",
      "description": "Input kWh, low part (SSS or VSD)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "INPUT KWH OFFSET SSS / INPUT KWH OFFSET",
      "description": "Input kWh, offset part x 10,000 (SSS or VSD)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "OPERATING HOURS LO",
      "description": "Operating Hours Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "OPERATING HOURS OFFSET",
      "description": "Operating Hours Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "HP LEAVING COND LIQ SP LOCAL",
      "description": "Local Leaving Condenser Liquid Setpoint (heat pump or heat recovery hot water)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "HOT GAS BYPASS COMMAND",
      "description": "Hot Gas Bypass Command (Hot Gas Bypass enabled only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "EVAP REFRIGERANT TEMP",
      "description": "Evaporator Refrigerant Temperature (Evaporator Refrigerant Temperature enabled only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "COND REF LEVEL CNTRL MODE",
      "description": "Condenser Level Control Valve Mode",
      "units": "",
      "access": "R",
      "states": "0=Auto, 1=Manual"
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "MTR WINDING PH A TEMP",
      "description": "Motor Winding Phase A Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "MTR WINDING PH B TEMP",
      "description": "Motor Winding Phase B Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "MTR WINDING PH C TEMP",
      "description": "Motor Winding Phase C Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "MTR WINDING PH A2 TEMP",
      "description": "Motor Winding Phase A2 Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "MTR WINDING PH B2 TEMP",
      "description": "Motor Winding Phase B2 Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "MTR WINDING PH C2 TEMP",
      "description": "Motor Winding Phase C2 Temperature (motor monitoring option)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "VSD OIL PUMP CMD FREQUENCY",
      "description": "VSD Oil Pump Command Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "ENTERING HEAT COND LIQ TEMP",
      "description": "Entering Heating Condenser Liquid Temperature (Heat Recovery only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "VSD PH A REC BASEPLATE TEMP",
      "description": "VSD Phase A Rectifier Baseplate Temperature (Raptyr VSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "VSD PH B REC BASEPLATE TEMP",
      "description": "VSD Phase B Rectifier Baseplate Temperature (Raptyr VSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "VSD PH C REC BASEPLATE TEMP",
      "description": "VSD Phase C Rectifier Baseplate Temperature (Raptyr VSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "VSD PH A HEATSINK TEMP",
      "description": "VSD Phase A Heatsink Temperature / Baseplate Temperature (Non-Raptyr LVVSD VSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "VSD PH B HEATSINK TEMP",
      "description": "VSD Phase B Heatsink Temperature (Non-Raptyr LVVSD VSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "VSD PH C HEATSINK TEMP",
      "description": "VSD Phase C Heatsink Temperature (Non-Raptyr LVVSD VSD only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "EVAP SMALL TEMP DIFF",
      "description": "Evaporator Small Temp Difference",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "COND SMALL TEMP DIFF",
      "description": "Condenser Small Temp Difference",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "DISCHARGE SUPERHEAT",
      "description": "Discharge Superheat",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "SUBCOOLER EFFECTIVENESS",
      "description": "Subcooler Effectiveness (Drop Leg Temp Enabled only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "SUBCOOLING TEMP",
      "description": "Subcooling Temperature (Drop Leg Temp Enabled only)",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "DELTA P DIV P",
      "description": "Delta P / P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "HEAD PRESSURE",
      "description": "Head Pressure",
      "units": "PSID",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "STALL VOLTAGE",
      "description": "Stall Voltage",
      "units": "Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "RUN STOP CTRL SOURCE",
      "description": "Run/Stop Control Source",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=Hardwire"
    },
    {
      "type": "AV",
      "instance": 421,
      "name": "RUN STOP CTRL SOURCE AV",
      "description": "Run/Stop Control Source, same codes as MV 10",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=Hardwire"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "COOL SETP CTRL SOURCE",
      "description": "Cooling Setp Control Source",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM"
    },
    {
      "type": "AV",
      "instance": 422,
      "name": "COOL SETP CTRL SOURCE AV",
      "description": "Cooling Setp Control Source, same codes as MV 11",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "HEAT SETP CTRL SOURCE",
      "description": "Heating Setp Control Source",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM"
    },
    {
      "type": "AV",
      "instance": 423,
      "name": "HEAT SETP CTRL SOURCE AV",
      "description": "Heating Setp Control Source, same codes as MV 12",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "CURR LIM CTRL SOURCE",
      "description": "Current Limit Control Source",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM"
    },
    {
      "type": "AV",
      "instance": 424,
      "name": "CURR LIM CTRL SOURCE AV",
      "description": "Current Limit Control Source, same codes as MV 13",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=BAS, 2=0-10 Volts, 3=4-20 mA, 4=PWM"
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "SURGE AVOIDANCE SURGE COUNT",
      "description": "Surge Avoidance Surge Count",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "SSS PHASE A TEMP",
      "description": "SSS Phase A Temperature (LCSSS only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "SSS PHASE B TEMP",
      "description": "SSS Phase B Temperature (LCSSS only)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "SSS PHASE C TEMP",
      "description": "SSS Phase C Temperature (LCSSS only)",
      "units": "°F",
      "access": "R",
      "states": ""
    }
  ]
}
