{
  "manufacturer": "York",
  "manufacturer_slug": "york",
  "model": "YVAA Style B Chiller (SC-EQ)",
  "model_slug": "yvaa-style-b-sc-eq",
  "aliases": [
    "YORK YVAA",
    "YVAA Style B",
    "YVAA-B",
    "SC-EQ",
    "SE-SCC1001-1"
  ],
  "equipment_type": "Air-cooled variable-speed screw chiller (via SC-EQ card)",
  "applies_to": "YORK YVAA Style B air-cooled variable-speed screw chillers (two refrigerant systems) fitted with the SC-EQ communication card.",
  "summary": "YORK by Johnson Controls YVAA Style B chillers connect to a BAS through the SC-EQ communication card on BACnet MS/TP (or Modbus RTU / N2). The BAS can start/stop the chiller and write the cooling setpoint, current limit and sound limit. Read-only points cover chilled liquid and ambient temperatures, per-system pressures, temperatures, % FLA, power and alarms, VSD values, and multistate operational, fault and warning codes per system.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "SC-EQ software 4.9.0.12",
  "default_device_instance": "5000 + MAC address",
  "access_inferred": true,
  "notes": [
    "Access is inferred: the sheet has no read/write column. The remote block (AV 1-3, BV 1) is treated as commandable and MV 65001 as writable; everything else as read-only.",
    "AV 37 and AV 42 mean subcooling on microchannel condensers and evaporator level on round-tube condensers; they are merged into one row each.",
    "Operational, fault and warning code MVs (MV 1-4, MV 15-16) use the Status Codes tables + 1, as the sheet says to add 1 for BACnet MSV values; the AV copies use the raw code.",
    "Multistate states with their own enum in the points table (Units, system state) are shown as printed, from 0. BACnet multistate values start at 1, so the device may report the printed number + 1; confirm by discovery (read the state text).",
    "Units shown are the IP units; with MV 65001 set to SI the card reports °C, bar and so on.",
    "The sheet also lists a Total Run Hours value (sum of both systems) with no BACnet object; it is left out."
  ],
  "source": {
    "title": "YVAA Style B SC-EQ BAS Points List",
    "doc_number": null,
    "revision_date": "Rev 1.8, 2023-03-20",
    "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/Cxf1tNmYudSglP~8DcXK7g/content"
  },
  "integration": {
    "summary": "Put the chiller in remote control (BV 20 reads Remote), then start/stop it with BV 1 and write the cooling setpoint (AV 1) and current limit (AV 2). Read BV 5 for chiller run, leaving chilled liquid temperature and VSD frequency, and BV 15/BV 16 for system alarms; the per-system fault codes give the cause.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "REM START STOP CMD",
        "why": "Remote start/stop (1 = run)"
      },
      {
        "ref": "AV 1",
        "name": "REMOTE COOLING SETP",
        "why": "Remote leaving chilled liquid setpoint"
      },
      {
        "ref": "AV 2",
        "name": "REM CURRENT LIMIT SETP",
        "why": "Remote current limit, %"
      },
      {
        "ref": "BV 20",
        "name": "LOCAL REMOTE CONTROL MODE",
        "why": "Must read Remote (1) for BMS control"
      },
      {
        "ref": "BV 5",
        "name": "CHILLER RUN",
        "why": "Chiller running"
      },
      {
        "ref": "AV 5",
        "name": "LEAVING CHILLED LIQ TEMP",
        "why": "Leaving chilled liquid temperature"
      },
      {
        "ref": "AV 27",
        "name": "VSD OUTPUT FREQUENCY",
        "why": "Compressor VSD frequency (load indication)"
      },
      {
        "ref": "BV 15",
        "name": "SYS 1 ALARM",
        "why": "System 1 alarm active"
      },
      {
        "ref": "BV 16",
        "name": "SYS 2 ALARM",
        "why": "System 2 alarm active"
      }
    ],
    "enable": "BV 20 shows Local or Remote control mode. The points list gives no point to change it and no write-enable point.",
    "heartbeat": "The operational code list includes 'Loss of External Communications'; the sheet gives no timeout or heartbeat point.",
    "remote_sensors": null,
    "setup": [
      "The BAS connects to the SC-EQ J12 port (RS-485: +, -, COM/REF, SHLD). The card detects BACnet MS/TP, Modbus RTU or N2 and the baud rate by itself; allow up to 120 seconds after power-up.",
      "The MAC address (1-127) is set on DIP switch SW1 (switch 8 unused). Cycle the card's power after changing it.",
      "The device instance defaults to 5000 + the MAC address (MAC 6 gives 5006). To use another number, set Device Instance Mode to Manual and enter the instance with the SC-AP / MAP tool, or write BV 65000 (mode) and AV 65000 (instance ID).",
      "MV 65001 Units sets whether the BAS sees IP or SI values, independent of the chiller display; set it to match the chiller."
    ],
    "gotchas": [
      "The remote (commandable) setpoints read as unreliable until the BAS writes them the first time.",
      "The SC-EQ only exposes the points that apply to the chiller it detects; if it replaces an E-Link, re-discover the device so old non-applicable points don't sit offline.",
      "Fault/inhibit codes are per refrigerant system (MV 2, MV 4); there is no single unit fault code, so alarm on BV 15 and BV 16."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "REMOTE COOLING SETP",
      "description": "Remote Cooling Setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "REM CURRENT LIMIT SETP",
      "description": "Remote Current Limit Setpoint",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "REMOTE SOUND LIMIT",
      "description": "Remote Sound Limit",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "REM START STOP CMD",
      "description": "Remote Start / Stop Command",
      "units": "",
      "access": "C",
      "states": "0=Stop, 1=Run"
    },
    {
      "type": "MV",
      "instance": 65001,
      "name": "Units",
      "description": "Unit system reported by the SC-EQ",
      "units": "",
      "access": "W",
      "states": "0=IP (English), 1=SI (Metric)"
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "LEAVING CHILLED LIQ TEMP",
      "description": "Leaving Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "ENTERING CHILLED LIQ TEMP",
      "description": "Entering Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "VSD INT AMBIENT TEMP",
      "description": "VSD Internal Ambient Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "SYS 1 COND TEMP",
      "description": "Sys 1 Condenser Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "SYS 1 DISCH TEMP",
      "description": "Sys 1 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "OUTSIDE AMBIENT AIR TEMP",
      "description": "Outside Ambient Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "SYS 1 EDUCTOR TEMP",
      "description": "Sys 1 Eductor Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "SYS 1 OIL PRESS",
      "description": "Sys 1 Oil Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "SYS 1 SUCT PRESS",
      "description": "Sys 1 Suction Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "SYS 1 DISCH PRESS",
      "description": "Sys 1 Discharge Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "SYS 1 COMP PCT FLA",
      "description": "Sys 1 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "SYS 1 HOURS",
      "description": "Sys 1 Total Run Hours",
      "units": "Hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "SYS 1 STARTS",
      "description": "Sys 1 Total Number of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "SYS 2 EDUCTOR TEMP",
      "description": "Sys 2 Eductor Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "SYS 2 OIL PRESS",
      "description": "Sys 2 Oil Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "SYS 2 SUCT PRESS",
      "description": "Sys 2 Suction Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "SYS 2 DISCH PRESS",
      "description": "Sys 2 Discharge Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "SYS 2 COMP PCT FLA",
      "description": "Sys 2 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "SYS 2 HOURS",
      "description": "Sys 2 Total Run Hours",
      "units": "Hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "SYS 2 STARTS",
      "description": "Sys 2 Total Number of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "VSD OUTPUT FREQUENCY",
      "description": "VSD Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "SYS 1 COND DRAIN VALVE CMD",
      "description": "Sys 1 Condenser Drain Valve Command",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "SYS 2 COND DRAIN VALVE CMD",
      "description": "Sys 2 Condenser Drain Valve Command",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "CHILLER RUN",
      "description": "Chiller Run",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "EVAPORATOR HEATER STATUS",
      "description": "Evaporator Heater Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "EVAPORATOR PUMP STATUS",
      "description": "Evaporator Pump Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "SYS 1 COMP RUN STATUS",
      "description": "Sys 1 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "SYS 2 COMP RUN STATUS",
      "description": "Sys 2 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "SYS 1 VI STEP SOL VALVE 1 STATUS",
      "description": "Sys 1 VI Step Solenoid Valve 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "SYS 2 VI STEP SOL VALVE 1 STATUS",
      "description": "Sys 2 VI Step Solenoid Valve 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "SYS 1 VI STEP SOL VALVE 2 STATUS",
      "description": "Sys 1 VI Step Solenoid Valve 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "SYS 2 VI STEP SOL VALVE 2 STATUS",
      "description": "Sys 2 VI Step Solenoid Valve 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "SYS 1 ALARM",
      "description": "Sys 1 Alarm",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Alarm Active"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "SYS 2 ALARM",
      "description": "Sys 2 Alarm",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Alarm Active"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "EVAP ANTI-FREEZE FLOW SWITCH",
      "description": "Evap anti-freeze flow switch (anti-freeze pump option)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "EVAP ANTI-FREEZE PUMP RUN",
      "description": "Evap anti-freeze pump run (anti-freeze pump option)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "COOLING TYPE",
      "description": "Cooling Type",
      "units": "",
      "access": "R",
      "states": "0=Water, 1=Glycol"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "LOCAL REMOTE CONTROL MODE",
      "description": "Local Remote Control Mode",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=Remote"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "DISPLAY UNITS",
      "description": "Display Units",
      "units": "",
      "access": "R",
      "states": "0=Imperial, 1=SI"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "READY TO START",
      "description": "Ready To Start",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "SYS 1 OPERATIONAL CODE",
      "description": "Sys 1 Operational Code",
      "units": "",
      "access": "R",
      "states": "64=Manual Override, 65=Daily Schedule Shutdown, 66=Unit Switch OFF, 67=Remote Controlled Shutdown, 68=Loss of External Communications, 69=Flow Switch Shutdown, 70=VSD Cooling Shutdown, 75=No Run Permissive, 76=Anti-Recycle Timer Active, 77=System Switch OFF, 78=System Not Running, 79=System Running, 80=Discharge Pressure Limiting, 81=Suction Pressure Limiting, 82=Motor Current Limiting, 83=Free Cooling, 84=BAS Motor Current Limiting, 85=Remote Motor Current Limiting, 86=System Shutting Down, 87=VSD PreCharging, 88=VSD Baseplate Temp Limiting, 89=VSD Internal Ambient Temp Limiting, 90=Sound Limiting, 91=BAS Sound Limiting, 92=Remote Sound Limiting, 93=Pulldown Motor Current Limiting, 94=Cooling Demand Shutdown, 95=Input Current Limiting, 96=BAS Input Current Limiting, 97=Remote Input Current Limiting, 98=Pulldown Input Current Limiting"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "SYS 1 FAULT CODE",
      "description": "Sys 1 Fault Code",
      "units": "",
      "access": "R",
      "states": "1=No Faults/Inhbits Present, 2=Low Ambient Temperature, 3=High Ambient Temperature, 4=Low Chilled Liquid Temperature, 5=VSD Initialization Failure, 6=Low RTC Battery Voltage, 7=Invalid Number of Compressors Selected, 8=VSD Communications Failure, 9=Pre-charge Low DC Bus Voltage, 10=Pre-charge DC Bus Voltage Imbalance, 11=High DC Bus Voltage, 12=Low DC Bus Voltage, 13=DC Bus Voltage Imbalance, 14=High VSD Ambient Temperature, 15=Single Phase Input, 16=VSD Power Supply Fault, 17=VSD Logic Board Fault, 18=Motor Current Overload (Hardware), 19=CT Plug Fault, 20=High Harmonic Filter Temperature, 21=Evap Anti-Freeze Pump Fault, 22=Low Heat Exchanger Temperature, 23=Replace RTC Battery, 28=High Discharge Pressure (Software), 29=High Differential Oil Pressure, 30=Low Differential Oil Pressure, 31=Low Suction Pressure, 32=High Discharge Temperature, 34=Eductor Clog Fault, 35=Sensor Failure, 36=Low Motor Current, 37=High Motor Temperature, 38=Pre-charge Low DC Bus Voltage, 39=Pre-charge DC Bus Voltage Imbalance, 40=High DC Bus Voltage, 41=Low DC Bus Voltage, 42=DC Bus Voltage Imbalance, 43=High Motor Current, 44=Motor Current Overload, 45=IGBT Gate Driver Fault, 46=High Baseplate Temperature, 47=Single Phase Input, 48=VSD Run Signal Fault, 49=High Discharge Press, 50=Low Suction Superheat, 51=Control Voltage Fault, 52=Low Discharge Superheat, 53=Low Suction Pressure Smart Freeze, 54=Isolation Valve Failed to Close Warning, 55=Isolation Valve Failed to Open Fault, 56=High Discharge Pressure Rate, 57=Condenser Fan VSD Warning, 58=Low Economizer Superheat"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "SYS 2 OPERATIONAL CODE",
      "description": "Sys 2 Operational Code",
      "units": "",
      "access": "R",
      "states": "64=Manual Override, 65=Daily Schedule Shutdown, 66=Unit Switch OFF, 67=Remote Controlled Shutdown, 68=Loss of External Communications, 69=Flow Switch Shutdown, 70=VSD Cooling Shutdown, 75=No Run Permissive, 76=Anti-Recycle Timer Active, 77=System Switch OFF, 78=System Not Running, 79=System Running, 80=Discharge Pressure Limiting, 81=Suction Pressure Limiting, 82=Motor Current Limiting, 83=Free Cooling, 84=BAS Motor Current Limiting, 85=Remote Motor Current Limiting, 86=System Shutting Down, 87=VSD PreCharging, 88=VSD Baseplate Temp Limiting, 89=VSD Internal Ambient Temp Limiting, 90=Sound Limiting, 91=BAS Sound Limiting, 92=Remote Sound Limiting, 93=Pulldown Motor Current Limiting, 94=Cooling Demand Shutdown, 95=Input Current Limiting, 96=BAS Input Current Limiting, 97=Remote Input Current Limiting, 98=Pulldown Input Current Limiting"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "SYS 2 FAULT CODE",
      "description": "Sys 2 Fault Code",
      "units": "",
      "access": "R",
      "states": "1=No Faults/Inhbits Present, 2=Low Ambient Temperature, 3=High Ambient Temperature, 4=Low Chilled Liquid Temperature, 5=VSD Initialization Failure, 6=Low RTC Battery Voltage, 7=Invalid Number of Compressors Selected, 8=VSD Communications Failure, 9=Pre-charge Low DC Bus Voltage, 10=Pre-charge DC Bus Voltage Imbalance, 11=High DC Bus Voltage, 12=Low DC Bus Voltage, 13=DC Bus Voltage Imbalance, 14=High VSD Ambient Temperature, 15=Single Phase Input, 16=VSD Power Supply Fault, 17=VSD Logic Board Fault, 18=Motor Current Overload (Hardware), 19=CT Plug Fault, 20=High Harmonic Filter Temperature, 21=Evap Anti-Freeze Pump Fault, 22=Low Heat Exchanger Temperature, 23=Replace RTC Battery, 28=High Discharge Pressure (Software), 29=High Differential Oil Pressure, 30=Low Differential Oil Pressure, 31=Low Suction Pressure, 32=High Discharge Temperature, 34=Eductor Clog Fault, 35=Sensor Failure, 36=Low Motor Current, 37=High Motor Temperature, 38=Pre-charge Low DC Bus Voltage, 39=Pre-charge DC Bus Voltage Imbalance, 40=High DC Bus Voltage, 41=Low DC Bus Voltage, 42=DC Bus Voltage Imbalance, 43=High Motor Current, 44=Motor Current Overload, 45=IGBT Gate Driver Fault, 46=High Baseplate Temperature, 47=Single Phase Input, 48=VSD Run Signal Fault, 49=High Discharge Press, 50=Low Suction Superheat, 51=Control Voltage Fault, 52=Low Discharge Superheat, 53=Low Suction Pressure Smart Freeze, 54=Isolation Valve Failed to Close Warning, 55=Isolation Valve Failed to Open Fault, 56=High Discharge Pressure Rate, 57=Condenser Fan VSD Warning, 58=Low Economizer Superheat"
    },
    {
      "type": "AV",
      "instance": 405,
      "name": "SYS 1 COND FAN STAGE",
      "description": "Sys 1 Condenser Fan Stage (Staged Fans only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 407,
      "name": "SYS 2 COND FAN STAGE",
      "description": "Sys 2 Condenser Fan Stage (Staged Fans only)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "ACTIVE LEAVING CHILL LIQ SETP",
      "description": "Active Leaving Chilled Liquid Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "LOW LEAVING CHILL LIQ CUTOUT",
      "description": "Low Leaving Chilled Liquid Temp Cutout",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "SYS 1 ECON VALVE CMD",
      "description": "Sys 1 Economizer Valve Command",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "SYS 2 ECON VALVE CMD",
      "description": "Sys 2 Economizer Valve Command",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "LOW SUCT PRESS CUTOUT",
      "description": "Low Suction Pressure Cutout",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "VSD DC BUS VOLT",
      "description": "VSD DC Bus Voltage",
      "units": "Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SYS 1 SUBCOOLING TEMP / SYS 1 EVAPORATOR LEVEL",
      "description": "Sys 1 subcooling (microchannel) or evaporator level (round tube)",
      "units": "°F (diff) / %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "COOLING RANGE",
      "description": "Cooling Range",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "SYS 1 DISCH SUPERHEAT",
      "description": "Sys 1 Discharge Superheat",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "SYS 2 COND TEMP",
      "description": "Sys 2 Condenser Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SYS 2 DISCH TEMP",
      "description": "Sys 2 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "SYS 2 SUBCOOLING TEMP / SYS 2 EVAPORATOR LEVEL",
      "description": "Sys 2 subcooling (microchannel) or evaporator level (round tube)",
      "units": "°F (diff) / %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "SYS 2 DISCH SUPERHEAT",
      "description": "Sys 2 Discharge Superheat",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "SYS 1 LOCKOUT",
      "description": "Sys 1 Lockout",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "SYS 2 LOCKOUT",
      "description": "Sys 2 Lockout",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "FLOW SWITCH STATUS",
      "description": "Flow Switch Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "LEAD SYSTEM NUMBER",
      "description": "Lead System Number",
      "units": "",
      "access": "R",
      "states": "0=Sys 1, 1=Sys 2"
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "SYS 1 ECON TEMP",
      "description": "Sys 1 Economizer Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "SYS 2 ECON TEMP",
      "description": "Sys 2 Economizer Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "SYS 1 ECON PRESS",
      "description": "Sys 1 Economizer Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "SYS 2 ECON PRESS",
      "description": "Sys 2 Economizer Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "SYS 1 MOTOR TEMP 1",
      "description": "Sys 1 Motor Temperature 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "SYS 1 MOTOR TEMP 2",
      "description": "Sys 1 Motor Temperature 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "SYS 1 MOTOR TEMP 3",
      "description": "Sys 1 Motor Temperature 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "SYS 2 MOTOR TEMP 1",
      "description": "Sys 2 Motor Temperature 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "SYS 2 MOTOR TEMP 2",
      "description": "Sys 2 Motor Temperature 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "SYS 2 MOTOR TEMP 3",
      "description": "Sys 2 Motor Temperature 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "SYS 1 COND FAN SPEED CMD",
      "description": "Sys 1 Condenser Fan Speed Command (VSD Fans only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "SYS 2 COND FAN SPEED CMD",
      "description": "Sys 2 Condenser Fan Speed Command (VSD Fans only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "VSD FREQUENCY COMMAND",
      "description": "VSD Frequency Command",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "SOFT SHUTDOWN",
      "description": "Soft Shutdown",
      "units": "",
      "access": "R",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "REMOTE EVAPORATOR",
      "description": "Remote Evaporator",
      "units": "",
      "access": "R",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "QUICK START",
      "description": "Quick Start",
      "units": "",
      "access": "R",
      "states": "0=Disabled, 1=Enabled"
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "SYS 1 COND FAN VSD FLT",
      "description": "Sys 1 condenser fan VSD fault (VSD fans)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "SYS 2 COND FAN VSD FLT",
      "description": "Sys 2 condenser fan VSD fault (VSD fans)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "SYS 1 SYSTEM STATE",
      "description": "Sys 1 System State",
      "units": "",
      "access": "R",
      "states": "0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "SYS 2 SYSTEM STATE",
      "description": "Sys 2 System State",
      "units": "",
      "access": "R",
      "states": "0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
    },
    {
      "type": "AV",
      "instance": 415,
      "name": "SYS 1 SYSTEM STATE AV",
      "description": "Sys 1 System State AV",
      "units": "",
      "access": "R",
      "states": "0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
    },
    {
      "type": "AV",
      "instance": 416,
      "name": "SYS 2 SYSTEM STATE AV",
      "description": "Sys 2 System State AV",
      "units": "",
      "access": "R",
      "states": "0=Stopped, 1=Running, 2=Faulted, 4=Locked Out, 5=Pre-Run"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "SYS 1 WARNING CODE",
      "description": "Sys 1 Warning Code",
      "units": "",
      "access": "R",
      "states": "1=No Faults/Inhbits Present, 2=Quarterly Service Required – Contact JCI, 3=Yearly Service Required – Contact JCI, 4=3 Year Service Required – Contact JCI, 5=5 Year Service Required – Contact JCI, 6=Replace Oil filter"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "SYS 2 WARNING CODE",
      "description": "Sys 2 Warning Code",
      "units": "",
      "access": "R",
      "states": "1=No Faults/Inhbits Present, 2=Quarterly Service Required – Contact JCI, 3=Yearly Service Required – Contact JCI, 4=3 Year Service Required – Contact JCI, 5=5 Year Service Required – Contact JCI, 6=Replace Oil filter"
    },
    {
      "type": "AV",
      "instance": 417,
      "name": "SYS 1 WARNING CODE AV",
      "description": "Sys 1 Warning Code AV",
      "units": "",
      "access": "R",
      "states": "0=No Faults/Inhbits Present, 1=Quarterly Service Required – Contact JCI, 2=Yearly Service Required – Contact JCI, 3=3 Year Service Required – Contact JCI, 4=5 Year Service Required – Contact JCI, 5=Replace Oil filter"
    },
    {
      "type": "AV",
      "instance": 418,
      "name": "SYS 2 WARNING CODE AV",
      "description": "Sys 2 Warning Code AV",
      "units": "",
      "access": "R",
      "states": "0=No Faults/Inhbits Present, 1=Quarterly Service Required – Contact JCI, 2=Yearly Service Required – Contact JCI, 3=3 Year Service Required – Contact JCI, 4=5 Year Service Required – Contact JCI, 5=Replace Oil filter"
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "SYS 1 FAN POWER",
      "description": "Sys 1 Fan Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "SYS 1 COMPRESSOR POWER",
      "description": "Sys 1 Compressor Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "SYS 2 FAN POWER",
      "description": "Sys 2 Fan Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "SYS 2 COMPRESSOR POWER",
      "description": "Sys 2 Compressor Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 501,
      "name": "SYS 1 OPERATIONAL CODE AV",
      "description": "Sys 1 Operational Code AV",
      "units": "",
      "access": "R",
      "states": "63=Manual Override, 64=Daily Schedule Shutdown, 65=Unit Switch OFF, 66=Remote Controlled Shutdown, 67=Loss of External Communications, 68=Flow Switch Shutdown, 69=VSD Cooling Shutdown, 74=No Run Permissive, 75=Anti-Recycle Timer Active, 76=System Switch OFF, 77=System Not Running, 78=System Running, 79=Discharge Pressure Limiting, 80=Suction Pressure Limiting, 81=Motor Current Limiting, 82=Free Cooling, 83=BAS Motor Current Limiting, 84=Remote Motor Current Limiting, 85=System Shutting Down, 86=VSD PreCharging, 87=VSD Baseplate Temp Limiting, 88=VSD Internal Ambient Temp Limiting, 89=Sound Limiting, 90=BAS Sound Limiting, 91=Remote Sound Limiting, 92=Pulldown Motor Current Limiting, 93=Cooling Demand Shutdown, 94=Input Current Limiting, 95=BAS Input Current Limiting, 96=Remote Input Current Limiting, 97=Pulldown Input Current Limiting"
    },
    {
      "type": "AV",
      "instance": 502,
      "name": "SYS 1 FAULT CODE AV",
      "description": "Sys 1 Fault Code AV",
      "units": "",
      "access": "R",
      "states": "0=No Faults/Inhbits Present, 1=Low Ambient Temperature, 2=High Ambient Temperature, 3=Low Chilled Liquid Temperature, 4=VSD Initialization Failure, 5=Low RTC Battery Voltage, 6=Invalid Number of Compressors Selected, 7=VSD Communications Failure, 8=Pre-charge Low DC Bus Voltage, 9=Pre-charge DC Bus Voltage Imbalance, 10=High DC Bus Voltage, 11=Low DC Bus Voltage, 12=DC Bus Voltage Imbalance, 13=High VSD Ambient Temperature, 14=Single Phase Input, 15=VSD Power Supply Fault, 16=VSD Logic Board Fault, 17=Motor Current Overload (Hardware), 18=CT Plug Fault, 19=High Harmonic Filter Temperature, 20=Evap Anti-Freeze Pump Fault, 21=Low Heat Exchanger Temperature, 22=Replace RTC Battery, 27=High Discharge Pressure (Software), 28=High Differential Oil Pressure, 29=Low Differential Oil Pressure, 30=Low Suction Pressure, 31=High Discharge Temperature, 33=Eductor Clog Fault, 34=Sensor Failure, 35=Low Motor Current, 36=High Motor Temperature, 37=Pre-charge Low DC Bus Voltage, 38=Pre-charge DC Bus Voltage Imbalance, 39=High DC Bus Voltage, 40=Low DC Bus Voltage, 41=DC Bus Voltage Imbalance, 42=High Motor Current, 43=Motor Current Overload, 44=IGBT Gate Driver Fault, 45=High Baseplate Temperature, 46=Single Phase Input, 47=VSD Run Signal Fault, 48=High Discharge Press, 49=Low Suction Superheat, 50=Control Voltage Fault, 51=Low Discharge Superheat, 52=Low Suction Pressure Smart Freeze, 53=Isolation Valve Failed to Close Warning, 54=Isolation Valve Failed to Open Fault, 55=High Discharge Pressure Rate, 56=Condenser Fan VSD Warning, 57=Low Economizer Superheat"
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "SYS 2 OPERATIONAL CODE AV",
      "description": "Sys 2 Operational Code AV",
      "units": "",
      "access": "R",
      "states": "63=Manual Override, 64=Daily Schedule Shutdown, 65=Unit Switch OFF, 66=Remote Controlled Shutdown, 67=Loss of External Communications, 68=Flow Switch Shutdown, 69=VSD Cooling Shutdown, 74=No Run Permissive, 75=Anti-Recycle Timer Active, 76=System Switch OFF, 77=System Not Running, 78=System Running, 79=Discharge Pressure Limiting, 80=Suction Pressure Limiting, 81=Motor Current Limiting, 82=Free Cooling, 83=BAS Motor Current Limiting, 84=Remote Motor Current Limiting, 85=System Shutting Down, 86=VSD PreCharging, 87=VSD Baseplate Temp Limiting, 88=VSD Internal Ambient Temp Limiting, 89=Sound Limiting, 90=BAS Sound Limiting, 91=Remote Sound Limiting, 92=Pulldown Motor Current Limiting, 93=Cooling Demand Shutdown, 94=Input Current Limiting, 95=BAS Input Current Limiting, 96=Remote Input Current Limiting, 97=Pulldown Input Current Limiting"
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "SYS 2 FAULT CODE AV",
      "description": "Sys 2 Fault Code AV",
      "units": "",
      "access": "R",
      "states": "0=No Faults/Inhbits Present, 1=Low Ambient Temperature, 2=High Ambient Temperature, 3=Low Chilled Liquid Temperature, 4=VSD Initialization Failure, 5=Low RTC Battery Voltage, 6=Invalid Number of Compressors Selected, 7=VSD Communications Failure, 8=Pre-charge Low DC Bus Voltage, 9=Pre-charge DC Bus Voltage Imbalance, 10=High DC Bus Voltage, 11=Low DC Bus Voltage, 12=DC Bus Voltage Imbalance, 13=High VSD Ambient Temperature, 14=Single Phase Input, 15=VSD Power Supply Fault, 16=VSD Logic Board Fault, 17=Motor Current Overload (Hardware), 18=CT Plug Fault, 19=High Harmonic Filter Temperature, 20=Evap Anti-Freeze Pump Fault, 21=Low Heat Exchanger Temperature, 22=Replace RTC Battery, 27=High Discharge Pressure (Software), 28=High Differential Oil Pressure, 29=Low Differential Oil Pressure, 30=Low Suction Pressure, 31=High Discharge Temperature, 33=Eductor Clog Fault, 34=Sensor Failure, 35=Low Motor Current, 36=High Motor Temperature, 37=Pre-charge Low DC Bus Voltage, 38=Pre-charge DC Bus Voltage Imbalance, 39=High DC Bus Voltage, 40=Low DC Bus Voltage, 41=DC Bus Voltage Imbalance, 42=High Motor Current, 43=Motor Current Overload, 44=IGBT Gate Driver Fault, 45=High Baseplate Temperature, 46=Single Phase Input, 47=VSD Run Signal Fault, 48=High Discharge Press, 49=Low Suction Superheat, 50=Control Voltage Fault, 51=Low Discharge Superheat, 52=Low Suction Pressure Smart Freeze, 53=Isolation Valve Failed to Close Warning, 54=Isolation Valve Failed to Open Fault, 55=High Discharge Pressure Rate, 56=Condenser Fan VSD Warning, 57=Low Economizer Superheat"
    }
  ]
}
