{
  "manufacturer": "York",
  "manufacturer_slug": "york",
  "model": "YVWA Water-Cooled Variable-Speed Screw Chiller (SC-EQ)",
  "model_slug": "yvwa-sc-eq",
  "short_model": "YVWA",
  "aliases": [
    "YORK YVWA",
    "YVWA chiller",
    "YVWA heat pump",
    "SC-EQ",
    "SE-SCC1001-1"
  ],
  "equipment_type": "Water-cooled variable-speed screw chiller / heat pump (via SC-EQ card)",
  "applies_to": "YORK YVWA water-cooled variable-speed screw chillers (one or two compressors, chiller or heat pump mode) fitted with the SC-EQ communication card.",
  "summary": "YVWA chillers connect to a BAS through the SC-EQ communication card on BACnet MS/TP (or Modbus RTU / N2). The BAS can start/stop the unit, write the chilled liquid setpoint, current limit and heating setpoint, and switch between chiller and heat pump mode. Read-only points cover chilled and condenser liquid temperatures, per-system pressures, % FLA, hours and starts, VSD values, valve positions and multistate operational and fault codes per system.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "SC-EQ software 3.3.0.18",
  "default_device_instance": "5000 + MAC address",
  "access_inferred": true,
  "notes": [
    "Access is inferred: the sheet has no read/write column. The remote block (AV 1, AV 2, AV 4, BV 1, BV 3, BV 4) is treated as commandable; everything else as read-only.",
    "System 2 points only report on two-compressor units. MV 2 / AV 502 are printed twice: Sys 1 fault code on two-compressor units and the unit fault code on one-compressor units, each with its own code table; they are merged here and both tables are given.",
    "Operational and fault code MVs are the printed code + 1, as the doc's status code tables say; the AV copies (AV 501-504) carry the raw code. Binary states are as printed.",
    "This list has no MV 65001 Units object. Units shown are the IP units.",
    "Spare and reserved objects are left out."
  ],
  "source": {
    "title": "YVWA SC-EQ BAS Points List",
    "doc_number": null,
    "revision_date": "Rev 2.1, 2019-11-05",
    "url": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/GBppk5iQWBiKzUyxqfeOFA/content"
  },
  "integration": {
    "summary": "Put the chiller in remote control (BV 20 reads Remote), then start/stop it with BV 1 and write the chilled liquid setpoint (AV 1) and current limit (AV 2); heat pump units also take BV 3 (mode) and AV 4 (heating setpoint). Read BV 5 for chiller run, the leaving chilled liquid temperature, VSD frequency and BV 6 for the chiller alarm; the fault code MVs give the cause.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "REM START STOP CMD",
        "why": "Remote start/stop (1 = run)"
      },
      {
        "ref": "AV 1",
        "name": "REM CHILLED LIQ SETPOINT",
        "why": "Remote chilled liquid setpoint"
      },
      {
        "ref": "AV 2",
        "name": "REM CURRENT LIMIT SETP",
        "why": "Remote current limit, %"
      },
      {
        "ref": "BV 5",
        "name": "CHILLER RUN",
        "why": "Chiller running"
      },
      {
        "ref": "BV 20",
        "name": "LOCAL REMOTE CONTROL MODE",
        "why": "Must read Remote (1) for BMS control"
      },
      {
        "ref": "AV 5",
        "name": "LEAVING CHILLED LIQ TEMP",
        "why": "Leaving chilled liquid temperature"
      },
      {
        "ref": "AV 27",
        "name": "VSD OUTPUT FREQUENCY",
        "why": "Compressor VSD frequency (load indication)"
      },
      {
        "ref": "BV 6",
        "name": "CHILLER ALARM",
        "why": "Chiller alarm active"
      },
      {
        "ref": "MV 2",
        "name": "SYS 1 FAULT CODE / FAULT CODE",
        "why": "Fault/inhibit code, Sys 1 or unit (1 = none)"
      }
    ],
    "enable": "BV 20 shows Local or Remote control mode. The points list gives no point to change it and no write-enable point. On heat pump units BV 3 selects chiller or heat pump operation.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BAS connects to the SC-EQ J12 port (RS-485: +, -, COM/REF, SHLD). The card detects BACnet MS/TP, Modbus RTU or N2 and the baud rate by itself; allow up to 120 seconds after power-up.",
      "The MAC address (1-127) is set on DIP switch SW1 (switch 8 unused). Cycle the card's power after changing it.",
      "The device instance defaults to 5000 + the MAC address (MAC 6 gives 5006). To use another number, set Device Instance Mode to Manual and enter the instance with the SC-AP / MAP tool, or write BV 65000 (mode) and AV 65000 (instance ID)."
    ],
    "gotchas": [
      "The remote (commandable) setpoints read as unreliable until the BAS writes them the first time.",
      "The SC-EQ only exposes the points that apply to the chiller it detects; if it replaces an E-Link, re-discover the device so old non-applicable points don't sit offline.",
      "The fault code table differs between one- and two-compressor units; check the compressor count before decoding MV 2."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "REM CHILLED LIQ SETPOINT",
      "description": "Remote Chilled Liquid Setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "REM CURRENT LIMIT SETP",
      "description": "Remote Current Limit Setpoint",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "REM HEATING SETPOINT",
      "description": "Remote Heating Setpoint",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "REM START STOP CMD",
      "description": "Remote Start / Stop Command",
      "units": "",
      "access": "C",
      "states": "0=Stop, 1=Run"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "REM OPERATING MODE",
      "description": "Remote Operating Mode",
      "units": "",
      "access": "C",
      "states": "0=Chiller, 1=Heatpump"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "HISTORY REQUEST",
      "description": "History buffer 1 request (live / history data)",
      "units": "",
      "access": "C",
      "states": "0=Live Data, 1=History 1 Data"
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "LEAVING CHILLED LIQ TEMP",
      "description": "Leaving Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "ENTERING CHILLED LIQ TEMP",
      "description": "Entering Chilled Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "VSD INT AMBIENT TEMP",
      "description": "VSD Internal Ambient Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "LEAVING COND LIQ TEMP",
      "description": "Leaving Condenser Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "SYS 1 DISCH TEMP",
      "description": "Sys 1 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "ENTERING COND LIQ TEMP",
      "description": "Entering Condenser Liquid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "SYS 1 OIL PRESS",
      "description": "Sys 1 Oil Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "SYS 1 EVAP PRESS",
      "description": "Sys 1 Evaporator Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "SYS 1 DISCH PRESS",
      "description": "Sys 1 Discharge Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "SYS 1 COMP PCT FLA",
      "description": "Sys 1 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "SYS 1 HOURS",
      "description": "Sys 1 Total Run Hours",
      "units": "Hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "SYS 1 STARTS",
      "description": "Sys 1 Total Number of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "SYS 1 HIGHEST MOTOR TEMP",
      "description": "Sys 1 Highest Motor Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "SYS 2 HIGHEST MOTOR TEMP",
      "description": "Sys 2 Highest Motor Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "SYS 1 ECON TEMP",
      "description": "Sys 1 Economizer Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "SYS 2 OIL PRESS",
      "description": "Sys 2 Oil Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "SYS 2 EVAP PRESS",
      "description": "Sys 2 Evaporator Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "SYS 2 DISCH PRESS",
      "description": "Sys 2 Discharge Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "SYS 2 COMP PCT FLA",
      "description": "Sys 2 Compressor % Full Load Amps",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "SYS 2 HOURS",
      "description": "Sys 2 Total Run Hours",
      "units": "Hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "SYS 2 STARTS",
      "description": "Sys 2 Total Number of Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "VSD OUTPUT FREQUENCY",
      "description": "VSD Output Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "SYS 1 COND LEVEL VALVE PCT",
      "description": "Sys 1 Condenser Level Control Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "SYS 2 COND LEVEL VALVE PCT",
      "description": "Sys 2 Condenser Level Control Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "CHILLER RUN",
      "description": "Chiller Run",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "CHILLER ALARM",
      "description": "Chiller Alarm (0=No Alarm, 1=Alarm Active)",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Alarm Active"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "VSD AUX COOLANT PUMP",
      "description": "VSD aux coolant pump (aux pump control enabled)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "EVAP COND PUMP STATUS",
      "description": "Evaporator/Condenser Pump Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "SYS 1 COMP RUN STATUS",
      "description": "Sys 1 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "SYS 2 COMP RUN STATUS",
      "description": "Sys 2 Compressor Run Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "SYS 1 VI STEP SOL VALVE 1 STATUS",
      "description": "Sys 1 VI Step Solenoid Valve 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "SYS 2 VI STEP SOL VALVE 1 STATUS",
      "description": "Sys 2 VI Step Solenoid Valve 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "SYS 1 VI STEP SOL VALVE 2 STATUS",
      "description": "Sys 1 VI Step Solenoid Valve 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "SYS 2 VI STEP SOL VALVE 2 STATUS",
      "description": "Sys 2 VI Step Solenoid Valve 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "SYS 1 OIL LEVEL SWITCH STATUS",
      "description": "Sys 1 oil level switch status (oil level option)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "SYS 2 OIL LEVEL SWITCH STATUS",
      "description": "Sys 2 oil level switch status (oil level option)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "SYS 1 LIQ REF INJ VALVE STATUS",
      "description": "Sys 1 Liquid Refrigerant Injection Valve Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "SYS 2 LIQ REF INJ VALVE STATUS",
      "description": "Sys 2 Liquid Refrigerant Injection Valve Status",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "COOLING TYPE",
      "description": "Cooling Type",
      "units": "",
      "access": "R",
      "states": "0=Water, 1=Glycol"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "LOCAL REMOTE CONTROL MODE",
      "description": "Local Remote Control Mode",
      "units": "",
      "access": "R",
      "states": "0=Local, 1=Remote"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "DISPLAY UNITS",
      "description": "Display Units",
      "units": "",
      "access": "R",
      "states": "0=Imperial, 1=SI"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "SYS 1 HOT GAS BYPASS VALVE STATUS",
      "description": "Sys 1 hot gas bypass valve status (hot gas option)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "SYS 2 HOT GAS BYPASS VALVE STATUS",
      "description": "Sys 2 hot gas bypass valve status (hot gas option)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "HEATPUMP",
      "description": "Heatpump",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "SYS 1 OPERATIONAL CODE",
      "description": "Sys 1 Operational Code",
      "units": "",
      "access": "R",
      "states": "64=Manual Override, 65=Daily Schedule Shutdown, 66=Unit Switch OFF, 67=Remote Controlled Shutdown, 69=Chilled Evap Water Flow Switch Shutdown, 70=VSD Cooling Shutdown, 71=Invalid Serial Number, 72=Condenser Liquid Flow Switch Shutdown, 73=VSD Shutdown - Requesting Fault Data, 75=No Run Permissive, 76=Anti-Recycle Timer Active, 77=System Switch OFF, 78=System Not Running, 79=System Running, 80=Discharge Pressure Limiting, 81=Evaporator Pressure Limiting, 82=Motor Current Limiting, 83=OPD Mitigation, 84=BAS Motor Current Limiting, 85=Remote Motor Current Limiting, 86=System Shutting Down, 87=VSD PreCharging, 88=VSD Baseplate Temperature Limiting, 89=VSD Internal Ambient Temperature Limiting, 90=Leaving Chilled Liquid Temperaure Limiting, 91=Oil Filter Clogged, 93=Pulldown Motor Current Limiting, 94=Cooling Demand Shutdown"
    },
    {
      "type": "AV",
      "instance": 501,
      "name": "SYS 1 OPERATIONAL CODE AV",
      "description": "Sys 1 Operational Code AV",
      "units": "",
      "access": "R",
      "states": "63=Manual Override, 64=Daily Schedule Shutdown, 65=Unit Switch OFF, 66=Remote Controlled Shutdown, 68=Chilled Evap Water Flow Switch Shutdown, 69=VSD Cooling Shutdown, 70=Invalid Serial Number, 71=Condenser Liquid Flow Switch Shutdown, 72=VSD Shutdown - Requesting Fault Data, 74=No Run Permissive, 75=Anti-Recycle Timer Active, 76=System Switch OFF, 77=System Not Running, 78=System Running, 79=Discharge Pressure Limiting, 80=Evaporator Pressure Limiting, 81=Motor Current Limiting, 82=OPD Mitigation, 83=BAS Motor Current Limiting, 84=Remote Motor Current Limiting, 85=System Shutting Down, 86=VSD PreCharging, 87=VSD Baseplate Temperature Limiting, 88=VSD Internal Ambient Temperature Limiting, 89=Leaving Chilled Liquid Temperaure Limiting, 90=Oil Filter Clogged, 92=Pulldown Motor Current Limiting, 93=Cooling Demand Shutdown"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "SYS 1 FAULT CODE / FAULT CODE",
      "description": "Sys 1 fault code (two-compressor units) or unit fault code (one-compressor units)",
      "units": "",
      "access": "R",
      "states": "Two-compressor units: 1=No Faults/Inhbits Present, 4=Low Chilled Liquid Temperature, 6=Low RTC Battery Voltage, 7=Invalid Number of Compressors Selected, 8=VSD Communications Failure, 9=Pre-charge Low DC Bus Voltage, 10=Pre-charge DC Bus Voltage Imbalance, 11=High DC Bus Voltage, 12=Low DC Bus Voltage, 13=DC Bus Voltage Imbalance, 14=High VSD Ambient Temperature, 15=Single Phase Input, 16=VSD Power Supply Fault, 17=VSD Logic Board Fault, 18=Motor Current Overload, 19=CT Plug Fault, 20=High Leaving Condenser Liquid Temp, 21=VSD Initialization Failure, 28=High Discharge Pressure, 29=High Differential Oil Pressure, 30=Low Differential Oil Pressure, 31=Low Evaporator Pressure, 32=High Discharge Temperature, 33=Low Evap Pressure Smart Freeze, 34=Eductor Clog Fault, 35=Sensor Failure, 36=Low Motor Current, 37=High Motor Temperature, 38=Pre-charge Low DC Bus Voltage, 39=Pre-charge DC Bus Voltage Imbalance, 40=High DC Bus Voltage, 41=Low DC Bus Voltage, 42=DC Bus Voltage Imbalance, 43=High Motor Current, 44=Motor Current Overload, 45=IGBT Gate Driver Fault, 46=High Baseplate Temperature, 47=Single Phase Input, 48=VSD Run Signal Fault, 49=High Discharge Press (HPCO), 50=Sys Low Evap Press Refrig Temp, 51=Control Voltage Fault, 52=Low Discharge Superheat, 53=Low Economizer Superheat, 54=Oil Level Low, 55=Sys Low Evap Press LCHLT. One-compressor units: 1=No Faults/Inhbits Present, 4=Low Chilled Liquid Temperature, 6=Low RTC Battery Voltage, 7=High Leaving Condenser Liquid Temp, 8=VSD Communications Failure, 9=VSD Initialization Failure, 10=Filter - High Heatsink Temperature, 11=Filter - High DC Bus Voltage, 12=Filter - High Phase C Current, 13=Filter - High Phase B Current, 14=Filter - High Phase A Current, 15=Filter - Phase Locked Loop, 16=Filter - Logic Board Power Supply, 17=Filter - Precharge - Low DC Bus Voltage 2, 18=Filter - Precharge - Low DC Bus Voltage 1, 19=Filter - Low DC Bus Voltage, 20=Filter - DC Bus Voltage Imbalance, 21=Filter - Input Current Overload, 22=Filter - Run Signal, 23=Filter - DC Current Transformer 1, 24=Filter - DC Current Transformer 2, 25=Filter - High Baseplate Temperature (Vyper), 26=IEEE-519 Filter Fault, 28=High Discharge Pressure (Software), 29=High Differential Oil Pressure, 30=Low Differential Oil Pressure, 31=Low Evaporator Pressure, 32=High Discharge Temperature, 33=Low Evap Pressure Smart Freeze, 34=Eductor Clog Fault, 35=Sensor Failure, 36=Low Motor Current, 37=High Motor Temperature, 38=VSD - Precharge - Low DC Bus Voltage 1, 39=VSD - Precharge - DC Bus Voltage Imbalance, 40=VSD - High DC Bus Voltage, 41=VSD - Low DC Bus Voltage, 42=VSD - DC Bus Voltage Imbalance, 43=VSD - 105 % Motor Current Overload, 44=VSD - 105 % Motor Current Overload, 45=VSD - Motor Current Imbalance, 46=VSD - High Inverter Baseplate Temperature, 47=VSD - Single Phase Input Voltage, 48=VSD - Run Signal, 49=High Discharge Press ( HPCO), 50=Low Evaporator Press Refrig Temp, 51=Control Voltage Fault, 52=Low Discharge Superheat, 53=Low Economizer Superheat, 54=Oil Level Low, 55=Low Evap Press LCHLT, 59=VSD - Precharge - Low DC Bus Voltage 2, 60=VSD - Precharge Lockout, 61=VSD - Serial Receive, 62=VSD - High Phase A Motor Current, 63=VSD - High Phase B Motor Current, 101=VSD - High Phase C Motor Current, 102=VSD - Phase A Gate Driver, 103=VSD - Phase B Gate Driver, 104=VSD - Phase C Gate Driver, 105=VSD - High Phase A Inverter Baseplate Temperature, 106=VSD - High Phase B Inverter Baseplate Temperature, 107=VSD - High Phase C Inverter Baseplate Temperature, 108=VSD - High Converter Heatsink Temperature, 109=VSD - Low Inverter Baseplate Temperature, 110=VSD - Low Phase A Inverter Baseplate Temperature, 111=VSD - Low Phase B Inverter Baseplate Temperature, 112=VSD - Low Phase C Inverter Baseplate Temperature, 113=VSD - Low Converter Heatsink Temperature, 114=VSD - High Internal Ambient Temperature, 115=VSD - Logic Board Power Supply, 116=VSD - Invalid Current Scale Selection, 117=VSD - High Phase A Inverter Heatsink Temperature, 118=VSD - High Phase B Inverter Heatsink Temperature, 119=VSD - High Phase C Inverter Heatsink Temperature, 120=VSD - Low Phase A Inverter Heatsink Temperature, 121=VSD - Low Phase B Inverter Heatsink Temperature, 122=VSD - Low Phase C Inverter Heatsink Temperature, 123=VSD - Logic Board Processor, 124=VSD – Undefined Fault"
    },
    {
      "type": "AV",
      "instance": 502,
      "name": "SYS 1 FAULT CODE AV / FAULT CODE AV",
      "description": "Sys 1 / unit fault code, raw value (see MV 2)",
      "units": "",
      "access": "R",
      "states": "Two-compressor units: 0=No Faults/Inhbits Present, 3=Low Chilled Liquid Temperature, 5=Low RTC Battery Voltage, 6=Invalid Number of Compressors Selected, 7=VSD Communications Failure, 8=Pre-charge Low DC Bus Voltage, 9=Pre-charge DC Bus Voltage Imbalance, 10=High DC Bus Voltage, 11=Low DC Bus Voltage, 12=DC Bus Voltage Imbalance, 13=High VSD Ambient Temperature, 14=Single Phase Input, 15=VSD Power Supply Fault, 16=VSD Logic Board Fault, 17=Motor Current Overload, 18=CT Plug Fault, 19=High Leaving Condenser Liquid Temp, 20=VSD Initialization Failure, 27=High Discharge Pressure, 28=High Differential Oil Pressure, 29=Low Differential Oil Pressure, 30=Low Evaporator Pressure, 31=High Discharge Temperature, 32=Low Evap Pressure Smart Freeze, 33=Eductor Clog Fault, 34=Sensor Failure, 35=Low Motor Current, 36=High Motor Temperature, 37=Pre-charge Low DC Bus Voltage, 38=Pre-charge DC Bus Voltage Imbalance, 39=High DC Bus Voltage, 40=Low DC Bus Voltage, 41=DC Bus Voltage Imbalance, 42=High Motor Current, 43=Motor Current Overload, 44=IGBT Gate Driver Fault, 45=High Baseplate Temperature, 46=Single Phase Input, 47=VSD Run Signal Fault, 48=High Discharge Press (HPCO), 49=Sys Low Evap Press Refrig Temp, 50=Control Voltage Fault, 51=Low Discharge Superheat, 52=Low Economizer Superheat, 53=Oil Level Low, 54=Sys Low Evap Press LCHLT. One-compressor units: 0=No Faults/Inhbits Present, 3=Low Chilled Liquid Temperature, 5=Low RTC Battery Voltage, 6=High Leaving Condenser Liquid Temp, 7=VSD Communications Failure, 8=VSD Initialization Failure, 9=Filter - High Heatsink Temperature, 10=Filter - High DC Bus Voltage, 11=Filter - High Phase C Current, 12=Filter - High Phase B Current, 13=Filter - High Phase A Current, 14=Filter - Phase Locked Loop, 15=Filter - Logic Board Power Supply, 16=Filter - Precharge - Low DC Bus Voltage 2, 17=Filter - Precharge - Low DC Bus Voltage 1, 18=Filter - Low DC Bus Voltage, 19=Filter - DC Bus Voltage Imbalance, 20=Filter - Input Current Overload, 21=Filter - Run Signal, 22=Filter - DC Current Transformer 1, 23=Filter - DC Current Transformer 2, 24=Filter - High Baseplate Temperature (Vyper), 25=IEEE-519 Filter Fault, 27=High Discharge Pressure (Software), 28=High Differential Oil Pressure, 29=Low Differential Oil Pressure, 30=Low Evaporator Pressure, 31=High Discharge Temperature, 32=Low Evap Pressure Smart Freeze, 33=Eductor Clog Fault, 34=Sensor Failure, 35=Low Motor Current, 36=High Motor Temperature, 37=VSD - Precharge - Low DC Bus Voltage 1, 38=VSD - Precharge - DC Bus Voltage Imbalance, 39=VSD - High DC Bus Voltage, 40=VSD - Low DC Bus Voltage, 41=VSD - DC Bus Voltage Imbalance, 42=VSD - 105 % Motor Current Overload, 43=VSD - 105 % Motor Current Overload, 44=VSD - Motor Current Imbalance, 45=VSD - High Inverter Baseplate Temperature, 46=VSD - Single Phase Input Voltage, 47=VSD - Run Signal, 48=High Discharge Press ( HPCO), 49=Low Evaporator Press Refrig Temp, 50=Control Voltage Fault, 51=Low Discharge Superheat, 52=Low Economizer Superheat, 53=Oil Level Low, 54=Low Evap Press LCHLT, 58=VSD - Precharge - Low DC Bus Voltage 2, 59=VSD - Precharge Lockout, 60=VSD - Serial Receive, 61=VSD - High Phase A Motor Current, 62=VSD - High Phase B Motor Current, 100=VSD - High Phase C Motor Current, 101=VSD - Phase A Gate Driver, 102=VSD - Phase B Gate Driver, 103=VSD - Phase C Gate Driver, 104=VSD - High Phase A Inverter Baseplate Temperature, 105=VSD - High Phase B Inverter Baseplate Temperature, 106=VSD - High Phase C Inverter Baseplate Temperature, 107=VSD - High Converter Heatsink Temperature, 108=VSD - Low Inverter Baseplate Temperature, 109=VSD - Low Phase A Inverter Baseplate Temperature, 110=VSD - Low Phase B Inverter Baseplate Temperature, 111=VSD - Low Phase C Inverter Baseplate Temperature, 112=VSD - Low Converter Heatsink Temperature, 113=VSD - High Internal Ambient Temperature, 114=VSD - Logic Board Power Supply, 115=VSD - Invalid Current Scale Selection, 116=VSD - High Phase A Inverter Heatsink Temperature, 117=VSD - High Phase B Inverter Heatsink Temperature, 118=VSD - High Phase C Inverter Heatsink Temperature, 119=VSD - Low Phase A Inverter Heatsink Temperature, 120=VSD - Low Phase B Inverter Heatsink Temperature, 121=VSD - Low Phase C Inverter Heatsink Temperature, 122=VSD - Logic Board Processor, 123=VSD – Undefined Fault"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "SYS 2 OPERATIONAL CODE",
      "description": "Sys 2 Operational Code",
      "units": "",
      "access": "R",
      "states": "64=Manual Override, 65=Daily Schedule Shutdown, 66=Unit Switch OFF, 67=Remote Controlled Shutdown, 69=Chilled Evap Water Flow Switch Shutdown, 70=VSD Cooling Shutdown, 71=Invalid Serial Number, 72=Condenser Liquid Flow Switch Shutdown, 73=VSD Shutdown - Requesting Fault Data, 75=No Run Permissive, 76=Anti-Recycle Timer Active, 77=System Switch OFF, 78=System Not Running, 79=System Running, 80=Discharge Pressure Limiting, 81=Evaporator Pressure Limiting, 82=Motor Current Limiting, 83=OPD Mitigation, 84=BAS Motor Current Limiting, 85=Remote Motor Current Limiting, 86=System Shutting Down, 87=VSD PreCharging, 88=VSD Baseplate Temperature Limiting, 89=VSD Internal Ambient Temperature Limiting, 90=Leaving Chilled Liquid Temperaure Limiting, 91=Oil Filter Clogged, 93=Pulldown Motor Current Limiting, 94=Cooling Demand Shutdown"
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "SYS 2 OPERATIONAL CODE AV",
      "description": "Sys 2 Operational Code AV",
      "units": "",
      "access": "R",
      "states": "63=Manual Override, 64=Daily Schedule Shutdown, 65=Unit Switch OFF, 66=Remote Controlled Shutdown, 68=Chilled Evap Water Flow Switch Shutdown, 69=VSD Cooling Shutdown, 70=Invalid Serial Number, 71=Condenser Liquid Flow Switch Shutdown, 72=VSD Shutdown - Requesting Fault Data, 74=No Run Permissive, 75=Anti-Recycle Timer Active, 76=System Switch OFF, 77=System Not Running, 78=System Running, 79=Discharge Pressure Limiting, 80=Evaporator Pressure Limiting, 81=Motor Current Limiting, 82=OPD Mitigation, 83=BAS Motor Current Limiting, 84=Remote Motor Current Limiting, 85=System Shutting Down, 86=VSD PreCharging, 87=VSD Baseplate Temperature Limiting, 88=VSD Internal Ambient Temperature Limiting, 89=Leaving Chilled Liquid Temperaure Limiting, 90=Oil Filter Clogged, 92=Pulldown Motor Current Limiting, 93=Cooling Demand Shutdown"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "SYS 2 FAULT CODE",
      "description": "Sys 2 Fault Code",
      "units": "",
      "access": "R",
      "states": "1=No Faults/Inhbits Present, 4=Low Chilled Liquid Temperature, 6=Low RTC Battery Voltage, 7=Invalid Number of Compressors Selected, 8=VSD Communications Failure, 9=Pre-charge Low DC Bus Voltage, 10=Pre-charge DC Bus Voltage Imbalance, 11=High DC Bus Voltage, 12=Low DC Bus Voltage, 13=DC Bus Voltage Imbalance, 14=High VSD Ambient Temperature, 15=Single Phase Input, 16=VSD Power Supply Fault, 17=VSD Logic Board Fault, 18=Motor Current Overload, 19=CT Plug Fault, 20=High Leaving Condenser Liquid Temp, 21=VSD Initialization Failure, 28=High Discharge Pressure, 29=High Differential Oil Pressure, 30=Low Differential Oil Pressure, 31=Low Evaporator Pressure, 32=High Discharge Temperature, 33=Low Evap Pressure Smart Freeze, 34=Eductor Clog Fault, 35=Sensor Failure, 36=Low Motor Current, 37=High Motor Temperature, 38=Pre-charge Low DC Bus Voltage, 39=Pre-charge DC Bus Voltage Imbalance, 40=High DC Bus Voltage, 41=Low DC Bus Voltage, 42=DC Bus Voltage Imbalance, 43=High Motor Current, 44=Motor Current Overload, 45=IGBT Gate Driver Fault, 46=High Baseplate Temperature, 47=Single Phase Input, 48=VSD Run Signal Fault, 49=High Discharge Press (HPCO), 50=Sys Low Evap Press Refrig Temp, 51=Control Voltage Fault, 52=Low Discharge Superheat, 53=Low Economizer Superheat, 54=Oil Level Low, 55=Sys Low Evap Press LCHLT"
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "SYS 2 FAULT CODE AV",
      "description": "Sys 2 Fault Code AV",
      "units": "",
      "access": "R",
      "states": "0=No Faults/Inhbits Present, 3=Low Chilled Liquid Temperature, 5=Low RTC Battery Voltage, 6=Invalid Number of Compressors Selected, 7=VSD Communications Failure, 8=Pre-charge Low DC Bus Voltage, 9=Pre-charge DC Bus Voltage Imbalance, 10=High DC Bus Voltage, 11=Low DC Bus Voltage, 12=DC Bus Voltage Imbalance, 13=High VSD Ambient Temperature, 14=Single Phase Input, 15=VSD Power Supply Fault, 16=VSD Logic Board Fault, 17=Motor Current Overload, 18=CT Plug Fault, 19=High Leaving Condenser Liquid Temp, 20=VSD Initialization Failure, 27=High Discharge Pressure, 28=High Differential Oil Pressure, 29=Low Differential Oil Pressure, 30=Low Evaporator Pressure, 31=High Discharge Temperature, 32=Low Evap Pressure Smart Freeze, 33=Eductor Clog Fault, 34=Sensor Failure, 35=Low Motor Current, 36=High Motor Temperature, 37=Pre-charge Low DC Bus Voltage, 38=Pre-charge DC Bus Voltage Imbalance, 39=High DC Bus Voltage, 40=Low DC Bus Voltage, 41=DC Bus Voltage Imbalance, 42=High Motor Current, 43=Motor Current Overload, 44=IGBT Gate Driver Fault, 45=High Baseplate Temperature, 46=Single Phase Input, 47=VSD Run Signal Fault, 48=High Discharge Press (HPCO), 49=Sys Low Evap Press Refrig Temp, 50=Control Voltage Fault, 51=Low Discharge Superheat, 52=Low Economizer Superheat, 53=Oil Level Low, 54=Sys Low Evap Press LCHLT"
    },
    {
      "type": "AV",
      "instance": 409,
      "name": "LEAD SYSTEM NUMBER",
      "description": "Lead System Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "LOCAL LVG CHILL COND LIQ SETP",
      "description": "Local Leaving Chilled/Condenser Liquid Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "LOW LEAVING CHILL COND LIQ CUT",
      "description": "Low Leaving Chilled/Condenser Liquid Temp Cutout",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "SYS 1 ECON VALVE PCT",
      "description": "Sys 1 Economizer Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "SYS 2 ECON VALVE PCT",
      "description": "Sys 2 Economizer Valve % Open",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "SYS 2 ECON TEMP",
      "description": "Sys 2 Economizer Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "VSD DC BUS VOLT",
      "description": "VSD DC Bus Voltage",
      "units": "Volts",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "REM LVG CHILL COND LIQ SETP",
      "description": "Remote Leaving Chilled/Condenser Liquid Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SYS 1 SUBCOOLED LIQ REF TEMP",
      "description": "Sys 1 Subcooled Liquid Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "COOLING HEATING RANGE",
      "description": "Cooling/Heating Range",
      "units": "°F (diff)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "SYS 1 ECON PRESS",
      "description": "Sys 1 Economizer Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "SYS 2 ECON PRESS",
      "description": "Sys 2 Economizer Pressure",
      "units": "PSIG",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "SYS 2 DISCH TEMP",
      "description": "Sys 2 Discharge Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "SYS 2 SUBCOOLED LIQ REF TEMP",
      "description": "Sys 2 Subcooled Liquid Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "SYS 1 LOCKOUT",
      "description": "Sys 1 Lockout",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "SYS 2 LOCKOUT",
      "description": "Sys 2 Lockout",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "SYS 1 ECON DRAIN VALVE",
      "description": "Sys 1 economizer drain solenoid valve (CTS compressor)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "SYS 2 ECON DRAIN VALVE",
      "description": "Sys 2 economizer drain solenoid valve (CTS compressor)",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    }
  ]
}
