{
  "jobs": [
    {
      "job": "Unit enable and occupancy",
      "how": "Leave BV 1 on (its default); a closed hardwired enable input keeps the unit enabled even if BV 1 is off. Check which occupancy source MV 3 selects, then command occupancy with BV 4 and confirm on BV 8.",
      "points": [
        {
          "ref": "BV 1",
          "use": "Write software unit enable; default Active (on)"
        },
        {
          "ref": "BV 2",
          "use": "Read hardwired unit enable input state"
        },
        {
          "ref": "BV 3",
          "use": "Read unit enabled, by software or hardwired input"
        },
        {
          "ref": "BV 4",
          "use": "Write BMS occupancy command; default Inactive"
        },
        {
          "ref": "MV 3",
          "use": "Write occupancy source selection; default 5, states not printed"
        },
        {
          "ref": "MV 4",
          "use": "Write backup occupancy source; default 1"
        },
        {
          "ref": "MV 5",
          "use": "Read occupancy control source in use"
        },
        {
          "ref": "BV 8",
          "use": "Read unit is occupied"
        },
        {
          "ref": "BV 9",
          "use": "Read unit is unoccupied"
        }
      ]
    },
    {
      "job": "Zone temperature setpoints",
      "how": "Map these by object ID: AV 102, 103, 402 and 403 all print as 'Unoccupied Zone Cooling Set Points', but the reference names show occupied and unoccupied cooling and heating.",
      "points": [
        {
          "ref": "AV 102",
          "use": "Write occupied zone cooling setpoint (ref clg_zat_sp_o)"
        },
        {
          "ref": "AV 103",
          "use": "Write unoccupied zone cooling setpoint (ref clg_zat_sp_u)"
        },
        {
          "ref": "AV 402",
          "use": "Write occupied zone heating setpoint (ref htg_zat_sp_o)"
        },
        {
          "ref": "AV 403",
          "use": "Write unoccupied zone heating setpoint (ref htg_zat_sp_u)"
        },
        {
          "ref": "AV 104",
          "use": "Read zone cooling setpoint in use"
        },
        {
          "ref": "AV 404",
          "use": "Read zone heating setpoint in use"
        },
        {
          "ref": "BV 10",
          "use": "Write zone setpoint adjust enable; default Active"
        }
      ]
    },
    {
      "job": "Discharge (supply air) setpoints",
      "how": "AV 113 and AV 413 are the supply air setpoints in discharge cooling and discharge heating. Adjust them only if needed and confirm the result on AV 1 and AV 29.",
      "points": [
        {
          "ref": "AV 113",
          "use": "Write discharge cooling SAT setpoint; default 68 °F"
        },
        {
          "ref": "AV 413",
          "use": "Write discharge heating SAT setpoint; default 72 °F"
        },
        {
          "ref": "AV 109",
          "use": "Write discharge cooling enable setpoint; default 75 °F"
        },
        {
          "ref": "AV 409",
          "use": "Write discharge heating enable setpoint; default 55 °F"
        },
        {
          "ref": "AV 4",
          "use": "Write SAT high limit; default 120 °F"
        },
        {
          "ref": "AV 5",
          "use": "Write SAT low limit; default 40 °F"
        },
        {
          "ref": "AV 1",
          "use": "Read supply air setpoint in use"
        },
        {
          "ref": "AV 29",
          "use": "Read supply air temperature"
        }
      ]
    },
    {
      "job": "Dehumidification",
      "how": "Zone dehumidification setpoints are split occupied/unoccupied; discharge dehumidification has its own dew point and RH setpoints. AV 302 prints °F but AV 303 prints %rh, so check units on the controller.",
      "points": [
        {
          "ref": "AV 302",
          "use": "Write occupied zone dehum setpoint; default 55"
        },
        {
          "ref": "AV 303",
          "use": "Write unoccupied zone dehum setpoint; default 55 %rh"
        },
        {
          "ref": "AV 311",
          "use": "Write discharge dehum dew point setpoint; default 55 °F"
        },
        {
          "ref": "AV 312",
          "use": "Write discharge dehum RH enable setpoint; default 55 %rh"
        },
        {
          "ref": "AV 319",
          "use": "Write dehum supply air setpoint; default 70 °F"
        },
        {
          "ref": "AV 33",
          "use": "Read zone humidity"
        },
        {
          "ref": "AV 1040",
          "use": "Read hot gas reheat valve output, %"
        },
        {
          "ref": "MV 301",
          "use": "Read reheat status"
        }
      ]
    },
    {
      "job": "BMS-supplied sensor values",
      "how": "The BMS can write outdoor, zone and CO2 values, but the list does not say which setting makes the unit use them over its own sensors. Write them only if the unit is set up for it.",
      "points": [
        {
          "ref": "AV 20",
          "use": "Write outdoor air temperature from BMS; default 60 °F"
        },
        {
          "ref": "AV 19",
          "use": "Write outdoor air humidity from BMS; default 50"
        },
        {
          "ref": "AV 34",
          "use": "Write zone air temperature from BMS"
        },
        {
          "ref": "AV 32",
          "use": "Write zone humidity from BMS"
        },
        {
          "ref": "AV 723",
          "use": "Write CO2 from BMS, ppm"
        },
        {
          "ref": "AV 21",
          "use": "Read outdoor air temperature"
        },
        {
          "ref": "AV 35",
          "use": "Read zone air temperature"
        },
        {
          "ref": "AV 724",
          "use": "Read CO2 level, ppm"
        }
      ]
    },
    {
      "job": "Supply fan and outdoor air",
      "how": "Supply fan speed and airflow setpoints are separate for occupied and unoccupied. Outdoor air minimum, airflow setpoint and demand control ventilation are set here; read the damper command and position back.",
      "points": [
        {
          "ref": "BV 502",
          "use": "Write supply fan runs when occupied; default Active"
        },
        {
          "ref": "BV 503",
          "use": "Write supply fan runs when unoccupied; default Active"
        },
        {
          "ref": "AV 519",
          "use": "Write occupied supply fan speed setpoint; default 100 %"
        },
        {
          "ref": "AV 506",
          "use": "Write occupied supply airflow setpoint; default 2675 cfm"
        },
        {
          "ref": "AV 518",
          "use": "Read supply fan speed output, %"
        },
        {
          "ref": "AV 508",
          "use": "Read supply airflow, cfm"
        },
        {
          "ref": "AV 712",
          "use": "Write occupied minimum outdoor air; default 30 %"
        },
        {
          "ref": "BV 703",
          "use": "Write demand control ventilation enable; default Inactive"
        },
        {
          "ref": "AV 701",
          "use": "Read outdoor air damper command in use, %"
        },
        {
          "ref": "AV 719",
          "use": "Read outdoor air damper position, %"
        }
      ]
    },
    {
      "job": "Operating state, heating and compressors",
      "how": "MV 1 and MV 2 give the unit state and mode; the list prints no state texts, so read them from the unit. Circuit 2 points only matter on two-circuit units.",
      "points": [
        {
          "ref": "MV 1",
          "use": "Read unit operating state"
        },
        {
          "ref": "MV 2",
          "use": "Read active operating mode"
        },
        {
          "ref": "MV 401",
          "use": "Read heating status"
        },
        {
          "ref": "AV 418",
          "use": "Read heating output, %"
        },
        {
          "ref": "MV 1001",
          "use": "Read refrigerant circuit 1 status"
        },
        {
          "ref": "AV 1001",
          "use": "Read compressor 1 output, %"
        },
        {
          "ref": "MV 1002",
          "use": "Read refrigerant circuit 2 status"
        },
        {
          "ref": "AV 1020",
          "use": "Read compressor 2 output, %"
        },
        {
          "ref": "BV 1011",
          "use": "Read compressors locked out by outdoor temperature"
        },
        {
          "ref": "AV 1041",
          "use": "Write compressor OAT lockout; default 15 °F"
        }
      ]
    },
    {
      "job": "Alarms",
      "how": "Map BV 27 as the general alarm and BV 28 for lost BMS communication; the list gives no BMS timeout or fallback behaviour. Write BV 26 to reset latched alarms.",
      "points": [
        {
          "ref": "BV 27",
          "use": "Read any alarm active"
        },
        {
          "ref": "BV 26",
          "use": "Write to reset latched alarms; default Inactive"
        },
        {
          "ref": "BV 19",
          "use": "Read resettable alarm active"
        },
        {
          "ref": "BV 28",
          "use": "Read BMS communication lost alarm"
        },
        {
          "ref": "MV 7",
          "use": "Read alarm summary"
        },
        {
          "ref": "MV 8",
          "use": "Read fault summary"
        },
        {
          "ref": "BV 29",
          "use": "Read clogged filter alarm"
        },
        {
          "ref": "BV 30",
          "use": "Read condensate overflow alarm"
        },
        {
          "ref": "BV 507",
          "use": "Read supply fan alarm"
        },
        {
          "ref": "BV 1019",
          "use": "Read A2L refrigerant detector shutdown alarm"
        }
      ]
    }
  ],
  "checklist": [
    "On the LS-1628u Service Page (Device, Ports and BACnet tabs) confirm the BACnet IP port is 47808 and set the device instance to Autogenerated or Assigned.",
    "Because this is a beta list, check object IDs and names against the unit before mapping, and map by object ID where display names repeat.",
    "Read MV 3 (Occupancy Control Options) and MV 5 (Occ Control Source Status), taking the state text from the unit, to see which occupancy source is active.",
    "Read MV 1 (State), MV 2 (Mode), BV 3 (Unit Enable Status), AV 29 (SAT Status) and AV 21 (OAT Status) and check they make sense.",
    "Write BV 4 (BAS Manual Occ Control) active and confirm BV 8 (Occupancy Status) follows, then set it back and confirm BV 9 (Unoccupancy Status).",
    "Adjust AV 113 (Discharge Cooling SAT SP) or AV 413 (Discharge Heating SAT SP) only if needed and confirm AV 1 (Active SAT SP) follows.",
    "If the BMS supplies OAT, zone or CO2 values, confirm the unit is configured to use them before mapping AV 20, AV 34 or AV 723.",
    "Map BV 27 (Alarm Status), BV 28 (BAS LOST), MV 7 (Alarms) and MV 8 (Faults), and use BV 26 (Alarm Reset) to clear latched alarms."
  ]
}
