{
  "jobs": [
    {
      "job": "Occupancy from the BMS",
      "how": "Turn scheduling on once, set every on-board schedule slot (AV 46-87) to 1440, then command occupancy with DDC Occupied Override. An occupied input always wins, so any slot not at 1440 keeps the unit occupied.",
      "points": [
        {"ref": "BV 216", "use": "Write on (1) once; not an occupancy command"},
        {"ref": "AV 46", "use": "Write 1440 (no schedule); same for every slot to AV 87"},
        {"ref": "AV 87", "use": "Write 1440; last schedule slot (Saturday C end)"},
        {"ref": "BV 5", "use": "Write: occupied/unoccupied command from the BMS"},
        {"ref": "AI 140", "use": "Read: 1 = Occupied, 0 = Unoccupied"},
        {"ref": "AI 139", "use": "Read: 0=Idle, 1=Blower, 2=Heating, 3=Cooling"}
      ]
    },
    {
      "job": "Choose the control strategy",
      "how": "Activate Based On and the Tempering Mode AVs decide which setpoints the unit uses, separately for occupied and unoccupied. Setpoints that don't match the chosen mode have no effect.",
      "points": [
        {"ref": "AV 217", "use": "Write occupied heat mode: 0=Discharge, 1=Space, 2=BAS, 3=DDC"},
        {"ref": "AV 218", "use": "Write unoccupied heat tempering mode, same values"},
        {"ref": "AV 219", "use": "Write occupied cool mode: 0=Discharge, 1=Space, 2=BAS, 3=DDC"},
        {"ref": "AV 220", "use": "Write unoccupied cool tempering mode, same values"},
        {"ref": "AV 221", "use": "Write occupied: 0=Intake, 1=Space, 2=Both, 3=Either, 4=Stat"},
        {"ref": "AV 222", "use": "Write unoccupied activate-based-on, same values"},
        {"ref": "AV 223", "use": "Write occupied blower mode: 0=Auto, 1=Off, 2=On"},
        {"ref": "AV 224", "use": "Write unoccupied blower mode: 0=Auto, 1=Off, 2=On"}
      ]
    },
    {
      "job": "Setpoints",
      "how": "Write the occupied and unoccupied setpoints for the mode you chose: space, intake or discharge. Discharge setpoints need the tempering mode set to discharge.",
      "points": [
        {"ref": "AV 18", "use": "Write: occupied space cooling setpoint"},
        {"ref": "AV 8", "use": "Write: occupied space heating setpoint"},
        {"ref": "AV 19", "use": "Write: unoccupied space cooling setpoint"},
        {"ref": "AV 9", "use": "Write: unoccupied space heating setpoint"},
        {"ref": "AV 16", "use": "Write: occupied intake cooling setpoint"},
        {"ref": "AV 6", "use": "Write: occupied intake heating setpoint"},
        {"ref": "AV 22", "use": "Write: occupied discharge cooling setpoint"},
        {"ref": "AV 12", "use": "Write: occupied discharge heating setpoint"},
        {"ref": "AV 42", "use": "Write: occupied space dewpoint setpoint"},
        {"ref": "AV 36", "use": "Write: occupied space RH setpoint"}
      ]
    },
    {
      "job": "Temperatures and readings to trend",
      "how": "Trend the main air temperatures, humidity, static pressure, CO2 and airflow. Temperatures follow the unit's F/C setting and the guide lists no engineering units.",
      "points": [
        {"ref": "AI 141", "use": "Read: average space temperature"},
        {"ref": "AI 148", "use": "Read: discharge temperature"},
        {"ref": "AI 149", "use": "Read: intake temperature"},
        {"ref": "AI 146", "use": "Read: outdoor temperature"},
        {"ref": "AI 147", "use": "Read: return temperature"},
        {"ref": "AI 145", "use": "Read: average space relative humidity"},
        {"ref": "AI 190", "use": "Read: space dew point"},
        {"ref": "AI 245", "use": "Read: duct static pressure"},
        {"ref": "AI 246", "use": "Read: CO2, ppm"},
        {"ref": "AI 299", "use": "Read: calculated outdoor air CFM"}
      ]
    },
    {
      "job": "Blower, heating and cooling status",
      "how": "Read blower VFD data, gas valve and economizer status and compressor values. The gas valve output reads 10 V at high fire and also when the unit is not heating, so check the gas valve status too.",
      "points": [
        {"ref": "AI 142", "use": "Read: blower VFD frequency"},
        {"ref": "AI 143", "use": "Read: blower VFD current"},
        {"ref": "AI 144", "use": "Read: blower VFD power"},
        {"ref": "BI 294", "use": "Read: main gas valve stage 1, 1 = ON"},
        {"ref": "BI 295", "use": "Read: main gas valve stage 2, 1 = ON"},
        {"ref": "AI 178", "use": "Read: modulating gas valve 1 output, 0 V = low fire"},
        {"ref": "BI 296", "use": "Read: economizer, 1 = Active"},
        {"ref": "AI 192", "use": "Read: compressor frequency"},
        {"ref": "AI 193", "use": "Read: compressor current"},
        {"ref": "BI 184", "use": "Read: defrost, 1 = Active"}
      ]
    },
    {
      "job": "Direct DDC and virtual thermostat calls",
      "how": "The DDC heat, cool and blower commands only act when the tempering modes are DDC (3). The virtual stat calls only act when Activate Based On is Stat (4).",
      "points": [
        {"ref": "BV 1", "use": "Write: heat command; needs tempering mode = DDC (3)"},
        {"ref": "BV 2", "use": "Write: cool command; needs tempering mode = DDC (3)"},
        {"ref": "BV 3", "use": "Write: blower command; heat and cool modes = DDC"},
        {"ref": "AV 4", "use": "Write heat modulation 0-10 V: 0 = low fire, 10 = high"},
        {"ref": "BV 280", "use": "Write 1 = On: call for blower (Activate On Stat)"},
        {"ref": "BV 281", "use": "Write 1 = On: call for heat (Activate On Stat)"},
        {"ref": "BV 282", "use": "Write 1 = On: call for cool (Activate On Stat)"},
        {"ref": "BV 283", "use": "Write 1 = On: call for dehumidification (Activate On Stat)"}
      ]
    },
    {
      "job": "Sensor values the BMS can supply",
      "how": "Enable the external space temperature or humidity first, then write the BMS value with one decimal.",
      "points": [
        {"ref": "BV 247", "use": "Write 1 = Enable to use a BMS space temperature"},
        {"ref": "AV 248", "use": "Write: BMS space temperature, 1 decimal"},
        {"ref": "BV 269", "use": "Write 1 = Enable to use a BMS space humidity"},
        {"ref": "AV 270", "use": "Write: BMS space relative humidity, 1 decimal"},
        {"ref": "AV 293", "use": "Write 1 = ON to use return temp as space"}
      ]
    },
    {
      "job": "Faults",
      "how": "Six AIs each hold an active fault code; decode them with the fault code table in CaptiveAire's DDC guide.",
      "points": [
        {"ref": "AI 210", "use": "Read: active fault code 1"},
        {"ref": "AI 211", "use": "Read: active fault code 2"},
        {"ref": "AI 212", "use": "Read: active fault code 3"},
        {"ref": "AI 213", "use": "Read: active fault code 4"},
        {"ref": "AI 214", "use": "Read: active fault code 5"},
        {"ref": "AI 215", "use": "Read: active fault code 6"}
      ]
    }
  ],
  "checklist": [
    "Check whether the Protocessor was factory set for BACnet IP or MS/TP, because the objects are only reachable on that port.",
    "Set a unique device instance (default 50001) and, on MS/TP, a unique MAC (default 51, 38400 baud, Max Master 127), or change the default IP 192.168.1.24 in the web configurator.",
    "Give each changed gateway parameter its own Submit and then restart the system.",
    "Verify reads of AI 139 (UnitStatus), AI 140 (CurrentOccupiedStatus), AI 141 (AverageSpaceTemp), AI 148 (DischargeTemp) and AI 210 (ActiveFault1).",
    "Write BV 216 (SchedulingEnabledFlag) on once and set every schedule AV from AV 46 (ScheduleSundayAStart) to AV 87 (ScheduleSaturdayCEnd) to 1440.",
    "Command BV 5 (DDCOccupiedOverride) occupied and then unoccupied, confirming AI 140 (CurrentOccupiedStatus) follows each time.",
    "Confirm the tempering modes AV 217-220 and Activate Based On AV 221/222, then write a matching setpoint such as AV 18 (SpaceCoolOccSP) and watch AI 139 (UnitStatus).",
    "If writes to user or factory settings are refused, check the HMI settings BMS User Write and BMS Factory Write, which default to Disabled.",
    "Map AI 210-215 (ActiveFault1-6) as alarms and decode them with the guide's fault code table."
  ]
}
