{
  "jobs": [
    {
      "job": "Occupancy",
      "how": "Write AV 363 = 1 to make the unit occupied, and rewrite it after every controller power cycle; it otherwise defaults to NOT USED, leaving the unit unoccupied. It does not time out on lost communication.",
      "points": [
        {"ref": "AV 363", "use": "Write 0 = unocc, 1 = occ, 2 = not used"},
        {"ref": "AV 366", "use": "Write 0 = normal, 1 = occupied standby"},
        {"ref": "AV 731", "use": "Read occupancy source: 1 local, 2 BMS schedule, 4 override"},
        {"ref": "AV 295", "use": "Read local schedule occupancy request"},
        {"ref": "AV 294", "use": "Read schedule-linked BACnet object"},
        {"ref": "AV 583", "use": "Write SPT occupancy override type (configuration)"}
      ]
    },
    {
      "job": "Operating mode and demand",
      "how": "AV 291 reports the operating mode, from free cooling through heating, dehumidification and smoke modes. AV 290 shows the cooling or heating demand behind it.",
      "points": [
        {"ref": "AV 291", "use": "Read mode: 1 free cool, 2 mech cool, 12 vent"},
        {"ref": "AV 290", "use": "Read demand: 1-3 cool, 5-6 heat, 7 ventilation"},
        {"ref": "AV 564", "use": "Read dehum request: 0 no, 1 yes"},
        {"ref": "AV 186", "use": "Write cool/heat demand source (configuration)"},
        {"ref": "AV 208", "use": "Write dehum demand source (configuration)"}
      ]
    },
    {
      "job": "Air source linkage",
      "how": "The BACnet air source linkage (ASL) points take mode, heat/cool requests, occupancy and optimal start from the BMS. Read AV 628 to see whether linkage is active.",
      "points": [
        {"ref": "AV 601", "use": "Write ASL air source mode"},
        {"ref": "AV 602", "use": "Write ASL cooling required"},
        {"ref": "AV 603", "use": "Write ASL heating required"},
        {"ref": "AV 604", "use": "Write ASL occupied cooling required"},
        {"ref": "AV 605", "use": "Write ASL occupied heating required"},
        {"ref": "AV 588", "use": "Write ASL occupancy state"},
        {"ref": "AV 606", "use": "Write ASL optimal start"},
        {"ref": "AV 628", "use": "Read linkage active: 0 no, 1 yes"}
      ]
    },
    {
      "job": "Fans and dampers",
      "how": "Fan and damper state points share one scale (0 off, 4 running, 7 tripout); the mode points show what each one is controlling to. Read them only; none here are commands.",
      "points": [
        {"ref": "AV 727", "use": "Read indoor fan state: 4 = running, 7 = tripout"},
        {"ref": "AV 715", "use": "Read indoor fan control mode"},
        {"ref": "AV 732", "use": "Read return fan state"},
        {"ref": "AV 670", "use": "Read exhaust fan state"},
        {"ref": "AV 640", "use": "Read exhaust fan control mode"},
        {"ref": "AV 730", "use": "Read outdoor air damper state"},
        {"ref": "AV 717", "use": "Read outdoor air damper mode, e.g. 6 = IAQ override"}
      ]
    },
    {
      "job": "Cooling circuits and heating",
      "how": "Circuit, compressor and heater states use the same 0-8 scale (4 running, 6 disable, 7 tripout). Circuit B and second compressors exist only on units that have them.",
      "points": [
        {"ref": "AV 718", "use": "Read circuit A state"},
        {"ref": "AV 719", "use": "Read circuit B state"},
        {"ref": "AV 720", "use": "Read compressor A1 state"},
        {"ref": "AV 721", "use": "Read compressor A2 state"},
        {"ref": "AV 722", "use": "Read compressor B1 state"},
        {"ref": "AV 723", "use": "Read compressor B2 state"},
        {"ref": "AV 706", "use": "Read circuit A mode: 0 normal, 1 test, 2 max"},
        {"ref": "AV 729", "use": "Read heater state"},
        {"ref": "AV 716", "use": "Read heater mode"}
      ]
    },
    {
      "job": "Filters",
      "how": "Read AV 297 for pre-filter status and the two dirty-filter alarm BVs. The change-source points configure where the filter signals come from.",
      "points": [
        {"ref": "AV 297", "use": "Read pre-filter: 0 clean, 1 dirty"},
        {"ref": "BV 367", "use": "Read dirty pre-filter alarm"},
        {"ref": "BV 614", "use": "Read dirty final filter alarm"},
        {"ref": "BV 659", "use": "Read dirty ERV filter alarm"},
        {"ref": "AV 42", "use": "Write pre-filter change source (configuration)"},
        {"ref": "AV 615", "use": "Write final filter change source (configuration)"}
      ]
    },
    {
      "job": "Alarms",
      "how": "Every alarm code has its own BV (0 normal, 1 alarm). Poll BV 8094 for any active alarm, then the individual BVs for detail; write BV 1 to reset.",
      "points": [
        {"ref": "BV 8094", "use": "Read any alarm active"},
        {"ref": "BV 1", "use": "Write 1 = reset alarms"},
        {"ref": "BV 231", "use": "Read supply air temperature sensor failure"},
        {"ref": "BV 230", "use": "Read outside air temperature thermistor failure"},
        {"ref": "BV 338", "use": "Read space temperature thermistor failure"},
        {"ref": "BV 272", "use": "Read emergency stop input"},
        {"ref": "BV 361", "use": "Read fire shutdown"},
        {"ref": "BV 412", "use": "Read 3-phase power failure"},
        {"ref": "BV 414", "use": "Read limp mode active"},
        {"ref": "BV 404", "use": "Read OAT compressor lockout"}
      ]
    },
    {
      "job": "Run hours and start counts",
      "how": "Start counts and run hours are read-only counters kept per component; only components fitted to the unit report.",
      "points": [
        {"ref": "AV 418", "use": "Read compressor A1 start count"},
        {"ref": "AV 421", "use": "Read compressor A2 start count"},
        {"ref": "AV 424", "use": "Read compressor B1 start count"},
        {"ref": "AV 427", "use": "Read compressor B2 start count"},
        {"ref": "AV 426", "use": "Read compressor B2 hours"},
        {"ref": "AV 439", "use": "Read indoor fan start count"},
        {"ref": "AV 445", "use": "Read heat start count"}
      ]
    }
  ],
  "checklist": [
    "Confirm the controller runs software 4.X, since versions before 2.4.0 and earlier SmartVu lists use different instances, so an older point map cannot be reused.",
    "From the SmartVu touchscreen set J7 or J8 to BACnet MS/TP, or set the IP settings for the Ethernet port, remembering only one of CCN or BACnet can run, then reboot.",
    "Discover the device and read AV 291 (MDESTS_OP_STATE), AV 731 (STATES_OCCSRNUM) and AV 727 (STATES_IDFNUM) to check the unit is reporting.",
    "Write AV 363 (GENUNIT_NETOCC) = 1 and check AV 731 to see which occupancy source is in effect.",
    "Set the BMS to rewrite AV 363 after every controller power cycle, because it defaults to NOT USED and leaves the unit unoccupied.",
    "If the BMS sends network sensor values, rewrite them at least every 10 minutes (service configurable) and after a power cycle, or the unit falls back to its local sensor.",
    "Test AV 366 (OCCSBNET) = 1 for occupied standby, then write 0 to return it to normal.",
    "Map BV 8094 (ALARMRST_ALM_ACT) and the individual alarm BVs you need, plus AV 297 (FILTER_STATUS), and use BV 1 (ALARMRST_RST_ALM) for alarm reset."
  ]
}
