{
  "jobs": [
    {
      "job": "Occupancy",
      "how": "Use BACnet schedule objects or write Network Occupancy (AV 363); Primary BAS Network must be BACnet. The guide does not decode AV 363's 0-2 values, so check them on the touchscreen.",
      "points": [
        {
          "ref": "AV 363",
          "use": "Write network occupancy (0-2, default 2); check meanings first"
        },
        {
          "ref": "MV 26",
          "use": "Read: occupancy source, 3 = BMSSchedule"
        },
        {
          "ref": "AV 289",
          "use": "Read: confirms occupied or unoccupied"
        },
        {
          "ref": "AV 516",
          "use": "Read: minutes until next occupied"
        },
        {
          "ref": "AV 259",
          "use": "Write occupancy override time, 0-4 h (default 2)"
        },
        {
          "ref": "BV 41",
          "use": "Read: remote switch input, open/close"
        }
      ]
    },
    {
      "job": "Space and supply air setpoints",
      "how": "Write the occupied and unoccupied heat and cool setpoints directly, within the printed ranges. Read the active supply air setpoint and effective control point to see what the unit is using.",
      "points": [
        {
          "ref": "AV 195",
          "use": "Write occupied cooling setpoint, 55-80 °F (default 73)"
        },
        {
          "ref": "AV 196",
          "use": "Write unoccupied cooling setpoint, 55-110 °F (default 83)"
        },
        {
          "ref": "AV 313",
          "use": "Write occupied heating setpoint, 55-80 °F (default 68)"
        },
        {
          "ref": "AV 314",
          "use": "Write unoccupied heating setpoint, 40-99 °F (default 58)"
        },
        {
          "ref": "AV 527",
          "use": "Read: active supply air temperature setpoint"
        },
        {
          "ref": "AV 14",
          "use": "Read: effective control point"
        },
        {
          "ref": "AV 344",
          "use": "Write supply duct pressure setpoint, 0-2.5 in. w.c."
        }
      ]
    },
    {
      "job": "Temperatures and air readings",
      "how": "Sensor readings are read-only AVs. Availability varies by model and options, so expect some to be missing on a given unit.",
      "points": [
        {
          "ref": "AV 7",
          "use": "Read: space temperature"
        },
        {
          "ref": "AV 4",
          "use": "Read: supply air temperature"
        },
        {
          "ref": "AV 6",
          "use": "Read: return air temperature"
        },
        {
          "ref": "AV 9",
          "use": "Read: outside air temperature"
        },
        {
          "ref": "AV 10",
          "use": "Read: mixed air temperature"
        },
        {
          "ref": "AV 124",
          "use": "Read: space relative humidity"
        },
        {
          "ref": "AV 117",
          "use": "Read: indoor air quality, ppm"
        },
        {
          "ref": "AV 2",
          "use": "Read: supply duct pressure, in. w.c."
        },
        {
          "ref": "AV 3",
          "use": "Read: building pressure, in. w.c."
        }
      ]
    },
    {
      "job": "Supply fan",
      "how": "Read the indoor fan state and mode, the speed command and feedback. Percentages read 0-100 or 0.00-1.00 depending on the Percentage Conversion setting.",
      "points": [
        {
          "ref": "MV 22",
          "use": "Read: indoor fan state, 5 = RUNNING, 8 = TRIPOUT"
        },
        {
          "ref": "MV 10",
          "use": "Read: indoor fan control mode"
        },
        {
          "ref": "AV 103",
          "use": "Read: indoor fan control command, %"
        },
        {
          "ref": "AV 138",
          "use": "Read: indoor fan speed, %"
        },
        {
          "ref": "AV 139",
          "use": "Read: indoor fan speed, rpm"
        },
        {
          "ref": "BV 31",
          "use": "Read: indoor fan limit switch"
        },
        {
          "ref": "AV 438",
          "use": "Read: indoor fan run minutes"
        }
      ]
    },
    {
      "job": "Cooling and heating stages",
      "how": "Circuit and compressor states show cooling; heater state and heat enable relays show heating. All are read-only, so drive them through setpoints and occupancy.",
      "points": [
        {
          "ref": "MV 13",
          "use": "Read: circuit A state"
        },
        {
          "ref": "MV 14",
          "use": "Read: circuit B state"
        },
        {
          "ref": "BV 60",
          "use": "Read: compressor A1 output on/off"
        },
        {
          "ref": "BV 64",
          "use": "Read: compressor B1 output on/off"
        },
        {
          "ref": "AV 286",
          "use": "Read: cooling capacity"
        },
        {
          "ref": "MV 24",
          "use": "Read: heater state, 5 = RUNNING"
        },
        {
          "ref": "BV 75",
          "use": "Read: heat enable 1 output"
        },
        {
          "ref": "AV 94",
          "use": "Read: actual heat command, %"
        },
        {
          "ref": "AV 292",
          "use": "Read: heat/cool status"
        }
      ]
    },
    {
      "job": "Economizer and outdoor air",
      "how": "Read damper state, mode, command and feedback, plus free cooling availability. Minimum damper position is a writable configuration value.",
      "points": [
        {
          "ref": "MV 25",
          "use": "Read: outdoor air damper state"
        },
        {
          "ref": "MV 12",
          "use": "Read: outdoor air damper mode"
        },
        {
          "ref": "AV 92",
          "use": "Read: outdoor air damper command, %"
        },
        {
          "ref": "AV 127",
          "use": "Read: outdoor air damper feedback, %"
        },
        {
          "ref": "BV 176",
          "use": "Read: free cooling available, 1 = YES, 2 = NO"
        },
        {
          "ref": "AV 111",
          "use": "Read: outdoor air CFM"
        },
        {
          "ref": "AV 370",
          "use": "Write OAD minimum position, 0-100 % (default 10)"
        }
      ]
    },
    {
      "job": "BMS-supplied sensors and thermostat calls",
      "how": "Network Inputs accept BMS values and thermostat calls. The guide does not say how the unit selects them or give a refresh timeout, so confirm on the touchscreen that it uses them.",
      "points": [
        {
          "ref": "AV 360",
          "use": "Write network space temperature, °F"
        },
        {
          "ref": "AV 362",
          "use": "Write network outdoor air temperature, °F"
        },
        {
          "ref": "AV 347",
          "use": "Write network space RH, %"
        },
        {
          "ref": "AV 357",
          "use": "Write network indoor air quality, ppm"
        },
        {
          "ref": "AV 352",
          "use": "Write network building pressure, in. w.c."
        },
        {
          "ref": "BV 141",
          "use": "Write network Y1 call, 2 = ON"
        },
        {
          "ref": "BV 143",
          "use": "Write network W1 call, 2 = ON"
        },
        {
          "ref": "BV 145",
          "use": "Write network G (fan) call, 2 = ON"
        }
      ]
    },
    {
      "job": "Alarms and safeties",
      "how": "BV 83 is the common alarm relay output. Alarm Output (BV 101) and alarm relay inversion (BV 206) also exist but are not explained, so check them on the touchscreen.",
      "points": [
        {
          "ref": "BV 83",
          "use": "Read: common alarm relay output, 2 = ON"
        },
        {
          "ref": "BV 1",
          "use": "Write 2 = YES to reset alarms"
        },
        {
          "ref": "BV 30",
          "use": "Read: filter switch, 2 = DIRTY"
        },
        {
          "ref": "BV 26",
          "use": "Read: smoke detector input"
        },
        {
          "ref": "BV 25",
          "use": "Read: fire shutdown switch"
        },
        {
          "ref": "BV 28",
          "use": "Read: phase monitor input"
        },
        {
          "ref": "BV 58",
          "use": "Read: indoor refrigerant sensor, 2 = ALARM"
        },
        {
          "ref": "BV 59",
          "use": "Read: outdoor refrigerant sensor, 2 = ALARM"
        }
      ]
    }
  ],
  "checklist": [
    "Log in to the Controller Config screen with user password 1111 (touchscreen or VNC) and set Primary BAS Network to BACnet.",
    "For MS/TP, set Serial Port Config to Modbus_J8_MSTP first, then BACnet Enable = MS/TP with MAC, baud, network and identifier on port J8 (Max Masters 127, Max Info Frames 20 or less).",
    "For BACnet IP, set BACnet Enable = BACnet IP on Ethernet 0 (J15, default 169.254.1.1) or Ethernet 1 (J16, default 192.168.100.100), UDP 47808, then reboot.",
    "Confirm the unit runs software 2.5.0, since versions before 2.4.0 may use different instances and names.",
    "Verify reads of AV 7 (AIRTEMP_SPT), AV 4 (AIRTEMP_SAT), AV 9 (AIRTEMP_OAT), MV 22 (STATES_IDFNUM) and AV 289 (GENUNIT_OCCUPIED).",
    "If not using BACnet schedule objects, write AV 363 (GENUNIT_NETOCC) after checking its values on the touchscreen, and confirm MV 26 and AV 289 follow.",
    "Test a write to AV 195 (COOLSTP_CLSP_OCC) within 55-80 °F, read it back, then restore the original value.",
    "If the BMS supplies sensors, write AV 360 (Net SPT) and the other Network Inputs and confirm on the touchscreen that the unit uses them.",
    "Map BV 83 (DISCOUT_ALMOUT) as the common alarm, add filter and safety inputs, and use BV 1 (ALARMRST_RST_ALM) = 2 to reset."
  ]
}
