{
  "jobs": [
    {
      "job": "Start, stop and occupancy",
      "how": "Occupancy Source defaults to Always Occupied, so change it to BAS On/Off before the BAS occupancy command does anything. The shutdown point stops the unit from the network.",
      "points": [
        {"ref": "MV 1002", "use": "Write 3 = BAS On/Off (default 1 = Always Occupied)"},
        {"ref": "MV 1001", "use": "Write 2 = Occupied, 3 = Unoccupied, 1 = Inactive"},
        {"ref": "BV 2008", "use": "Read: 1 = Occupied, 0 = Unoccupied"},
        {"ref": "BV 9001", "use": "Write 1 = Active to shut the unit down"},
        {"ref": "BV 2011", "use": "Read: 1 = system is shut down"},
        {"ref": "MV 2002", "use": "Read: system mode, e.g. 4 = Cooling, 5 = Heating"},
        {"ref": "MV 2001", "use": "Read: equipment status, 1 = Disabled, 2 = Test, 3 = Run"}
      ]
    },
    {
      "job": "Setpoints",
      "how": "Write the occupied and unoccupied heating and cooling setpoints directly, then read back the effective setpoints and the space sensor setpoint adjustment.",
      "points": [
        {"ref": "AV 3001", "use": "Write: occupied cooling setpoint, °F"},
        {"ref": "AV 3002", "use": "Write: occupied heating setpoint, °F"},
        {"ref": "AV 3003", "use": "Write: unoccupied cooling setpoint, °F"},
        {"ref": "AV 3004", "use": "Write: unoccupied heating setpoint, °F"},
        {"ref": "AV 3005", "use": "Read: effective cooling setpoint"},
        {"ref": "AV 3006", "use": "Read: effective heating setpoint"},
        {"ref": "AV 1006", "use": "Read: setpoint adjustment from the space sensor"},
        {"ref": "BV 1013", "use": "Write 0 = Disable setpoint adjustment (default Enable)"},
        {"ref": "AV 3011", "use": "Write: occupied RH setpoint (default 60 %rh)"},
        {"ref": "AV 3012", "use": "Write: unoccupied RH setpoint (default 95 %rh)"}
      ]
    },
    {
      "job": "Temperatures to trend",
      "how": "Trend the control values the unit is actually using. Space Temp Source tells you whether space temperature is coming from a local sensor or the network.",
      "points": [
        {"ref": "AV 2007", "use": "Read: space temperature the unit controls to"},
        {"ref": "AV 1008", "use": "Read: supply air temperature"},
        {"ref": "AV 1003", "use": "Read: outdoor air temperature"},
        {"ref": "AV 1011", "use": "Read: space relative humidity"},
        {"ref": "AV 1009", "use": "Read: indoor air quality CO2, ppm"},
        {"ref": "MV 2003", "use": "Read: space temp source, 4 = Network, 1 = Sensor Failure"},
        {"ref": "AV 9006", "use": "Read: system cooling demand level"},
        {"ref": "AV 9036", "use": "Read: system heating demand level"}
      ]
    },
    {
      "job": "Supply fan and VFD",
      "how": "Read the fan relay state, the fan status input and, on VFD units, the VFD output. Fan Mode and the VFD min/max limits are writable.",
      "points": [
        {"ref": "BV 2001", "use": "Read: supply fan relay, 1 = On"},
        {"ref": "BV 1003", "use": "Read: supply fan status, 1 = On"},
        {"ref": "MV 2004", "use": "Read: fan speed, 1=Off, 2=Low, 3=Med, 4=High, 5=On"},
        {"ref": "MV 9032", "use": "Write 1 = Auto, 2 = Continuous, 3 = Always On"},
        {"ref": "AV 2027", "use": "Read: supply fan VFD output, %"},
        {"ref": "AV 3027", "use": "Write: minimum VFD output (default 40 %)"},
        {"ref": "AV 3026", "use": "Write: maximum VFD output (default 100 %)"},
        {"ref": "AV 2014", "use": "Read: supply fan runtime, hr"}
      ]
    },
    {
      "job": "Heating and cooling stages",
      "how": "Read active stage counts and each relay state, and set the OAT lockouts. If the outdoor temperature is lost, the OAT lockouts stop working.",
      "points": [
        {"ref": "AV 2020", "use": "Read: active compressor stages"},
        {"ref": "AV 2003", "use": "Read: active heat stages"},
        {"ref": "BV 2005", "use": "Read: compressor 1 relay, 1 = On"},
        {"ref": "BV 2004", "use": "Read: compressor 2 relay, 1 = On"},
        {"ref": "BV 2003", "use": "Read: heat stage 1 relay, 1 = On"},
        {"ref": "BV 2002", "use": "Read: heat stage 2 relay, 1 = On"},
        {"ref": "BV 2007", "use": "Read: reversing valve relay (heat pumps)"},
        {"ref": "BV 2006", "use": "Read: dehumidification, 1 = Active"},
        {"ref": "AV 9002", "use": "Write: cooling lockout temperature (default 45 °F)"},
        {"ref": "AV 9003", "use": "Write: heating lockout temperature (default 65 °F)"}
      ]
    },
    {
      "job": "Economizer and ventilation",
      "how": "Read economizer output and fault status, and set the minimum position, DCV and lockout values. These only matter on units with an economizer.",
      "points": [
        {"ref": "AV 2022", "use": "Read: economizer output, % open"},
        {"ref": "BV 7054", "use": "Read: economizer operation, 1 = Fault Detected"},
        {"ref": "BV 1002", "use": "Read: enthalpy status, 0 = High, 1 = Low"},
        {"ref": "AV 9005", "use": "Write: vent / DCV minimum position (default 20 % open)"},
        {"ref": "BV 1027", "use": "Write: DCV control enable (default Inactive)"},
        {"ref": "AV 3013", "use": "Write: DCV max control setpoint (default 650 ppm)"},
        {"ref": "AV 9011", "use": "Write: DCV max vent damper position (default 50 %)"},
        {"ref": "AV 9008", "use": "Write: economizer high OAT lockout (default 75 °F)"},
        {"ref": "BV 2010", "use": "Read: power exhaust relay, 1 = On"}
      ]
    },
    {
      "job": "Sensor values the BMS can supply",
      "how": "Write system points at BACnet priority 16, no more than once a minute; -999 means no network value. Don't read the system point back. Read the matching control point at least 30 s later instead.",
      "points": [
        {"ref": "AV 1902", "use": "Write space temp at priority 16, max once a minute"},
        {"ref": "AV 1901", "use": "Write OAT at priority 16; refresh or OAT alarm"},
        {"ref": "AV 1904", "use": "Write space RH at priority 16"},
        {"ref": "AV 1903", "use": "Write space air quality, ppm, at priority 16"},
        {"ref": "AV 1908", "use": "Write outdoor air quality, ppm, at priority 16"},
        {"ref": "BV 1901", "use": "Write OA enthalpy 0 = High, 1 = Low, priority 16"},
        {"ref": "MV 2003", "use": "Read: 4 = Network confirms the BMS space temp is used"}
      ]
    },
    {
      "job": "Alarms and resets",
      "how": "Map the alarm BVs (0 = Normal, 1 = Alarm) to the BMS. The filter and runtime alarms have their own reset points.",
      "points": [
        {"ref": "BV 7008", "use": "Read: supply fan failure alarm"},
        {"ref": "BV 7024", "use": "Read: safety chain alarm"},
        {"ref": "BV 7007", "use": "Read: fire / smoke shutdown alarm"},
        {"ref": "BV 7013", "use": "Read: compressor alarm"},
        {"ref": "BV 7050", "use": "Read: gas valve alarm"},
        {"ref": "BV 7029", "use": "Read: outdoor air temp sensor alarm"},
        {"ref": "BV 7001", "use": "Read: space temp sensor alarm"},
        {"ref": "BV 7004", "use": "Read: supply air temperature alarm"},
        {"ref": "BV 7017", "use": "Read: filter, 1 = Dirty"},
        {"ref": "BV 7517", "use": "Write 1 = On to reset the filter alarm"}
      ]
    }
  ],
  "checklist": [
    "Set the MS/TP MAC on rotary switches SW1 (tens) and SW2 (ones), 01-99; the device instance becomes 16101xx.",
    "Set baud on SW3 DIP 1-2 (76.8k is the Carrier default), set the protocol DIP switches to BACnet MS/TP and the jumper to EIA-485, then power cycle.",
    "Discover the controller, remembering that only MS/TP masters answer Who-Is.",
    "Verify reads of MV 2002 (run_status), AV 2007 (space_temp), AV 1008 (sa_temp) and BV 2008 (occ_status).",
    "Write MV 1002 (occ_source) = 3 BAS On/Off, then MV 1001 (keypad_ovrde) = 2 Occupied and confirm BV 2008 (occ_status) = 1.",
    "Write AV 3001 (occ_cl_stpt) and confirm AV 3005 (eff_cl_stpt) follows.",
    "If the BMS supplies sensors, write AV 1902 (system_spt) at priority 16 and check AV 2007 (space_temp) and MV 2003 (spt_status) at least 30 s later.",
    "Write BV 9001 (shutdown) = 1 Active, confirm BV 2011 (shutdown_status) = 1, then write it back to 0 Inactive.",
    "Map the BV 70xx alarms and confirm BV 7008 (sfan_fail_alarm) and BV 7024 (safety_alarm) read Normal."
  ]
}
