{
  "jobs": [
    {
      "job": "Remote enable",
      "how": "With Remote Enable set to BACnet on the controller (software 1.4.0 or later), BV 5187 enables and disables the DL. Device Status shows the result.",
      "points": [
        {"ref": "BV 5187", "use": "Write 1 = On, 0 = Off"},
        {"ref": "MI 5154", "use": "Read status, e.g. 6 Humidifying, 12 Remote Off"}
      ]
    },
    {
      "job": "Demand or humidity signal",
      "how": "With Signal Source set to BACnet, write demand (Demand mode) or measured RH (RH P/PI mode) to AO 15059. Rewrite it within the Signal Timeout (default 300 s) or warning W35 stops the unit.",
      "points": [
        {"ref": "AO 15059", "use": "Write demand or measured RH %, refresh within Signal Timeout"},
        {"ref": "AI 15068", "use": "Read the actual humidity or demand"}
      ]
    },
    {
      "job": "Humidity control settings (RH P / PI)",
      "how": "In RH P or RH PI mode the controller does the control with its own setpoint, P-band and I-time. Capacity Limitation limits the maximum possible output.",
      "points": [
        {"ref": "AV 15050", "use": "Write humidity setpoint %"},
        {"ref": "AV 15051", "use": "Write proportional band %"},
        {"ref": "AV 15052", "use": "Write integral time, minutes"},
        {"ref": "AV 15058", "use": "Write limit on maximum possible output, %"}
      ]
    },
    {
      "job": "Output and operating status",
      "how": "Compare actual against maximum spray water output, and use the valve and frequency converter BIs to see what the unit is doing. Capacity units follow the Metric/Imperial setting.",
      "points": [
        {"ref": "MI 5154", "use": "Read device status, 1 Initializing to 14 Ceramic Wash Over"},
        {"ref": "AI 15174", "use": "Read actual spray water output"},
        {"ref": "AI 15172", "use": "Read maximum possible spray water output"},
        {"ref": "BI 5160", "use": "Read Y5 spray valve circuit 1, 1 = Open"},
        {"ref": "BI 5170", "use": "Read frequency converter enable"},
        {"ref": "BI 5167", "use": "Read frequency converter status"}
      ]
    },
    {
      "job": "Water supply and Ag-Ion hygiene",
      "how": "Read inlet and nozzle pressure, conductivity and the Ag-Ion values to check the water supply and silver-ion hygiene. Water Temperature only reports if that option is fitted.",
      "points": [
        {"ref": "AI 15170", "use": "Read PS4 inlet pressure"},
        {"ref": "AI 15171", "use": "Read PS5 nozzle pressure"},
        {"ref": "AI 15168", "use": "Read inlet water conductivity, µS/cm"},
        {"ref": "AI 15169", "use": "Read inlet water temperature (optional)"},
        {"ref": "AI 15154", "use": "Read remaining Ag-Ion capacity, Ah"},
        {"ref": "AI 15027", "use": "Read Ag-Ion current, mA"}
      ]
    },
    {
      "job": "Remote flush and ceramic wash over",
      "how": "Write 1 to start and 0 to stop. Reading back gives 100 when off and 0-99 as progress in percent.",
      "points": [
        {"ref": "AV 30506", "use": "Write 1 start / 0 stop flush; read progress"},
        {"ref": "AV 30507", "use": "Write 1 start / 0 stop wash over; read progress"}
      ]
    },
    {
      "job": "Alarms and maintenance",
      "how": "Error Status gives the maintenance/error state and ErrorWarning Code the latest pending code (0 = no error). Watch the safety loop and the hours to next maintenance.",
      "points": [
        {"ref": "MI 5155", "use": "Read status, e.g. 2 Warning, 6 Maintenance, 7 Error"},
        {"ref": "AI 10020", "use": "Read latest error/warning code, 0 = no error"},
        {"ref": "BI 5002", "use": "Read safety loop, 0 = Open, 1 = Closed (ok)"},
        {"ref": "AI 10060", "use": "Read next maintenance due, in operating hours"},
        {"ref": "AI 10044", "use": "Read total operating hours since commissioning"}
      ]
    }
  ],
  "checklist": [
    "Go to Menu > password 8808 > Network > BACnet Settings and change BACnet Protocol from Off to BACnet/IP, MS/TP Master or MS/TP Slave; the controller restarts.",
    "Set the Node ID (default 1001) and either the IP settings (DHCP by default, falling back to 169.254.x.x) or the MS/TP MAC (default 127) and baud, fitting JP6 only on the first and last device.",
    "Under Controls > Signal Settings set Source to BACnet and pick the Control Mode, and set Remote Enable to BACnet if the BMS will enable the unit.",
    "Discover device 1001 and read MI 5154 (Device Status), MI 5155 (Error Status) and AI 10020 (ErrorWarning Code).",
    "Write BV 5187 (Remote Enable) = 1 and a demand or RH value to AO 15059 (Rh or Demand), then watch MI 5154 and AI 15174 (Actual Hum. Capacity).",
    "Program the BMS to rewrite AO 15059 well inside the Signal Timeout (default 300 s), or warning W35 stops the unit.",
    "Remember that releasing AO 15059 drops it to its relinquish default of 0, which takes demand to zero.",
    "Map MI 5155, AI 10020 and BI 5002 (Safety Loop) as alarms and trend AI 10060 (Next Maintenance)."
  ]
}
