{
  "jobs": [
    {
      "job": "Start, stop and occupancy",
      "how": "AHU Loc/Net must read Network first; it can only be changed at the keypad. Command occupancy with Occupancy Mode, or set it to Auto and feed the scheduler inputs. Emergency Override = Off stops the unit and only Normal restarts it.",
      "points": [
        {"ref": "MV 38", "use": "Read: must show 1=Network; change at the keypad only"},
        {"ref": "MV 7", "use": "Write 1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto"},
        {"ref": "MV 8", "use": "Write current scheduled state when Occupancy Mode is Auto"},
        {"ref": "MV 9", "use": "Write next scheduled state (scheduler input)"},
        {"ref": "AV 3", "use": "Write minutes until the next state (scheduler input)"},
        {"ref": "MV 10", "use": "Write 2=Off to shut down; write 1=Normal to restart"},
        {"ref": "MV 6", "use": "Read: effective occupancy, 1=Occ, 2=Unocc, 3=TntOvrd"},
        {"ref": "MV 1", "use": "Read: unit status; 4=Off Net after a network shutdown"}
      ]
    },
    {
      "job": "Mode and setpoints",
      "how": "Application Mode only takes effect when Control Mode is Auto, which is set at the keypad. Write the occupied and unoccupied space setpoints, or the network discharge air setpoints on discharge-control units, and read back the effective discharge setpoint.",
      "points": [
        {"ref": "MV 5", "use": "Write 1=Off, 2=Heat, 3=Cool, 4=Fan Only, 5=Auto"},
        {"ref": "AV 9", "use": "Write: occupied cooling setpoint"},
        {"ref": "AV 11", "use": "Write: occupied heating setpoint"},
        {"ref": "AV 10", "use": "Write: unoccupied cooling setpoint"},
        {"ref": "AV 12", "use": "Write: unoccupied heating setpoint"},
        {"ref": "AV 13", "use": "Write: network discharge air cooling setpoint"},
        {"ref": "AV 17", "use": "Write: network discharge air heating setpoint"},
        {"ref": "AV 39", "use": "Read: effective discharge air temperature setpoint"},
        {"ref": "MV 51", "use": "Write 1=No, 2=Yes to use thermostat setpoints"}
      ]
    },
    {
      "job": "Temperatures and capacities to trend",
      "how": "Trend Unit State with the main air temperatures and the cooling, heating and economizer capacity values. Which sensors are present depends on unit type and options.",
      "points": [
        {"ref": "MV 15", "use": "Read: 1=Off, 2=Start, 3=Recirc, 4=FanOnly ... 8=Clg"},
        {"ref": "AI 1", "use": "Read: discharge air temperature"},
        {"ref": "AI 2", "use": "Read: return air temperature"},
        {"ref": "AI 3", "use": "Read: space temperature"},
        {"ref": "AI 4", "use": "Read: outdoor air temperature"},
        {"ref": "AI 5", "use": "Read: mixed air temperature"},
        {"ref": "AI 14", "use": "Read: control temperature"},
        {"ref": "AV 1", "use": "Read: cooling capacity, %"},
        {"ref": "AV 2", "use": "Read: heating capacity, %"},
        {"ref": "AV 15", "use": "Read: economizer capacity, %"}
      ]
    },
    {
      "job": "Fans and static pressure",
      "how": "Read fan capacities and duct and building static pressure, and write the static pressure setpoints. Network fan capacity inputs only apply when the matching remote control flag and unit option are configured.",
      "points": [
        {"ref": "AI 8", "use": "Read: supply fan capacity, %"},
        {"ref": "AI 10", "use": "Read: return/exhaust fan capacity, %"},
        {"ref": "AV 6", "use": "Read: duct static pressure, inWC"},
        {"ref": "AV 7", "use": "Write: duct static pressure setpoint, inWC"},
        {"ref": "AI 9", "use": "Read: building static pressure, inWC"},
        {"ref": "AV 8", "use": "Write: building static pressure setpoint, inWC"},
        {"ref": "MV 11", "use": "Write supply fan control: 1=DSP, 2=Speed, 4=BSP, 6=cfm"},
        {"ref": "AV 21", "use": "Write: network supply fan capacity, %"},
        {"ref": "BV 1", "use": "Read: exhaust fan status, 1=Off, 2=On"}
      ]
    },
    {
      "job": "Cooling, heating and economizer status",
      "how": "Each status point says whether that function is enabled or why it is off (ambient, alarm, network or manual). Use them to explain why a unit is not cooling or heating.",
      "points": [
        {"ref": "MV 2", "use": "Read: cooling status, 1=Enabled, 5=Off Net, 6=Off Man"},
        {"ref": "MV 4", "use": "Read: heating status, 1=Enabled, 3=Off Amb, 4=Off Alarm"},
        {"ref": "MV 45", "use": "Read: supplemental heating status"},
        {"ref": "MV 3", "use": "Read: economizer status, 7=Off Dehum"},
        {"ref": "MV 46", "use": "Read: dehumidification, 1=Inactive, 2=Active"},
        {"ref": "MV 47", "use": "Read: defrost state, 1=Off ... 4=Term"},
        {"ref": "AV 44", "use": "Read: reheat capacity, %"}
      ]
    },
    {
      "job": "Ventilation, humidity and demand shed",
      "how": "Read outdoor airflow and space CO2 and RH, and write the outdoor airflow, humidity and dew point setpoints where the unit has those options. Network Demand Shed can be switched from the BMS.",
      "points": [
        {"ref": "AV 42", "use": "Read: outdoor airflow, CFM"},
        {"ref": "AV 53", "use": "Write: outdoor airflow setpoint, CFM"},
        {"ref": "AV 16", "use": "Write: outdoor air damper minimum position, %"},
        {"ref": "AI 13", "use": "Read: space CO2, ppm"},
        {"ref": "AI 11", "use": "Read: space relative humidity, %"},
        {"ref": "AV 40", "use": "Write: relative humidity setpoint, %"},
        {"ref": "AV 41", "use": "Write: dew point setpoint"},
        {"ref": "MV 48", "use": "Write 2=Active to enable network demand shed"}
      ]
    },
    {
      "job": "Sensor values the BMS can supply",
      "how": "Write network space and outdoor temperatures, humidity and IAQ when the unit is configured for them. A bad network space value falls back to the local sensor; out-of-range outdoor writes revert to Null.",
      "points": [
        {"ref": "AV 28", "use": "Write: network space temperature"},
        {"ref": "AV 29", "use": "Write: network outdoor air temperature"},
        {"ref": "AV 19", "use": "Write: network space relative humidity, %"},
        {"ref": "AV 31", "use": "Write: network space IAQ, ppm"},
        {"ref": "AV 4", "use": "Read: local space temperature, to compare"},
        {"ref": "AV 5", "use": "Read: local outdoor air temperature, to compare"},
        {"ref": "AV 43", "use": "Write fallback time, s; unsupported on application 2506017300+"}
      ]
    },
    {
      "job": "Alarms and faults",
      "how": "Read the fault, problem and warning number values (0 = none) and the alarm source inputs. The alarm BVs are legacy and should not be written. Use Clear Alarms only to clear an active alarm, not continuously.",
      "points": [
        {"ref": "AV 26", "use": "Read: highest-priority active fault number, 0 = none"},
        {"ref": "AV 25", "use": "Read: active problem alarm number"},
        {"ref": "AV 24", "use": "Read: active warning alarm number"},
        {"ref": "MV 13", "use": "Write 2=ClrFlts, 3=ClrPrblms, 4=ClrWrngs, 5=ClrAllAlms, once"},
        {"ref": "BI 1", "use": "Read: airflow switch input, airflow fault source"},
        {"ref": "BI 19", "use": "Read: freeze fault source input"},
        {"ref": "BI 22", "use": "Read: emergency off source input"},
        {"ref": "BI 21", "use": "Read: duct high limit source input"},
        {"ref": "BI 3", "use": "Read: dirty filter switch input"}
      ]
    }
  ],
  "checklist": [
    "Set the device instance at the keypad (the initial value comes from the production code on IP or the MAC on MS/TP) and use Apply Changes in the BACnet setup menu.",
    "Check the comm settings: IP defaults to DHCP on UDP 47808; MS/TP defaults to MAC 18, 38400 baud, Max Master 127, with Term Resistor set at the keypad.",
    "Set AHU Loc/Net to Network at the keypad and confirm MV 38 (AHU Loc/Net) reads 1=Network.",
    "Read MV 111 (UnitType), MV 112 (CtrlType), MV 113 (ClgType) and MV 119 (HtgType) to see which objects apply to this unit.",
    "Verify reads of MV 15 (UnitState), MV 1 (unit status), AI 1 (DischAirTemp) and AI 3 (SpaceTemp) against the keypad.",
    "Write AV 9 (OccCoolSP) and MV 7 (OccManCmd) = 1 Occ, then confirm MV 6 (EffectOccup) shows Occ.",
    "Write MV 10 (EmergOverride) = 2 Off, confirm MV 1 shows Off Net, then write 1 Normal and confirm the unit restarts.",
    "Map AV 26 (ActiveFault), AV 25 (ActiveProblem) and AV 24 (ActiveWarning) as alarms, skipping the legacy alarm BVs."
  ]
}
