{
  "jobs": [
    {
      "job": "Network control, start/stop and occupancy",
      "how": "Set AHU Loc/Net to Network at the HMI, then command occupancy with MV 7, or MV 8 when MV 7 is Auto. Emergency Override Off stops the unit; only writing Normal restarts it.",
      "points": [
        {
          "ref": "MV 19",
          "use": "Read: must be 1 = Network for network writes"
        },
        {
          "ref": "MV 7",
          "use": "Write occupancy mode: 1 Occ, 2 Unocc, 5 Auto"
        },
        {
          "ref": "MV 8",
          "use": "Write scheduler state when MV 7 = Auto"
        },
        {
          "ref": "MV 6",
          "use": "Read: effective occupancy, 1 Occ, 2 Unocc, 3 TntOvrd"
        },
        {
          "ref": "MV 10",
          "use": "Write 2 = Off to stop; 1 = Normal restarts"
        },
        {
          "ref": "MV 1",
          "use": "Read: unit status, 4 = OffNet"
        },
        {
          "ref": "MV 15",
          "use": "Read: unit state, e.g. 6 Htg, 7 Econo, 8 Clg"
        }
      ]
    },
    {
      "job": "Mode and setpoints",
      "how": "Application Mode only acts when Control Mode is Auto at the HMI. Write occupied and unoccupied space setpoints and discharge air setpoints; read the effective discharge setpoint back.",
      "points": [
        {
          "ref": "MV 5",
          "use": "Write mode: 1 Off, 2 Heat, 3 Cool, 4 Fan, 5 Auto"
        },
        {
          "ref": "AV 10",
          "use": "Write occupied cooling setpoint, °F"
        },
        {
          "ref": "AV 11",
          "use": "Write unoccupied cooling setpoint, °F"
        },
        {
          "ref": "AV 12",
          "use": "Write occupied heating setpoint, °F"
        },
        {
          "ref": "AV 13",
          "use": "Write unoccupied heating setpoint, °F"
        },
        {
          "ref": "AV 14",
          "use": "Write discharge air cooling setpoint, °F"
        },
        {
          "ref": "AV 18",
          "use": "Write discharge air heating setpoint, °F"
        },
        {
          "ref": "AV 26",
          "use": "Read: effective discharge air temperature setpoint"
        }
      ]
    },
    {
      "job": "Temperatures and humidity",
      "how": "Read the effective values the controller is using; they may come from a local sensor or a network input.",
      "points": [
        {
          "ref": "AI 1",
          "use": "Read: discharge air temperature"
        },
        {
          "ref": "AI 3",
          "use": "Read: effective space temperature"
        },
        {
          "ref": "AI 2",
          "use": "Read: return air temperature"
        },
        {
          "ref": "AI 8",
          "use": "Read: effective outdoor air temperature"
        },
        {
          "ref": "AI 14",
          "use": "Read: control temperature"
        },
        {
          "ref": "AI 7",
          "use": "Read: entering fan / leaving coil temperature"
        },
        {
          "ref": "AI 11",
          "use": "Read: space relative humidity sensor 1"
        },
        {
          "ref": "MV 21",
          "use": "Read: dehumidification status, 2 = Active"
        }
      ]
    },
    {
      "job": "Cooling, heating and economizer enables",
      "how": "With Ctrl Mode Auto, enable or cap cooling, heating and economizer from the network. Enables take -1 Null, 0 Off or 1 Enable; read status and capacity to confirm.",
      "points": [
        {
          "ref": "AV 36",
          "use": "Write cooling enable: -1 Null, 0 Off, 1 Enable"
        },
        {
          "ref": "AV 37",
          "use": "Write cooling enable limit, %"
        },
        {
          "ref": "AV 38",
          "use": "Write heating enable: -1 Null, 0 Off, 1 Enable"
        },
        {
          "ref": "AV 34",
          "use": "Write economizer enable: -1 Null, 0 Off, 1 Enable"
        },
        {
          "ref": "MV 2",
          "use": "Read: cooling status, 5 = OffNet"
        },
        {
          "ref": "MV 4",
          "use": "Read: primary heating status"
        },
        {
          "ref": "MV 3",
          "use": "Read: economizer status"
        },
        {
          "ref": "AV 1",
          "use": "Read: unit cooling capacity, %"
        },
        {
          "ref": "AV 2",
          "use": "Read: primary heating capacity, %"
        }
      ]
    },
    {
      "job": "Supply and return fans",
      "how": "Read fan capacity, static pressure and status; write the duct or building static setpoint used by the selected fan control method.",
      "points": [
        {
          "ref": "AI 10",
          "use": "Read: effective supply fan capacity, %"
        },
        {
          "ref": "AI 19",
          "use": "Read: supply fan duct static pressure, inWC"
        },
        {
          "ref": "AV 7",
          "use": "Write supply fan duct static setpoint, inWC"
        },
        {
          "ref": "AI 9",
          "use": "Read: building static pressure, inWC"
        },
        {
          "ref": "AV 9",
          "use": "Write building static pressure setpoint, inWC"
        },
        {
          "ref": "AI 18",
          "use": "Read: return fan capacity, %"
        },
        {
          "ref": "MV 28",
          "use": "Read: supply fan 1 status, 1 = OK"
        },
        {
          "ref": "BI 2",
          "use": "Read: airflow status, 1 = Flow"
        }
      ]
    },
    {
      "job": "Outdoor air and IAQ",
      "how": "Read damper position, airflow and CO2; write network minimum and maximum damper positions or the outdoor airflow setpoint where fitted.",
      "points": [
        {
          "ref": "AV 16",
          "use": "Read: outdoor air damper position, %"
        },
        {
          "ref": "AV 17",
          "use": "Write outdoor air damper minimum position input, %"
        },
        {
          "ref": "AV 55",
          "use": "Write outdoor air damper maximum position input, %"
        },
        {
          "ref": "AV 44",
          "use": "Read: outdoor airflow, CFM"
        },
        {
          "ref": "AV 46",
          "use": "Write outdoor airflow setpoint, CFM"
        },
        {
          "ref": "AI 13",
          "use": "Read: space CO2, ppm"
        },
        {
          "ref": "MV 24",
          "use": "Read: free cooling status, 2 = Avail"
        }
      ]
    },
    {
      "job": "BMS-supplied sensors",
      "how": "There is no BACnet heartbeat: written values hold at the last valid value. Network sensor inputs fall back to the local sensor if the value becomes unreliable.",
      "points": [
        {
          "ref": "AV 31",
          "use": "Write network space temperature, °F"
        },
        {
          "ref": "AV 32",
          "use": "Write network outdoor air temperature, °F"
        },
        {
          "ref": "AV 20",
          "use": "Write network space humidity 1, %"
        },
        {
          "ref": "AV 33",
          "use": "Write network space CO2, ppm"
        },
        {
          "ref": "AV 24",
          "use": "Write network supply fan capacity, %"
        },
        {
          "ref": "AV 25",
          "use": "Write network return fan capacity, %"
        }
      ]
    },
    {
      "job": "Alarms",
      "how": "Read the active fault, problem and warning numbers (0 = none for faults) and the alarm BIs. Write Clear Alarms only to clear an active alarm.",
      "points": [
        {
          "ref": "AV 29",
          "use": "Read: highest-priority active fault, 0 = none"
        },
        {
          "ref": "AV 28",
          "use": "Read: active problem alarm"
        },
        {
          "ref": "AV 27",
          "use": "Read: active warning alarm"
        },
        {
          "ref": "MV 13",
          "use": "Write 5 = ClrAllAlms only to clear active alarms"
        },
        {
          "ref": "BI 1",
          "use": "Read: airflow fault, 1 = In Alarm"
        },
        {
          "ref": "BI 14",
          "use": "Read: freeze fault, 0 Open / 1 Closed"
        },
        {
          "ref": "BI 18",
          "use": "Read: emergency off fault, 0 Open / 1 Closed"
        },
        {
          "ref": "BI 5",
          "use": "Read: main filter warning"
        },
        {
          "ref": "NC 1",
          "use": "Read: fault notification class; subscribe the BAS to it"
        }
      ]
    }
  ],
  "checklist": [
    "Fit the BACnet IP or BACnet MS/TP communication module; IP defaults are DHCP on and UDP 47808, MS/TP defaults are MAC 18, 38400 baud, Max Master 127, Max Info Frames 1.",
    "Change the device instance and network settings at the HMI and set Apply Changes in the BACnet setup menu (the controller restarts).",
    "On MS/TP, fit a physical terminating resistor, because the HMI Term Resistor setting is lost at power-off.",
    "Set AHU Loc/Net to Network at the HMI and confirm MV 19 (AHULoc/Net) reads Network.",
    "Verify reads of MV 15 (UnitState), MV 1 (DaikinStatus), AI 1 (DischAirTemp), AI 3 (EffSpaceTemp) and AI 8 (OutdoorTemp).",
    "Write MV 7 (OccManCmd) = 1 Occ and confirm MV 6 (EffectOccup) follows, then test a write to AV 10 (OccCoolSP) and read it back.",
    "Test MV 10 (EmergOverride) = 2 Off, confirm MV 1 shows OffNet, then write 1 Normal to restart the unit.",
    "If the BMS supplies sensors, write AV 31 (SpaceTempInput) or AV 32 (OutdoorTempInput) and check AI 3 or AI 8 follows.",
    "Map AV 29 (ActiveFault), AV 28 and AV 27; if the BAS cannot subscribe to NC 1-4, enter its device instance in NC Dev 1 or NC Dev 2 and cycle power."
  ]
}
