{
  "jobs": [
    {
      "job": "Run, stop and speed reference",
      "how": "Write the speed reference and the run/stop command, then confirm the drive is running, at reference and under bus control. Writes to these objects restart the 8-03 control timeout.",
      "points": [
        {"ref": "BV 1", "use": "Write: run/stop command"},
        {"ref": "AV 1", "use": "Write: speed reference 1, %; restarts 8-03 timeout"},
        {"ref": "AV 2", "use": "Write: speed reference 2, %"},
        {"ref": "BV 2", "use": "Write: select reference 1 or reference 2"},
        {"ref": "BV 4", "use": "Read: run/stop status"},
        {"ref": "BV 33", "use": "Read: running"},
        {"ref": "BV 31", "use": "Read: speed equals reference"},
        {"ref": "BV 32", "use": "Read: bus control active"},
        {"ref": "BV 6", "use": "Read: shows if the drive is in Hand"}
      ]
    },
    {
      "job": "Speed, current and power feedback",
      "how": "Trend actual speed, frequency, motor current and power for proof of operation and energy. The kWh and hour counters are read-only values from the drive.",
      "points": [
        {"ref": "AV 0", "use": "Read: actual speed, %"},
        {"ref": "AV 25", "use": "Read: output frequency, Hz"},
        {"ref": "AV 5", "use": "Read: motor current, amps"},
        {"ref": "AV 6", "use": "Read: power, kW"},
        {"ref": "AV 24", "use": "Read: motor voltage, V"},
        {"ref": "AV 26", "use": "Read: torque, %"},
        {"ref": "AV 15", "use": "Read: motor thermal, %"},
        {"ref": "AV 23", "use": "Read: kWh counter"},
        {"ref": "AV 22", "use": "Read: running hours"},
        {"ref": "AV 28", "use": "Read: heatsink temperature, °C"}
      ]
    },
    {
      "job": "Faults and warnings",
      "how": "Use OK/FAULT as the summary alarm, the warning, trip and triplock bits to tell them apart, and the alarm and warning words for detail when troubleshooting.",
      "points": [
        {"ref": "BV 5", "use": "Read: any active drive fault"},
        {"ref": "BV 21", "use": "Read: warning active"},
        {"ref": "BV 22", "use": "Read: trip active"},
        {"ref": "BV 23", "use": "Read: triplock active"},
        {"ref": "AV 61", "use": "Read: alarm word 1"},
        {"ref": "AV 62", "use": "Read: alarm word 2"},
        {"ref": "AV 63", "use": "Read: alarm word 3"},
        {"ref": "AV 66", "use": "Read: warning word 1"},
        {"ref": "AV 67", "use": "Read: warning word 2"}
      ]
    },
    {
      "job": "Reset trips and counters",
      "how": "Write the fault reset to clear a tripped drive. The kWh and running hours counters each have their own reset object.",
      "points": [
        {"ref": "BV 3", "use": "Write: fault reset command"},
        {"ref": "BV 27", "use": "Write: reset bit (control word bit 7)"},
        {"ref": "BV 28", "use": "Write: reset kWh counter"},
        {"ref": "BV 29", "use": "Write: reset running hours counter"}
      ]
    },
    {
      "job": "PID setpoint and feedback from the BMS",
      "how": "When the drive runs its own PID loop, the BMS can write the setpoint to Setpoint 1 and the feedback to Bus feedback 1. Writing bus feedback also restarts the control timeout.",
      "points": [
        {"ref": "AV 30", "use": "Write: PID setpoint 1 (parameter 20-21), %"},
        {"ref": "AV 31", "use": "Write: bus feedback 1 (parameter 8-94); restarts timeout"},
        {"ref": "AV 4", "use": "Read: PID feedback, %"},
        {"ref": "AV 60", "use": "Read: PID setpoint in use"},
        {"ref": "AV 59", "use": "Read: PID output, %"},
        {"ref": "AV 70", "use": "Read: feedback in its configured unit"}
      ]
    },
    {
      "job": "Fault log",
      "how": "Read the fault count and the logged fault number, subcode, time, date and the drive values recorded at the fault. The fault index object is writable.",
      "points": [
        {"ref": "AV 133", "use": "Read: number of logged faults"},
        {"ref": "AV 134", "use": "Write: fault index for the fault log"},
        {"ref": "AV 135", "use": "Read: fault number"},
        {"ref": "AV 136", "use": "Read: fault subcode"},
        {"ref": "AV 137", "use": "Read: fault time"},
        {"ref": "AV 138", "use": "Read: fault date"},
        {"ref": "AV 146", "use": "Read: current at the time of the fault"},
        {"ref": "AV 142", "use": "Read: speed at the time of the fault"}
      ]
    },
    {
      "job": "Drive I/O and custom objects",
      "how": "The drive's own analog and digital inputs and relays are exposed directly; option-card I/O only responds when that MCB card is fitted. Custom AV 102-131 stay blank until parameter 8-77 maps them.",
      "points": [
        {"ref": "AI 0", "use": "Read: analog input 53, %"},
        {"ref": "AI 1", "use": "Read: analog input 54, %"},
        {"ref": "BI 5", "use": "Read: digital input terminal 18"},
        {"ref": "BO 4", "use": "Write: relay 1 under bus control"},
        {"ref": "BO 5", "use": "Write: relay 2 under bus control"},
        {"ref": "AO 0", "use": "Write: terminal 42 output under bus control, %"},
        {"ref": "AV 102", "use": "Read/write: custom object once mapped in 8-77"}
      ]
    }
  ],
  "checklist": [
    "Set a unique device instance in parameter 8-70 (factory 1), noting the MCA 125 DIP switches override it unless they are all On or all Off.",
    "Set the IP address with 12-00 (Manual, DHCP or BOOTP) and 12-01 to 12-03 for manual, then power cycle; the UDP port is 12-72 (factory 47808).",
    "Connect the drive to only one BACnet network, since the MCA 125 shares the 8-7* parameters with the built-in MS/TP port, and check 12-78 for a duplicate instance.",
    "Check the drive programming guide for the control site, control word and reference source settings needed for bus control, since the MCA 125 guide does not list them.",
    "Set 8-03 Control Timeout Time and 8-04 Control Timeout Function, and have the BMS write about 3 times per timeout window.",
    "Verify reads of BV 6 (HAND/AUTO reference), BV 32 (Bus control), AV 0 (Speed act value) and BV 5 (OK/FAULT monitor).",
    "Write AV 1 (Input reference 1), command BV 1 (RUN/STOP command) to run, and confirm BV 4 (RUN/STOP monitor) and AV 0 follow, then stop it.",
    "Map BV 5, BV 22 (Trip), BV 23 (Triplock) and AV 61 (Alarm word 1) as alarms and test BV 3 (Fault reset command) on a trip."
  ]
}
