{
  "jobs": [
    {
      "job": "Occupancy, unit mode and emergency",
      "how": "Choose Room Sensor control mode in the Network Setup Wizard, then write occupancy to AO 104 and keep rewriting it. AO 101 = 6 turns the whole unit off and 0 puts it back in auto.",
      "points": [
        {"ref": "AO 104", "use": "Write 0 = occupied, 1-255 = unoccupied; rewrite every 2 min"},
        {"ref": "AO 101", "use": "Write 0 = auto, 6 = off, 9 = fan only"},
        {"ref": "AO 103", "use": "Write override: 0 = occ, 1 = unocc, 3-255 = schedule"},
        {"ref": "AV 148", "use": "Write after-hours override time, 0-480 min"},
        {"ref": "AO 114", "use": "Write smoke mode: 0 = normal, 4 = shutdown, 5 = fire"},
        {"ref": "AI 241", "use": "Read occupancy in use: 0 occ, 1 unocc, 2 timed override"},
        {"ref": "MV 310", "use": "Read control mode: 4 = room sensor, 5 = backup"}
      ]
    },
    {
      "job": "Space and discharge setpoints",
      "how": "Write the four occupied/unoccupied setpoints (40-95 °F) with each heating setpoint below its cooling setpoint by the changeover deadband, or use AO 109 plus AO 110. Discharge setpoints only act on discharge air control units.",
      "points": [
        {"ref": "AV 130", "use": "Write occupied heating setpoint, 40-95 °F"},
        {"ref": "AV 131", "use": "Write occupied cooling setpoint, 40-95 °F"},
        {"ref": "AV 132", "use": "Write unoccupied heating setpoint, 40-95 °F"},
        {"ref": "AV 133", "use": "Write unoccupied cooling setpoint, 40-95 °F"},
        {"ref": "AO 109", "use": "Write single space setpoint, 36.25-100 °F"},
        {"ref": "AO 110", "use": "Write offset added to AO 109, -32 to 31.75 °F"},
        {"ref": "AI 252", "use": "Read the space setpoint in use"},
        {"ref": "AO 108", "use": "Write dehum RH setpoint; only a reset returns local control"},
        {"ref": "AO 125", "use": "Write discharge cooling setpoint 40-100 °F; -9 = local"},
        {"ref": "AO 126", "use": "Write discharge heating setpoint 60-140 °F; -9 = local"}
      ]
    },
    {
      "job": "BMS-supplied sensors",
      "how": "Set each sensor source to Network in the wizard, then write space temperature, RH and CO2 at least every 5 minutes (2 recommended). Outdoor air temperature has no network input. Read the effective values to confirm the unit uses them.",
      "points": [
        {"ref": "AO 113", "use": "Write space temperature from the BMS; rewrite every 2 min"},
        {"ref": "AO 112", "use": "Write space RH from the BMS"},
        {"ref": "AO 111", "use": "Write space CO2 from the BMS, 300-2000 ppm"},
        {"ref": "AO 107", "use": "Write occupancy sensor: 0 = occ, 1 = unocc, 2-255 = schedule"},
        {"ref": "AI 239", "use": "Read space temperature in use, local or network"},
        {"ref": "AI 276", "use": "Read space RH in use; 0 = no sensor, 100 = error"},
        {"ref": "AI 274", "use": "Read space CO2 in use; 1993-2000 = sensor error"}
      ]
    },
    {
      "job": "Unit status and temperatures",
      "how": "AI 232 and MV 312 both report what the unit is doing but use different codes (idle is 0 on AI 232, 30 on MV 312). Read the air temperatures alongside to check the unit is responding.",
      "points": [
        {"ref": "AI 232", "use": "Read state: 0 idle, 1 heat, 3 cool, 6 off, 9 fan"},
        {"ref": "MV 312", "use": "Read state: 1 heat, 3 cool, 6 off, 30 idle"},
        {"ref": "AI 240", "use": "Read discharge air temperature"},
        {"ref": "AI 281", "use": "Read return air temperature"},
        {"ref": "AI 242", "use": "Read outdoor air temperature from the unit sensor"},
        {"ref": "AI 243", "use": "Read space temperature from the wired sensor"},
        {"ref": "AI 279", "use": "Read dehum: 0 not installed, 1 not running, 2 running"}
      ]
    },
    {
      "job": "Heating and cooling capacity",
      "how": "Limit or lock out compressors, primary heat and auxiliary heat by writing 0 (disabled), 1-100 (% of maximum) or 101-255 (full output). Read the running capacity on AI 245-247.",
      "points": [
        {"ref": "AO 115", "use": "Write compressor limit: 0 off, 1-100 %, 101-255 full"},
        {"ref": "AO 117", "use": "Write primary heat limit: 0 off, 1-100 %, 101-255 full"},
        {"ref": "AO 119", "use": "Write auxiliary heat limit: 0 off, 1-100 %, 101-255 full"},
        {"ref": "AI 247", "use": "Read compressor cooling capacity running, %"},
        {"ref": "AI 245", "use": "Read primary heating capacity running, %"},
        {"ref": "AI 246", "use": "Read auxiliary (strip) heating capacity running, %"},
        {"ref": "AI 293", "use": "Read variable compressor demand 0-100; -1 = n/a"},
        {"ref": "AV 149", "use": "Write heat pump dual fuel balance point, °F"},
        {"ref": "AV 150", "use": "Write OAT below which compressor heating locks out"}
      ]
    },
    {
      "job": "Economizer and ventilation",
      "how": "Set minimum damper position and DCV CO2 limits from the BMS. AO 129 only works with the economizer in temperature mode (Configuration ID 1, position 2 = T).",
      "points": [
        {"ref": "AO 102", "use": "Write minimum damper position %; 101-255 = local"},
        {"ref": "AO 129", "use": "Write 0 = economizer disabled, 1 = enabled, >1 = auto"},
        {"ref": "AV 142", "use": "Write CO2 level where DCV starts opening damper"},
        {"ref": "AV 143", "use": "Write CO2 level for fully open DCV damper"},
        {"ref": "AV 144", "use": "Write sensible changeover setpoint, 40-75 °F"},
        {"ref": "AI 244", "use": "Read outdoor air damper position; 255 = no damper"},
        {"ref": "AI 248", "use": "Read free cooling: 0 disabled, 1 enabled, 255 none"}
      ]
    },
    {
      "job": "Fans and static pressure",
      "how": "Write fan speeds or static setpoints only on units built for them. AO 123 and AO 124 cannot be handed back to the local setpoint once written, except by a controller reset.",
      "points": [
        {"ref": "AO 127", "use": "Write supply fan speed 33-100 %; 101-255 = local"},
        {"ref": "AO 128", "use": "Write exhaust fan speed 33-100 %; 255 = local"},
        {"ref": "AO 123", "use": "Write duct static setpoint 0-5 inWC (VAV/CAV bypass)"},
        {"ref": "AO 124", "use": "Write building static setpoint -0.5 to 0.5 inWC"},
        {"ref": "AI 250", "use": "Read supply fan: 0 off, 1 on, 2-100 speed %"},
        {"ref": "AI 285", "use": "Read exhaust fan state or speed; 255 = no exhaust"},
        {"ref": "AI 283", "use": "Read supply duct static pressure, inWC"},
        {"ref": "AI 282", "use": "Read building static pressure, inWC"}
      ]
    },
    {
      "job": "Alarms and diagnostics",
      "how": "Map CSV 302 for alarms; AI 253-264 are legacy. MV 310 = 5 means backup operation, for example after a lost network space temperature.",
      "points": [
        {"ref": "CSV 302", "use": "Read alarm codes, comma-separated, newest last"},
        {"ref": "AI 254", "use": "Read number of active alarms (legacy)"},
        {"ref": "AI 253", "use": "Read active alarm code (legacy; use CSV 302)"},
        {"ref": "CSV 303", "use": "Read subcooling per circuit; -9 = not available"},
        {"ref": "CSV 304", "use": "Read superheat per circuit; -9 = not available"},
        {"ref": "CSV 305", "use": "Read run hours per compressor; -1 = not fitted"},
        {"ref": "AI 290", "use": "Read filter efficiency; -1 = no sensor"},
        {"ref": "CSV 301", "use": "Read controller firmware version"}
      ]
    }
  ],
  "checklist": [
    "In the CORE service app run the Network Setup Wizard (RTU MENU > NETWORK INTEGRATION), pick BACnet IP or BACnet MS/TP and choose Room Sensor control mode.",
    "On BACnet IP the device instance defaults to the last IP octet and UDP port 47808 cannot be changed; on MS/TP use consecutive MACs from 1, set the baud (default 38.4k) and set Max_Master to the highest MAC on the trunk.",
    "Discover the device (default name Lennox_CORE_2) and confirm MV 310 (Mode of Operation) reads 4 = Room sensor.",
    "Read AI 232 (Unit Status), AI 239 (Space Temperature), AI 240 (Discharge Air Temperature) and AI 242 (Local Outside Air Temperature) and check they make sense.",
    "If the BMS supplies space temperature, write AO 113 (Space Temperature Input) within 5 minutes of start-up, since the unit sits in a no-run mode until it arrives, and check AI 239 follows.",
    "Write AO 104 (Occupancy Scheduler Control) = 0 and AV 130-133 with heating below cooling by the deadband (Parameter 152, default 3 °F), then confirm AI 241 and AI 252 follow.",
    "Test AO 101 (Application Mode Control) = 6 and confirm AI 232 reads 6 = Off, then write 0 to return the unit to auto.",
    "Set the BMS to rewrite every control point at least every 5 minutes (Lennox recommends 2) and after any controller reset, because commands are not stored.",
    "Map CSV 302 (Alarm Log) for alarms instead of the legacy AI 253-264 objects."
  ]
}
