{
  "jobs": [
    {
      "job": "Take BMS control and enable",
      "how": "Set Demand Config 4, 5 or 6 at the boiler, write the AV 0 bits, then send BV 0, AV 2 or both. Resend AV 0 before each command and refresh commands at least every 4 minutes.",
      "points": [
        {
          "ref": "AV 0",
          "use": "Write bitmask of BAS-supplied values; resend before commands"
        },
        {
          "ref": "BV 0",
          "use": "Write: BAS enable / call for heat"
        },
        {
          "ref": "AV 2",
          "use": "Write rate command, 0-100 %, per BMS Type"
        },
        {
          "ref": "AV 1",
          "use": "Write: packed word of binary value commands"
        },
        {
          "ref": "BI 8",
          "use": "Read: enable input status"
        }
      ]
    },
    {
      "job": "Firing rate",
      "how": "AV 2 is a firing % (BMS Type Power) or a temperature setpoint scaled like a 0-10 V signal (BMS Type Setpoint). Read each heat exchanger's firing rate and flame back.",
      "points": [
        {
          "ref": "AV 2",
          "use": "Write firing % or setpoint command, per BMS Type"
        },
        {
          "ref": "AI 11",
          "use": "Read: firing rate, heat exchanger 1, %"
        },
        {
          "ref": "AI 20",
          "use": "Read: firing rate, heat exchanger 2, %"
        },
        {
          "ref": "BI 7",
          "use": "Read: flame 1 status"
        },
        {
          "ref": "BI 22",
          "use": "Read: flame 2 status"
        },
        {
          "ref": "BI 37",
          "use": "Read: gas valve 1 output"
        },
        {
          "ref": "BI 45",
          "use": "Read: gas valve 2 output"
        },
        {
          "ref": "AI 5",
          "use": "Read: cascade total power, %"
        },
        {
          "ref": "AI 6",
          "use": "Read: cascade current firing rate, %"
        }
      ]
    },
    {
      "job": "Temperatures and setpoints",
      "how": "Temperatures and setpoints are in °C on the bus and come in pairs for heat exchanger 1 and 2. All are read-only and can be polled without taking control.",
      "points": [
        {
          "ref": "AI 3",
          "use": "Read: system / cascade setpoint, °C"
        },
        {
          "ref": "AI 7",
          "use": "Read: outlet setpoint 1, °C"
        },
        {
          "ref": "AI 8",
          "use": "Read: outlet temperature 1, °C"
        },
        {
          "ref": "AI 9",
          "use": "Read: inlet temperature 1, °C"
        },
        {
          "ref": "AI 10",
          "use": "Read: flue temperature 1, °C"
        },
        {
          "ref": "AI 16",
          "use": "Read: outlet setpoint 2, °C"
        },
        {
          "ref": "AI 17",
          "use": "Read: outlet temperature 2, °C"
        },
        {
          "ref": "AI 18",
          "use": "Read: inlet temperature 2, °C"
        },
        {
          "ref": "AI 19",
          "use": "Read: flue temperature 2, °C"
        }
      ]
    },
    {
      "job": "BMS-supplied temperatures and DHW",
      "how": "Set the AV 0 bits for each value the BAS will supply, then write it in °C. Rewrite temperatures every few seconds or the unit returns to its own sensors.",
      "points": [
        {
          "ref": "AV 3",
          "use": "Write tank setpoint, °C; needs matching AV 0 bit"
        },
        {
          "ref": "AV 4",
          "use": "Write tank temperature, °C; rewrite every few seconds"
        },
        {
          "ref": "AV 5",
          "use": "Write outdoor temperature, °C; rewrite every few seconds"
        },
        {
          "ref": "AV 6",
          "use": "Write system supply temperature, °C; rewrite every few seconds"
        },
        {
          "ref": "BV 4",
          "use": "Write: tank / DHW thermostat call"
        },
        {
          "ref": "BI 9",
          "use": "Read: tank thermostat call status"
        }
      ]
    },
    {
      "job": "Pumps and output relays",
      "how": "Relay status points show the pumps, fans and contacts for each heat exchanger. All are read-only.",
      "points": [
        {
          "ref": "BI 34",
          "use": "Read: boiler pump 1"
        },
        {
          "ref": "BI 42",
          "use": "Read: boiler pump 2"
        },
        {
          "ref": "BI 35",
          "use": "Read: DHW pump 1"
        },
        {
          "ref": "BI 43",
          "use": "Read: DHW pump 2"
        },
        {
          "ref": "BI 38",
          "use": "Read: system pump"
        },
        {
          "ref": "BI 32",
          "use": "Read: run-time contacts 1"
        },
        {
          "ref": "BI 40",
          "use": "Read: run-time contacts 2"
        },
        {
          "ref": "BI 48",
          "use": "Read: fan 1 power"
        },
        {
          "ref": "BI 49",
          "use": "Read: fan 2 power"
        }
      ]
    },
    {
      "job": "Status, blocking and lockouts",
      "how": "Read the status code for each heat exchanger; 40 means lockout, and only then is the lockout code valid. Blocking codes show soft lockouts.",
      "points": [
        {
          "ref": "AI 13",
          "use": "Read: unit 1 status code, 40 = lockout"
        },
        {
          "ref": "AI 22",
          "use": "Read: unit 2 status code, 40 = lockout"
        },
        {
          "ref": "AI 14",
          "use": "Read: unit 1 blocking (soft lockout) code"
        },
        {
          "ref": "AI 23",
          "use": "Read: unit 2 blocking (soft lockout) code"
        },
        {
          "ref": "AI 15",
          "use": "Read: unit 1 lockout code, valid at status 40"
        },
        {
          "ref": "AI 24",
          "use": "Read: unit 2 lockout code, valid at status 40"
        },
        {
          "ref": "BI 33",
          "use": "Read: alarm contacts 1"
        },
        {
          "ref": "BI 41",
          "use": "Read: alarm contacts 2"
        }
      ]
    },
    {
      "job": "Safety and proving switches",
      "how": "Switch status points repeat for heat exchanger 1 and 2. Read them to see which safety or proving switch stopped a unit.",
      "points": [
        {
          "ref": "BI 0",
          "use": "Read: manual reset high limit 1"
        },
        {
          "ref": "BI 6",
          "use": "Read: auto reset high limit 1"
        },
        {
          "ref": "BI 1",
          "use": "Read: flow switch 1"
        },
        {
          "ref": "BI 2",
          "use": "Read: gas pressure switch 1"
        },
        {
          "ref": "BI 3",
          "use": "Read: louver proving switch 1"
        },
        {
          "ref": "BI 5",
          "use": "Read: blocked drain switch 1"
        },
        {
          "ref": "BI 16",
          "use": "Read: manual reset high limit 2"
        },
        {
          "ref": "BI 17",
          "use": "Read: flow switch 2"
        }
      ]
    }
  ],
  "checklist": [
    "Fit the Lochinvar Modbus/BACnet communication board and set the MAC on dip switches 1-8 (0-127) and baud on switches 9-10 (9600, 19200, 38400 or 76800).",
    "Discover the device at instance 630000 + MAC address (the base is model dependent and can be changed).",
    "Before taking control, poll AI 13/AI 22 (status codes) and AI 8/AI 17 (outlet temperatures); the board is monitor-only until BMS mode is active.",
    "At the boiler set Demand Config 4, 5 or 6, the BMS Type (Power or Setpoint), and the Modbus / BACnet Timeout under Main > Setup > BMS.",
    "Write AV 0 (Configuration) with the bits for every value the BAS will supply, and resend it before each command.",
    "Test control: write BV 0 (Boiler Enable) on and, in Demand Config 5 or 6, AV 2 (rate command), then check BI 7/BI 22 (flame) and AI 11/AI 20 (firing rate).",
    "Keep rewriting BAS temperatures every few seconds and commands at least every 4 minutes; stop the writes once to confirm the unit reverts to local control.",
    "In a cascade, note that only the Leader needs the board for control and then reports cascade totals; fit a board to every unit to see each one.",
    "Map alarms on AI 15/AI 24 (lockout codes, valid at status 40), AI 14/AI 23 (blocking codes) and BI 33/BI 41 (alarm contacts)."
  ]
}
