{
  "jobs": [
    {
      "job": "Start and stop",
      "how": "Write BV 33 = 1 and keep it on while the chiller should run; the EX2 input must also be closed. Check BV 1 for the real state, since the keypad has the same priority.",
      "points": [
        {
          "ref": "BV 33",
          "use": "Write 1 = On, 0 = Off; write-only"
        },
        {
          "ref": "BV 1",
          "use": "Read: actual chiller on/off status"
        },
        {
          "ref": "BV 3",
          "use": "Read: EX2 remote input, 1 = Stopped"
        },
        {
          "ref": "AV 2",
          "use": "Read: compressors on versus total"
        }
      ]
    },
    {
      "job": "Setpoints and load limit",
      "how": "Write points are write-only, so read the current values from the matching read points. Stay within the printed ranges.",
      "points": [
        {
          "ref": "AV 135",
          "use": "Write upper setpoint (entering CHW full load), 45-80 °F"
        },
        {
          "ref": "AV 11",
          "use": "Read: upper setpoint, °F"
        },
        {
          "ref": "AV 136",
          "use": "Write lower setpoint (leaving CHW full load), 35-70 °F"
        },
        {
          "ref": "AV 12",
          "use": "Read: lower setpoint, °F"
        },
        {
          "ref": "AV 137",
          "use": "Write VSP (no-load CHW setpoint), 0-80 %"
        },
        {
          "ref": "AV 13",
          "use": "Read: VSP, %"
        },
        {
          "ref": "AV 138",
          "use": "Write load limit, 0-100 %"
        },
        {
          "ref": "AV 10",
          "use": "Read: system load limit, %"
        }
      ]
    },
    {
      "job": "System water temperatures and load",
      "how": "Read entering and leaving chilled and condenser water temperatures in °F, plus current demand against design load.",
      "points": [
        {
          "ref": "AV 5",
          "use": "Read: entering chilled water, °F"
        },
        {
          "ref": "AV 6",
          "use": "Read: leaving chilled water, °F"
        },
        {
          "ref": "AV 7",
          "use": "Read: entering condenser water, °F"
        },
        {
          "ref": "AV 8",
          "use": "Read: leaving condenser water, °F"
        },
        {
          "ref": "AV 3",
          "use": "Read: current load versus design load"
        }
      ]
    },
    {
      "job": "Compressor staging",
      "how": "Points exist for 24 compressors; AV 1 says how many are installed. Read per-compressor status and temperatures, and set lead compressor and stage delay through the write points.",
      "points": [
        {
          "ref": "AV 1",
          "use": "Read: number of compressors installed"
        },
        {
          "ref": "AV 9",
          "use": "Read: lead compressor (first on, last off)"
        },
        {
          "ref": "AV 141",
          "use": "Write lead compressor, 1-24"
        },
        {
          "ref": "AV 14",
          "use": "Read: delay between compressor starts/stops, s"
        },
        {
          "ref": "AV 139",
          "use": "Write T-DIFF stage delay, 15-200 s"
        },
        {
          "ref": "BV 9",
          "use": "Read: compressor 1 on/off"
        },
        {
          "ref": "AV 47",
          "use": "Read: compressor 1 suction temperature, °F"
        },
        {
          "ref": "AV 48",
          "use": "Read: compressor 1 leaving chilled water, °F"
        }
      ]
    },
    {
      "job": "Faults and alarms",
      "how": "Map the live system fault bits and the count of compressors in fault. Per-compressor fault values are coded numbers; decode them with the manual's fault tables.",
      "points": [
        {
          "ref": "AV 4",
          "use": "Read: number of compressors in fault"
        },
        {
          "ref": "BV 2",
          "use": "Read: EX1 input fault, manual reset"
        },
        {
          "ref": "BV 4",
          "use": "Read: EX3 input fault, manual reset"
        },
        {
          "ref": "BV 5",
          "use": "Read: EX4 phase monitor fault, auto reset"
        },
        {
          "ref": "BV 6",
          "use": "Read: low chilled water flow fault"
        },
        {
          "ref": "BV 7",
          "use": "Read: low condenser water flow fault"
        },
        {
          "ref": "BV 8",
          "use": "Read: leaving chilled water below 36 °F"
        },
        {
          "ref": "AV 23",
          "use": "Read: compressor 1 fault code"
        },
        {
          "ref": "AV 15",
          "use": "Read: failed-compressor share that trips alarm, %"
        }
      ]
    },
    {
      "job": "Fault review history",
      "how": "The 20-entry fault review rotates; AV 154 says which slot is newest. Each slot has a type code and a compressor number (0 = system).",
      "points": [
        {
          "ref": "AV 154",
          "use": "Read: newest fault review entry, 1-20"
        },
        {
          "ref": "AV 95",
          "use": "Read: fault 1 type code"
        },
        {
          "ref": "AV 115",
          "use": "Read: fault 1 compressor, 0 = system"
        },
        {
          "ref": "AV 114",
          "use": "Read: fault 20 type code"
        },
        {
          "ref": "AV 134",
          "use": "Read: fault 20 compressor, 0 = system"
        }
      ]
    },
    {
      "job": "Run hours by load band",
      "how": "Ten read-only AVs log run hours in 10 % load bands, useful for checking how the plant is loaded.",
      "points": [
        {
          "ref": "AV 144",
          "use": "Read: hours at 0-9 % load"
        },
        {
          "ref": "AV 149",
          "use": "Read: hours at 50-59 % load"
        },
        {
          "ref": "AV 153",
          "use": "Read: hours at 90-100 % load"
        }
      ]
    }
  ],
  "checklist": [
    "Check the portal-to-COMPU25 RS-232 link (2400 baud 8N1, 50 ft max, jumper set to RS-232) and set the DIP switches with 3 and 4 ON, 1, 2 and 5 OFF.",
    "Connect the portal's 10BaseT port to the BACnet IP network; defaults are IP 192.168.1.101, mask 255.255.255.0, UDP 47808, network number 6100.",
    "Discover device 610001 and confirm instance numbers by discovery, since the manual text and Table 3 disagree for some points.",
    "Verify reads of AV 1 (num_of_compressors_1), AV 5 (echw_sys_temp_1), AV 6 (lchw_sys_temp_1), BV 1 (on_off_ctrl_read_1) and BV 3 (remote_on_off_1).",
    "Confirm the EX2 input is closed (BV 3 = 0), write BV 33 (on_off_ctrl_write_1) = 1 and watch BV 1 and AV 2 (capacity_1).",
    "Write AV 135 and AV 136 within range and read them back on AV 11 and AV 12, since write points cannot be read.",
    "If the chiller is stopped at the keypad, BV 1 goes off while BV 33 stays on; write BV 33 off briefly, then on, to restart.",
    "Map AV 4 and BV 2, BV 4-BV 8 as alarms, decode fault codes with the manual's tables, and note that most system faults need a reset at the COMPU25."
  ]
}
