{
  "jobs": [
    {
      "job": "Boiler status and demand",
      "how": "The supplement names no BMS run or enable point, so treat this as monitoring: read the status code, whether the boiler is available, and which inputs and priorities are active.",
      "points": [
        {
          "ref": "MI 138",
          "use": "Read: boiler status code"
        },
        {
          "ref": "AI 136",
          "use": "Read: available to run"
        },
        {
          "ref": "BI 658",
          "use": "Read: input 1 active"
        },
        {
          "ref": "BI 659",
          "use": "Read: input 2 active"
        },
        {
          "ref": "BI 660",
          "use": "Read: input 3 active"
        },
        {
          "ref": "BI 654",
          "use": "Read: running DHW"
        },
        {
          "ref": "BI 655",
          "use": "Read: local priority 1 running"
        },
        {
          "ref": "BI 603",
          "use": "Read: warm weather shutdown active"
        },
        {
          "ref": "BI 602",
          "use": "Read: freeze protection active"
        }
      ]
    },
    {
      "job": "Water temperatures",
      "how": "Map by object ID because several names repeat. The supplement gives no units, so check readings against the boiler display before trending or alarming on them.",
      "points": [
        {
          "ref": "AI 10",
          "use": "Read: active target supply temperature"
        },
        {
          "ref": "AI 7",
          "use": "Read: boiler outlet 1 temperature"
        },
        {
          "ref": "MI 137",
          "use": "Read: boiler inlet temperature"
        },
        {
          "ref": "AI 150",
          "use": "Read: local supply temperature"
        },
        {
          "ref": "AI 151",
          "use": "Read: local return temperature"
        },
        {
          "ref": "MI 141",
          "use": "Read: flue temperature 1"
        },
        {
          "ref": "AI 19",
          "use": "Read: outdoor temperature"
        },
        {
          "ref": "MI 149",
          "use": "Read: network supply temperature"
        },
        {
          "ref": "AI 74",
          "use": "Read: network return temperature"
        }
      ]
    },
    {
      "job": "Firing and modulation",
      "how": "All firing points are read-only. Compare the boiler's own modulation rate with the rate requested over the network, and use the gas valve relay bit as the burner-on signal.",
      "points": [
        {
          "ref": "AI 307",
          "use": "Read: boiler modulation rate"
        },
        {
          "ref": "AI 91",
          "use": "Read: modulation rate requested over the network"
        },
        {
          "ref": "BI 594",
          "use": "Read: gas valve relay on (burner firing)"
        },
        {
          "ref": "AI 15",
          "use": "Read: fan speed"
        },
        {
          "ref": "AI 16",
          "use": "Read: flame sense value"
        },
        {
          "ref": "BI 629",
          "use": "Read: modulation was reduced"
        },
        {
          "ref": "BI 627",
          "use": "Read: target reduced for flue temperature"
        },
        {
          "ref": "BI 628",
          "use": "Read: target reduced for boiler in/out"
        }
      ]
    },
    {
      "job": "Pumps and circulators",
      "how": "Relay output bits show which circulators the boiler has energised; separate bits flag when a pump runs for exercise or freeze protection rather than for heat.",
      "points": [
        {
          "ref": "BI 599",
          "use": "Read: boiler circulator relay on"
        },
        {
          "ref": "BI 595",
          "use": "Read: circulator 1 relay on"
        },
        {
          "ref": "BI 596",
          "use": "Read: circulator 2 relay on"
        },
        {
          "ref": "BI 597",
          "use": "Read: circulator 3 relay on"
        },
        {
          "ref": "BI 634",
          "use": "Read: run boiler pump"
        },
        {
          "ref": "BI 604",
          "use": "Read: circulator 1 on for exercise"
        },
        {
          "ref": "BI 608",
          "use": "Read: circulator 1 on for freeze protection"
        },
        {
          "ref": "BI 611",
          "use": "Read: boiler circulator on for freeze protection"
        }
      ]
    },
    {
      "job": "Alarms, warnings and open safeties",
      "how": "Alarm on the sensor warning code and the live bits for open limits, switches, sensor errors and gas valve faults. Lockout counters show how often the boiler has locked out.",
      "points": [
        {
          "ref": "AI 160",
          "use": "Read: sensor warning code"
        },
        {
          "ref": "BI 661",
          "use": "Read: manual limit open"
        },
        {
          "ref": "BI 662",
          "use": "Read: auto limit open"
        },
        {
          "ref": "BI 663",
          "use": "Read: low water cutoff open"
        },
        {
          "ref": "BI 665",
          "use": "Read: flow switch open"
        },
        {
          "ref": "BI 666",
          "use": "Read: supply sensor error"
        },
        {
          "ref": "BI 667",
          "use": "Read: return sensor error"
        },
        {
          "ref": "BI 668",
          "use": "Read: outdoor sensor error"
        },
        {
          "ref": "BI 669",
          "use": "Read: gas valve fault 1"
        },
        {
          "ref": "AI 161",
          "use": "Read: auto lockout count"
        }
      ]
    },
    {
      "job": "Lockout history",
      "how": "Three lockout history blocks record the hard and soft error, a time stamp and the conditions at the time. LKHS1-3 bits break the errors out by cause.",
      "points": [
        {
          "ref": "AI 162",
          "use": "Read: history 1 hard lockout error"
        },
        {
          "ref": "AI 163",
          "use": "Read: history 1 soft lockout error"
        },
        {
          "ref": "AI 166",
          "use": "Read: history 1 day"
        },
        {
          "ref": "AI 167",
          "use": "Read: history 1 month"
        },
        {
          "ref": "AI 180",
          "use": "Read: history 1 boiler out temp 1"
        },
        {
          "ref": "BI 673",
          "use": "Read: LKHS1 hard flame fault bit"
        },
        {
          "ref": "BI 674",
          "use": "Read: LKHS1 hard ignition fault bit"
        },
        {
          "ref": "BI 675",
          "use": "Read: LKHS1 hard high temp limit bit"
        }
      ]
    },
    {
      "job": "Supply targets and reset settings",
      "how": "These writable AVs are boiler configuration values, not a run command, and the supplement does not say which one a BMS should use as a setpoint. Change one only when adjusting setup, never cyclically.",
      "points": [
        {
          "ref": "AV 33",
          "use": "Priority 1 supply max target; check it's writable on the controller"
        },
        {
          "ref": "AV 34",
          "use": "Priority 1 supply min target; check it's writable on the controller"
        },
        {
          "ref": "AV 35",
          "use": "Priority 1 OD reset/volts max; check it's writable on the controller"
        },
        {
          "ref": "AV 36",
          "use": "Priority 1 OD reset/volts min; check it's writable on the controller"
        },
        {
          "ref": "AV 99",
          "use": "WWSD temperature setting; check it's writable on the controller"
        },
        {
          "ref": "AV 98",
          "use": "High limit temperature setting; check it's writable on the controller"
        },
        {
          "ref": "AV 103",
          "use": "Outdoor temperature correction; check it's writable on the controller"
        }
      ]
    },
    {
      "job": "Cascade (network) boilers",
      "how": "The master block reports network totals and boiler order; Shadow 2-8 blocks repeat each other boiler's status. Rotation settings are writable configuration AVs.",
      "points": [
        {
          "ref": "AI 412",
          "use": "Read: number of boilers on network"
        },
        {
          "ref": "MI 413",
          "use": "Read: master boiler supply temperature"
        },
        {
          "ref": "MI 414",
          "use": "Read: master boiler return temperature"
        },
        {
          "ref": "AI 339",
          "use": "Read: boiler order 1"
        },
        {
          "ref": "MI 424",
          "use": "Read: shadow 2 boiler status"
        },
        {
          "ref": "AI 434",
          "use": "Read: shadow 2 modulation rate"
        },
        {
          "ref": "AV 318",
          "use": "Boiler rotation method setting; check it's writable on the controller"
        },
        {
          "ref": "AV 319",
          "use": "Force lead rotate; check it's writable on the controller"
        }
      ]
    }
  ],
  "checklist": [
    "Set the device instance, MAC address and baud rate on the ProtoNode using its start-up guide; the point supplement does not list them.",
    "Set the ProtoNode for BACnet IP or BACnet MS/TP; the same object list is served either way.",
    "Discover the device and map by object ID, not name, because names repeat (MI 138 and AI 653 are both Boiler Status).",
    "With the boiler running, verify reads of MI 138 (Boiler Status), AI 10 (target supply), AI 7 (outlet), AI 307 (modulation) and AI 19 (outdoor).",
    "Confirm BI 594 (Relay Output Gas Valve ON) turns on when the burner fires and AI 307 rises.",
    "Note the healthy values of AI 160 (Sensor Warnings) and BI 666-668 (sensor errors) before building alarms on them.",
    "If a setting must change, write one AV such as AV 33 once and read it back; the supplement has no read/write column, so confirm it is writable, and never write AVs cyclically.",
    "Map alarms on BI 661-665 (open limits and switches), BI 669 (gas valve fault) and AI 162/AI 163 (lockout history errors)."
  ]
}
